<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NUs_RC1 RUN PERIOD 1 ** Montreal.Center-Jean.Brebeuf-McGill.Univ-McTavish QC CAN SRC-TMYx WMO#=716120
  2026-09-22
  18:44:42
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.2.0-94a887817b, YMD=2026.09.22 18:37</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NUs_RC1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal.Center-Jean.Brebeuf-McGill.Univ-McTavish QC CAN SRC-TMYx WMO#=716120</b></p>
<p>Simulation Timestamp: <b>2026-09-22
  18:44:42</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-22
    18:44:42</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1713.56</td>
    <td align="right">      323.34</td>
    <td align="right">      323.34</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">       14.99</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     4584.69</td>
    <td align="right">      865.10</td>
    <td align="right">      865.10</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      -794.7</td>
    <td align="right">      -150.0</td>
    <td align="right">      -150.0</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     5299.63</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     5299.63</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       36.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      984.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">       78.52</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1020.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.23</td>
    <td align="right">      242.89</td>
    <td align="right">        0.00</td>
    <td align="right">       78.52</td>
  </tr>
</table>
<i>Note: District heating water appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       36.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      984.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">       78.52</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">       36.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">      984.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">       78.52</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.95</td>
    <td align="right">       45.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      185.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      192.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.95</td>
    <td align="right">       45.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.95</td>
    <td align="right">       45.83</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      185.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      192.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.95</td>
    <td align="right">       45.83</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">    1777.946</td>
    <td align="right">      174.23</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">      -79.37</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">    1698.577</td>
    <td align="right">      166.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     596.333</td>
    <td align="right">       58.44</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">    1274.461</td>
    <td align="right">      124.89</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     -678.13</td>
    <td align="right">       -66.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1020.449</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1020.449</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       78.52</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       78.52</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       78.52</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      227.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      922.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-22
    18:44:42</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.2.0-94a887817b, YMD=2026.09.22 18:37</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal.Center-Jean.Brebeuf-McGill.Univ-McTavish QC CAN SRC-TMYx WMO#=716120</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.51</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       72.60</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6897.46</td>
    <td align="right">     1686.80</td>
    <td align="right">     1761.94</td>
    <td align="right">     1686.80</td>
    <td align="right">     1761.94</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6897.46</td>
    <td align="right">     1686.80</td>
    <td align="right">     1761.94</td>
    <td align="right">     1686.80</td>
    <td align="right">     1761.94</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      767.98</td>
    <td align="right">       55.04</td>
    <td align="right">       53.28</td>
    <td align="right">      604.55</td>
    <td align="right">       55.11</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       11.13</td>
    <td align="right">        3.26</td>
    <td align="right">        3.02</td>
    <td align="right">       35.84</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       11.13</td>
    <td align="right">        3.26</td>
    <td align="right">        3.02</td>
    <td align="right">       35.84</td>
    <td align="right">        3.13</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5282.33</td>
    <td align="right">     1509.24</td>
    <td align="right">     1131.93</td>
    <td align="right">     1509.24</td>
    <td align="right">     1131.93</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     5282.33</td>
    <td align="right">     1509.24</td>
    <td align="right">     1131.93</td>
    <td align="right">     1509.24</td>
    <td align="right">     1131.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      767.98</td>
    <td align="right">       55.04</td>
    <td align="right">       53.28</td>
    <td align="right">      604.55</td>
    <td align="right">       55.11</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       14.54</td>
    <td align="right">        3.65</td>
    <td align="right">        4.71</td>
    <td align="right">       40.06</td>
    <td align="right">        4.87</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       14.54</td>
    <td align="right">        3.65</td>
    <td align="right">        4.71</td>
    <td align="right">       40.06</td>
    <td align="right">        4.87</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3747.40</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">000_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">000_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">000_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">000_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">0660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">0660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">0660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">0660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">11600_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">11600_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">11600_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">11600_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">116660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">116660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">116660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">116660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">132.8-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">132.8-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">132.8-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">132.8-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">132.8660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">132.8660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">132.8660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">132.8660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">149.6-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">149.6-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">149.6-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">149.6-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">149.6660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">149.6660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">149.6660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">149.6660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">16.8-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">16.8-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">16.8-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">16.8-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">16.8660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">16.8660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">16.8660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">16.8660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">166.4-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">166.4-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">166.4-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">166.4-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">166.4660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">166.4660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">166.4660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">166.4660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">183.1-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">183.1-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">183.1-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">183.1-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">183.1660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">183.1660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">183.1660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">183.1660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">199.9-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">199.9-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">199.9-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">199.9-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">199.9660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">199.9660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">199.9660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">199.9660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">33.6-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">33.6-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">33.6-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">33.6-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">33.6660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">33.6660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">33.6660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">33.6660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">50.4-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">50.4-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">50.4-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">50.4-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">50.4660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">50.4660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">50.4660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">50.4660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">67.1-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">67.1-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">67.1-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">67.1-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">67.1660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">67.1660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">67.1660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">67.1660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">83.9-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">83.9-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">83.9-00_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">83.9-00_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">83.9660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">83.9660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.12</td>
    <td align="right">        1.00</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       15.99</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">83.9660_ROOM_23_F2D32505</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      251.18</td>
    <td align="right">        1.00</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">83.9660_ROOM_24_E2B9DC3F</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">       67.32</td>
    <td align="right">        1.00</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5299.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13733.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5282.33</td>
    <td align="right">        0.00</td>
    <td align="right">      767.98</td>
    <td align="right">      767.98</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     5299.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13733.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5282.33</td>
    <td align="right">        0.00</td>
    <td align="right">      767.98</td>
    <td align="right">      767.98</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     5299.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7643.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1615.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">000_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">000_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">000_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">000_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">000_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">000_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">000_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">000_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">000_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">000_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">000_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">000_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">0660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">0660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">0660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">0660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">0660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">0660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">0660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">0660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">0660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">0660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">0660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">0660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11600_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">11600_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">11600_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11600_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">11600_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">11600_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11600_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">11600_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">11600_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11600_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">11600_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">11600_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">116660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">116660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">116660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">116660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">116660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">116660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">116660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">116660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132.8-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">132.8-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">132.8-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132.8-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">132.8-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">132.8-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132.8-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">132.8-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">132.8-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132.8-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">132.8-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">132.8-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132.8660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">132.8660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">132.8660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132.8660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">132.8660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">132.8660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132.8660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">132.8660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">132.8660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132.8660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">132.8660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">132.8660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149.6-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">149.6-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">149.6-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149.6-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">149.6-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">149.6-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149.6-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">149.6-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">149.6-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149.6-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">149.6-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">149.6-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149.6660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">149.6660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">149.6660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149.6660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">149.6660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">149.6660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149.6660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">149.6660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">149.6660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149.6660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">149.6660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">149.6660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16.8-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">16.8-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">16.8-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16.8-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">16.8-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">16.8-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16.8-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">16.8-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">16.8-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16.8-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">16.8-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">16.8-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16.8660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">16.8660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">16.8660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16.8660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">16.8660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">16.8660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16.8660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">16.8660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">16.8660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16.8660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">16.8660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">16.8660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">166.4-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">166.4-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">166.4-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">166.4-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">166.4-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">166.4-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">166.4-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">166.4-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">166.4-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">166.4-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">166.4-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">166.4-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">166.4660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">166.4660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">166.4660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">166.4660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">166.4660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">166.4660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">166.4660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">166.4660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">166.4660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">166.4660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">166.4660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">166.4660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183.1-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">183.1-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">183.1-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183.1-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">183.1-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">183.1-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183.1-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">183.1-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">183.1-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183.1-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">183.1-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">183.1-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183.1660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">183.1660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">183.1660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183.1660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">183.1660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">183.1660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183.1660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">183.1660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">183.1660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183.1660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">183.1660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">183.1660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199.9-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">199.9-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">199.9-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199.9-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">199.9-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">199.9-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199.9-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">199.9-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">199.9-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199.9-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">199.9-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">199.9-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199.9660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">199.9660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">199.9660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199.9660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">199.9660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">199.9660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199.9660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">199.9660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">199.9660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199.9660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">199.9660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">199.9660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33.6-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">33.6-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">33.6-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33.6-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">33.6-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">33.6-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33.6-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">33.6-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">33.6-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33.6-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">33.6-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">33.6-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33.6660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">33.6660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">33.6660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33.6660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">33.6660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">33.6660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33.6660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">33.6660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">33.6660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33.6660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">33.6660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">33.6660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50.4-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">50.4-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">50.4-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50.4-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">50.4-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">50.4-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50.4-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">50.4-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">50.4-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50.4-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">50.4-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">50.4-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50.4660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">50.4660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">50.4660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50.4660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">50.4660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">50.4660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50.4660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">50.4660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">50.4660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50.4660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">50.4660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">50.4660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67.1-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">67.1-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">67.1-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67.1-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">67.1-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">67.1-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67.1-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">67.1-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">67.1-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67.1-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">67.1-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">67.1-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67.1660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">67.1660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">67.1660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67.1660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">67.1660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">67.1660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67.1660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">67.1660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">67.1660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67.1660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">67.1660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">67.1660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83.9-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">83.9-00_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">83.9-00_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83.9-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">83.9-00_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">83.9-00_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83.9-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">83.9-00_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">83.9-00_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83.9-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">83.9-00_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">83.9-00_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83.9660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">83.9660_LIVING_UNIT1_1_A8A609EC</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">83.9660_LIVING_UNIT1_1_A8A609EC_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83.9660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">83.9660_LIVING_UNIT1_2_A25D9605</td>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">83.9660_LIVING_UNIT1_2_A25D9605_SPACE</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83.9660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">83.9660_ROOM_23_F2D32505</td>
    <td align="right">GENERAL</td>
    <td align="right">83.9660_ROOM_23_F2D32505_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83.9660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      110.41</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">83.9660_ROOM_24_E2B9DC3F</td>
    <td align="right">GENERAL</td>
    <td align="right">83.9660_ROOM_24_E2B9DC3F_SPACE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5299.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     5299.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     5299.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5299.63</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROGRAMTYPE_AF3770E3</td>
    <td align="right">     5299.63</td>
    <td align="right">     5299.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">      110.41</td>
    <td align="right">      9.0572</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5299.63</td>
    <td align="right">     5299.63</td>
    <td align="right">        0.00</td>
    <td align="right">     5299.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-22
    18:44:42</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-18:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">26-JUL-19:45</td>
    <td align="right">30-JUN-00:30</td>
    <td align="right">-</td>
    <td align="right">01-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   142821.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    90143.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3179.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    48000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    51179.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    90143.40</td>
    <td align="right">   142885.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   142821.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    90143.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3179.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">    48000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Water Systems</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-22
    18:44:42</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      832.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      475.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      115.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3116.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3231.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      475.29</td>
    <td align="right">      877.64</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       21.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      588.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      609.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.68</td>
    <td align="right">      165.60</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       21.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      588.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      609.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.68</td>
    <td align="right">      165.60</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-22
    18:44:42</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">000_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3197.06</td>
    <td align="right">    0.097234</td>
    <td align="right">     1623.36</td>
  </tr>
  <tr>
    <td align="right">000_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2765.10</td>
    <td align="right">    0.082888</td>
    <td align="right">     1510.29</td>
  </tr>
  <tr>
    <td align="right">0660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3196.89</td>
    <td align="right">    0.097259</td>
    <td align="right">     1623.66</td>
  </tr>
  <tr>
    <td align="right">0660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2763.67</td>
    <td align="right">    0.082956</td>
    <td align="right">     1511.09</td>
  </tr>
  <tr>
    <td align="right">11600_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3196.24</td>
    <td align="right">    0.097296</td>
    <td align="right">     1624.12</td>
  </tr>
  <tr>
    <td align="right">11600_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2763.75</td>
    <td align="right">    0.082948</td>
    <td align="right">     1511.00</td>
  </tr>
  <tr>
    <td align="right">116660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3196.06</td>
    <td align="right">    0.097321</td>
    <td align="right">     1624.42</td>
  </tr>
  <tr>
    <td align="right">116660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2762.32</td>
    <td align="right">    0.083016</td>
    <td align="right">     1511.79</td>
  </tr>
  <tr>
    <td align="right">132.8-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.58</td>
    <td align="right">    0.097705</td>
    <td align="right">     1629.10</td>
  </tr>
  <tr>
    <td align="right">132.8-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2756.85</td>
    <td align="right">    0.083266</td>
    <td align="right">     1514.74</td>
  </tr>
  <tr>
    <td align="right">132.8660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.34</td>
    <td align="right">    0.097739</td>
    <td align="right">     1629.51</td>
  </tr>
  <tr>
    <td align="right">132.8660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2754.89</td>
    <td align="right">    0.083363</td>
    <td align="right">     1515.89</td>
  </tr>
  <tr>
    <td align="right">149.6-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.56</td>
    <td align="right">    0.097707</td>
    <td align="right">     1629.11</td>
  </tr>
  <tr>
    <td align="right">149.6-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2756.75</td>
    <td align="right">    0.083270</td>
    <td align="right">     1514.78</td>
  </tr>
  <tr>
    <td align="right">149.6660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.33</td>
    <td align="right">    0.097741</td>
    <td align="right">     1629.53</td>
  </tr>
  <tr>
    <td align="right">149.6660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2754.79</td>
    <td align="right">    0.083367</td>
    <td align="right">     1515.94</td>
  </tr>
  <tr>
    <td align="right">16.8-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.58</td>
    <td align="right">    0.097705</td>
    <td align="right">     1629.09</td>
  </tr>
  <tr>
    <td align="right">16.8-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2756.86</td>
    <td align="right">    0.083266</td>
    <td align="right">     1514.74</td>
  </tr>
  <tr>
    <td align="right">16.8660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.34</td>
    <td align="right">    0.097739</td>
    <td align="right">     1629.50</td>
  </tr>
  <tr>
    <td align="right">16.8660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2754.90</td>
    <td align="right">    0.083363</td>
    <td align="right">     1515.89</td>
  </tr>
  <tr>
    <td align="right">166.4-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.56</td>
    <td align="right">    0.097707</td>
    <td align="right">     1629.11</td>
  </tr>
  <tr>
    <td align="right">166.4-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2756.75</td>
    <td align="right">    0.083270</td>
    <td align="right">     1514.78</td>
  </tr>
  <tr>
    <td align="right">166.4660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.33</td>
    <td align="right">    0.097741</td>
    <td align="right">     1629.53</td>
  </tr>
  <tr>
    <td align="right">166.4660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2754.79</td>
    <td align="right">    0.083367</td>
    <td align="right">     1515.94</td>
  </tr>
  <tr>
    <td align="right">183.1-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.58</td>
    <td align="right">    0.097705</td>
    <td align="right">     1629.09</td>
  </tr>
  <tr>
    <td align="right">183.1-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2756.86</td>
    <td align="right">    0.083266</td>
    <td align="right">     1514.74</td>
  </tr>
  <tr>
    <td align="right">183.1660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.34</td>
    <td align="right">    0.097739</td>
    <td align="right">     1629.50</td>
  </tr>
  <tr>
    <td align="right">183.1660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2754.90</td>
    <td align="right">    0.083363</td>
    <td align="right">     1515.89</td>
  </tr>
  <tr>
    <td align="right">199.9-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3197.02</td>
    <td align="right">    0.097243</td>
    <td align="right">     1623.47</td>
  </tr>
  <tr>
    <td align="right">199.9-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2764.92</td>
    <td align="right">    0.082897</td>
    <td align="right">     1510.40</td>
  </tr>
  <tr>
    <td align="right">199.9660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3196.85</td>
    <td align="right">    0.097268</td>
    <td align="right">     1623.77</td>
  </tr>
  <tr>
    <td align="right">199.9660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2763.49</td>
    <td align="right">    0.082965</td>
    <td align="right">     1511.19</td>
  </tr>
  <tr>
    <td align="right">33.6-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.56</td>
    <td align="right">    0.097707</td>
    <td align="right">     1629.11</td>
  </tr>
  <tr>
    <td align="right">33.6-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2756.75</td>
    <td align="right">    0.083270</td>
    <td align="right">     1514.78</td>
  </tr>
  <tr>
    <td align="right">33.6660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.33</td>
    <td align="right">    0.097741</td>
    <td align="right">     1629.53</td>
  </tr>
  <tr>
    <td align="right">33.6660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2754.79</td>
    <td align="right">    0.083367</td>
    <td align="right">     1515.94</td>
  </tr>
  <tr>
    <td align="right">50.4-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.56</td>
    <td align="right">    0.097707</td>
    <td align="right">     1629.11</td>
  </tr>
  <tr>
    <td align="right">50.4-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2756.75</td>
    <td align="right">    0.083270</td>
    <td align="right">     1514.78</td>
  </tr>
  <tr>
    <td align="right">50.4660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.33</td>
    <td align="right">    0.097741</td>
    <td align="right">     1629.53</td>
  </tr>
  <tr>
    <td align="right">50.4660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2754.79</td>
    <td align="right">    0.083367</td>
    <td align="right">     1515.94</td>
  </tr>
  <tr>
    <td align="right">67.1-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.58</td>
    <td align="right">    0.097705</td>
    <td align="right">     1629.10</td>
  </tr>
  <tr>
    <td align="right">67.1-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2756.85</td>
    <td align="right">    0.083266</td>
    <td align="right">     1514.74</td>
  </tr>
  <tr>
    <td align="right">67.1660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3190.34</td>
    <td align="right">    0.097739</td>
    <td align="right">     1629.51</td>
  </tr>
  <tr>
    <td align="right">67.1660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2754.89</td>
    <td align="right">    0.083363</td>
    <td align="right">     1515.89</td>
  </tr>
  <tr>
    <td align="right">83.9-00_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3196.21</td>
    <td align="right">    0.097304</td>
    <td align="right">     1624.22</td>
  </tr>
  <tr>
    <td align="right">83.9-00_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2763.60</td>
    <td align="right">    0.082956</td>
    <td align="right">     1511.09</td>
  </tr>
  <tr>
    <td align="right">83.9660_LIVING_UNIT1_1_A8A609EC IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     3196.04</td>
    <td align="right">    0.097329</td>
    <td align="right">     1624.52</td>
  </tr>
  <tr>
    <td align="right">83.9660_LIVING_UNIT1_2_A25D9605 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     2762.17</td>
    <td align="right">    0.083023</td>
    <td align="right">     1511.87</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000005</td>
    <td align="right">    0.000582</td>
    <td align="right">       48.89</td>
    <td align="right">       43.89</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">      101.79</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP</td>
    <td align="right">    0.000005</td>
    <td align="right">    0.206516</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">    0.000005</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-22
    18:44:42</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_0138A813</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE3 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE4 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_ROOM_23_F2D32505..FACE4 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_0D2200B9</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8660_ROOM_23_F2D32505..FACE0 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_0D2200B9</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_13A19F7B</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE0 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8660_ROOM_23_F2D32505..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6660_ROOM_23_F2D32505..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 166.4660_ROOM_23_F2D32505..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE3 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_1719D078</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE0 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8660_ROOM_23_F2D32505..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6660_ROOM_23_F2D32505..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE3 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_1D5EDB63</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE3 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_33BF3840</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE3 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE4 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 16.8660_ROOM_23_F2D32505..FACE4 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE4 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6660_ROOM_23_F2D32505..FACE4 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE4 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4660_ROOM_23_F2D32505..FACE4 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE4 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_ROOM_23_F2D32505..FACE4 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_430E45FB</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_ROOM_23_F2D32505..FACE4 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_ROOM_23_F2D32505..FACE4 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_ROOM_23_F2D32505..FACE4 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_430E45FB</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE4 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE4 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE4 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE4 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_52C90943</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE0 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8660_ROOM_23_F2D32505..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6660_ROOM_23_F2D32505..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 166.4660_ROOM_23_F2D32505..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 183.1660_ROOM_23_F2D32505..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE3 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_77DBD223</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_823E5E90</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_823E5E90</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_844CC321</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE0 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE3 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_84AF83C4</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8660_ROOM_23_F2D32505..FACE0 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6660_ROOM_23_F2D32505..FACE0 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 166.4660_ROOM_23_F2D32505..FACE0 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 183.1660_ROOM_23_F2D32505..FACE0 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_84AF83C4</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8-00_ROOM_23_F2D32505..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6-00_ROOM_23_F2D32505..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 166.4-00_ROOM_23_F2D32505..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 183.1-00_ROOM_23_F2D32505..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_89A6622F</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8660_ROOM_23_F2D32505..FACE0 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6660_ROOM_23_F2D32505..FACE0 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 166.4660_ROOM_23_F2D32505..FACE0 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_89A6622F</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8-00_ROOM_23_F2D32505..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6-00_ROOM_23_F2D32505..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 166.4-00_ROOM_23_F2D32505..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_8A986037</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8660_ROOM_23_F2D32505..FACE0 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6660_ROOM_23_F2D32505..FACE0 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_8A986037</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8-00_ROOM_23_F2D32505..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 149.6-00_ROOM_23_F2D32505..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_8C003B89</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_ROOM_23_F2D32505..FACE4 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_ROOM_23_F2D32505..FACE4 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_8C003B89</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE4 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE4 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_A55262DB</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_A55262DB</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_ROOM_23_F2D32505..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_B03F2FA3</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_ROOM_23_F2D32505..FACE4 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_B03F2FA3</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE4 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_BB04A5EC</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE3 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_CB538F86</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE3 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE4 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6660_ROOM_23_F2D32505..FACE4 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE4 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4660_ROOM_23_F2D32505..FACE4 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE4 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_ROOM_23_F2D32505..FACE4 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_CD6EECD1</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_ROOM_23_F2D32505..FACE4 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_ROOM_23_F2D32505..FACE4 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_ROOM_23_F2D32505..FACE4 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_ROOM_23_F2D32505..FACE4 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_CD6EECD1</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE4 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE4 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE4 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE4 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_CE22C2FF</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_CE22C2FF</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_D08DC748</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE3 | 11600_LIVING_UNIT1_2_A25D9605..FACE2 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE0 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE3 | 116660_LIVING_UNIT1_2_A25D9605..FACE2 | 116660_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 132.8660_ROOM_23_F2D32505..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE3 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_E851FD75</td>
    <td align="right">DOOR_0D2200B9 | DOOR_430E45FB | DOOR_823E5E90 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_FF71CE08 | Mir-SHADE_0708B57C | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_3578F2BD | Mir-SHADE_3A311568 | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_6AD9EF0E | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | Mir-SHADE_95A5AFEB | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | Mir-SHADE_A0C562A0 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_BC8931B7 | Mir-SHADE_BF67362F | Mir-SHADE_D7F7366D | Mir-SHADE_DE6110E7 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_ROOM_23_F2D32505..FACE4 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE3 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE4 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4660_ROOM_23_F2D32505..FACE4 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE4 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_ROOM_23_F2D32505..FACE4 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">DOOR_FF71CE08</td>
    <td align="right">Mir-DOOR_0138A813 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | Mir-DOOR_844CC321 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_ROOM_23_F2D32505..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-DOOR_FF71CE08</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_ROOM_23_F2D32505..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE4 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_ROOM_23_F2D32505..FACE4 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_ROOM_23_F2D32505..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_ROOM_23_F2D32505..FACE4 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_ROOM_23_F2D32505..FACE4 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_ROOM_23_F2D32505..FACE4 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_ROOM_23_F2D32505..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_ROOM_23_F2D32505..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_ROOM_23_F2D32505..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_0708B57C</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9-00_ROOM_23_F2D32505..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_0708B57C</td>
    <td align="right">0660_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_0B8686F5</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_ROOM_23_F2D32505..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE4 | 16.8-00_ROOM_23_F2D32505..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE4 | 33.6-00_ROOM_23_F2D32505..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE4 | 50.4-00_ROOM_23_F2D32505..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE4 | 67.1-00_ROOM_23_F2D32505..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9-00_ROOM_23_F2D32505..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_0B8686F5</td>
    <td align="right">116660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE4 | 16.8660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6660_ROOM_23_F2D32505..FACE4 | 50.4660_ROOM_23_F2D32505..FACE4 | 67.1660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_0C359C25</td>
    <td align="right">DOOR_0138A813 | Mir-DOOR_0138A813 | DOOR_0D2200B9 | DOOR_13A19F7B | Mir-DOOR_13A19F7B | DOOR_1719D078 | Mir-DOOR_1719D078 | DOOR_1D5EDB63 | Mir-DOOR_1D5EDB63 | DOOR_33BF3840 | Mir-DOOR_33BF3840 | DOOR_430E45FB | DOOR_52C90943 | Mir-DOOR_52C90943 | DOOR_77DBD223 | Mir-DOOR_77DBD223 | DOOR_823E5E90 | DOOR_844CC321 | Mir-DOOR_844CC321 | DOOR_84AF83C4 | DOOR_89A6622F | DOOR_8A986037 | DOOR_8C003B89 | DOOR_A55262DB | DOOR_B03F2FA3 | DOOR_BB04A5EC | Mir-DOOR_BB04A5EC | DOOR_CB538F86 | Mir-DOOR_CB538F86 | DOOR_CD6EECD1 | DOOR_CE22C2FF | DOOR_D08DC748 | Mir-DOOR_D08DC748 | DOOR_E851FD75 | Mir-DOOR_E851FD75 | DOOR_FF71CE08 | SHADE_0708B57C | Mir-SHADE_0708B57C | SHADE_0B8686F5 | Mir-SHADE_0B8686F5 | Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | SHADE_26329362 | Mir-SHADE_26329362 | Mir-SHADE_2DEDA646 | SHADE_306E757C | Mir-SHADE_306E757C | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | SHADE_3578F2BD | Mir-SHADE_3578F2BD | SHADE_3A311568 | Mir-SHADE_3A311568 | SHADE_45FDDA6A | Mir-SHADE_45FDDA6A | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | SHADE_592038F4 | Mir-SHADE_592038F4 | Mir-SHADE_5A9B368B | SHADE_5D09BAB4 | Mir-SHADE_5D09BAB4 | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | SHADE_6AD9EF0E | Mir-SHADE_6AD9EF0E | SHADE_6CA8CD5A | Mir-SHADE_6CA8CD5A | Mir-SHADE_70D7A49A | SHADE_881A43E2 | Mir-SHADE_881A43E2 | Mir-SHADE_8BFBCA70 | SHADE_8D8D48FE | Mir-SHADE_8D8D48FE | Mir-SHADE_954268A8 | SHADE_95A5AFEB | Mir-SHADE_95A5AFEB | SHADE_96D4FE88 | Mir-SHADE_96D4FE88 | Mir-SHADE_9A904049 | SHADE_A0C562A0 | Mir-SHADE_A0C562A0 | SHADE_B579CEE4 | Mir-SHADE_B579CEE4 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | SHADE_BC8931B7 | Mir-SHADE_BC8931B7 | SHADE_BF67362F | Mir-SHADE_BF67362F | SHADE_D7F7366D | Mir-SHADE_D7F7366D | SHADE_DE6110E7 | Mir-SHADE_DE6110E7 | SHADE_E8F210F1 | Mir-SHADE_E8F210F1 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | SHADE_EDB7B14B | Mir-SHADE_EDB7B14B | Mir-SHADE_EEE5FD65 | SHADE_FBD470BE | Mir-SHADE_FBD470BE | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE1 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE0 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE4 | 000_ROOM_23_F2D32505..FACE3 | 000_ROOM_24_E2B9DC3F..FACE0 | 000_ROOM_24_E2B9DC3F..FACE2 | 000_ROOM_24_E2B9DC3F..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE0 | 0660_LIVING_UNIT1_1_A8A609EC..FACE1 | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE0 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_LIVING_UNIT1_2_A25D9605..FACE3 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE4 | 0660_ROOM_23_F2D32505..FACE1 | 0660_ROOM_23_F2D32505..FACE3 | 0660_ROOM_24_E2B9DC3F..FACE0 | 0660_ROOM_24_E2B9DC3F..FACE1 | 0660_ROOM_24_E2B9DC3F..FACE2 | 0660_ROOM_24_E2B9DC3F..FACE3 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE3 | 11600_ROOM_24_E2B9DC3F..FACE0 | 11600_ROOM_24_E2B9DC3F..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE0 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_LIVING_UNIT1_2_A25D9605..FACE3 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 116660_ROOM_23_F2D32505..FACE3 | 116660_ROOM_24_E2B9DC3F..FACE0 | 116660_ROOM_24_E2B9DC3F..FACE1 | 116660_ROOM_24_E2B9DC3F..FACE3 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8-00_ROOM_24_E2B9DC3F..FACE0 | 132.8-00_ROOM_24_E2B9DC3F..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 132.8660_ROOM_23_F2D32505..FACE3 | 132.8660_ROOM_24_E2B9DC3F..FACE0 | 132.8660_ROOM_24_E2B9DC3F..FACE1 | 132.8660_ROOM_24_E2B9DC3F..FACE3 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6-00_ROOM_24_E2B9DC3F..FACE0 | 149.6-00_ROOM_24_E2B9DC3F..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 149.6660_ROOM_23_F2D32505..FACE3 | 149.6660_ROOM_24_E2B9DC3F..FACE0 | 149.6660_ROOM_24_E2B9DC3F..FACE1 | 149.6660_ROOM_24_E2B9DC3F..FACE3 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE4 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8-00_ROOM_24_E2B9DC3F..FACE0 | 16.8-00_ROOM_24_E2B9DC3F..FACE2 | 16.8-00_ROOM_24_E2B9DC3F..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE4 | 16.8660_ROOM_23_F2D32505..FACE1 | 16.8660_ROOM_23_F2D32505..FACE3 | 16.8660_ROOM_24_E2B9DC3F..FACE0 | 16.8660_ROOM_24_E2B9DC3F..FACE1 | 16.8660_ROOM_24_E2B9DC3F..FACE2 | 16.8660_ROOM_24_E2B9DC3F..FACE3 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4-00_ROOM_24_E2B9DC3F..FACE0 | 166.4-00_ROOM_24_E2B9DC3F..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 166.4660_ROOM_23_F2D32505..FACE3 | 166.4660_ROOM_24_E2B9DC3F..FACE0 | 166.4660_ROOM_24_E2B9DC3F..FACE1 | 166.4660_ROOM_24_E2B9DC3F..FACE3 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1-00_ROOM_24_E2B9DC3F..FACE0 | 183.1-00_ROOM_24_E2B9DC3F..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 183.1660_ROOM_23_F2D32505..FACE3 | 183.1660_ROOM_24_E2B9DC3F..FACE0 | 183.1660_ROOM_24_E2B9DC3F..FACE1 | 183.1660_ROOM_24_E2B9DC3F..FACE3 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9-00_ROOM_24_E2B9DC3F..FACE0 | 199.9-00_ROOM_24_E2B9DC3F..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 199.9660_ROOM_23_F2D32505..FACE3 | 199.9660_ROOM_24_E2B9DC3F..FACE0 | 199.9660_ROOM_24_E2B9DC3F..FACE1 | 199.9660_ROOM_24_E2B9DC3F..FACE3 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE4 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6-00_ROOM_24_E2B9DC3F..FACE0 | 33.6-00_ROOM_24_E2B9DC3F..FACE2 | 33.6-00_ROOM_24_E2B9DC3F..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE4 | 33.6660_ROOM_23_F2D32505..FACE1 | 33.6660_ROOM_23_F2D32505..FACE3 | 33.6660_ROOM_24_E2B9DC3F..FACE0 | 33.6660_ROOM_24_E2B9DC3F..FACE1 | 33.6660_ROOM_24_E2B9DC3F..FACE2 | 33.6660_ROOM_24_E2B9DC3F..FACE3 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE4 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4-00_ROOM_24_E2B9DC3F..FACE0 | 50.4-00_ROOM_24_E2B9DC3F..FACE2 | 50.4-00_ROOM_24_E2B9DC3F..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE4 | 50.4660_ROOM_23_F2D32505..FACE1 | 50.4660_ROOM_23_F2D32505..FACE3 | 50.4660_ROOM_24_E2B9DC3F..FACE0 | 50.4660_ROOM_24_E2B9DC3F..FACE1 | 50.4660_ROOM_24_E2B9DC3F..FACE2 | 50.4660_ROOM_24_E2B9DC3F..FACE3 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE4 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1-00_ROOM_24_E2B9DC3F..FACE0 | 67.1-00_ROOM_24_E2B9DC3F..FACE2 | 67.1-00_ROOM_24_E2B9DC3F..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE4 | 67.1660_ROOM_23_F2D32505..FACE1 | 67.1660_ROOM_23_F2D32505..FACE3 | 67.1660_ROOM_24_E2B9DC3F..FACE0 | 67.1660_ROOM_24_E2B9DC3F..FACE1 | 67.1660_ROOM_24_E2B9DC3F..FACE2 | 67.1660_ROOM_24_E2B9DC3F..FACE3 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9-00_ROOM_24_E2B9DC3F..FACE0 | 83.9-00_ROOM_24_E2B9DC3F..FACE2 | 83.9-00_ROOM_24_E2B9DC3F..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE1 | 83.9660_ROOM_23_F2D32505..FACE3 | 83.9660_ROOM_24_E2B9DC3F..FACE0 | 83.9660_ROOM_24_E2B9DC3F..FACE1 | 83.9660_ROOM_24_E2B9DC3F..FACE2 | 83.9660_ROOM_24_E2B9DC3F..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_149A82BB</td>
    <td align="right">SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 0660_ROOM_23_F2D32505..FACE1 | 11600_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8-00_ROOM_23_F2D32505..FACE4 | 16.8660_ROOM_23_F2D32505..FACE4 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6-00_ROOM_23_F2D32505..FACE4 | 33.6660_ROOM_23_F2D32505..FACE4 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4-00_ROOM_23_F2D32505..FACE4 | 50.4660_ROOM_23_F2D32505..FACE4 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1-00_ROOM_23_F2D32505..FACE4 | 67.1660_ROOM_23_F2D32505..FACE4 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_173EC817</td>
    <td align="right">SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 000_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 11600_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_1B291B8F</td>
    <td align="right">SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 000_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 11600_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE1 | 132.8-00_ROOM_23_F2D32505..FACE0 | 132.8660_ROOM_23_F2D32505..FACE0 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6-00_ROOM_23_F2D32505..FACE0 | 149.6660_ROOM_23_F2D32505..FACE0 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4-00_ROOM_23_F2D32505..FACE0 | 166.4660_ROOM_23_F2D32505..FACE0 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_1ECBE471</td>
    <td align="right">Mir-DOOR_0138A813 | DOOR_0D2200B9 | Mir-DOOR_0D2200B9 | Mir-DOOR_13A19F7B | Mir-DOOR_1719D078 | Mir-DOOR_1D5EDB63 | Mir-DOOR_33BF3840 | DOOR_430E45FB | Mir-DOOR_430E45FB | Mir-DOOR_52C90943 | Mir-DOOR_77DBD223 | DOOR_823E5E90 | Mir-DOOR_823E5E90 | Mir-DOOR_844CC321 | DOOR_84AF83C4 | Mir-DOOR_84AF83C4 | DOOR_89A6622F | Mir-DOOR_89A6622F | DOOR_8A986037 | Mir-DOOR_8A986037 | DOOR_8C003B89 | Mir-DOOR_8C003B89 | DOOR_A55262DB | Mir-DOOR_A55262DB | DOOR_B03F2FA3 | Mir-DOOR_B03F2FA3 | Mir-DOOR_BB04A5EC | Mir-DOOR_CB538F86 | DOOR_CD6EECD1 | Mir-DOOR_CD6EECD1 | DOOR_CE22C2FF | Mir-DOOR_CE22C2FF | Mir-DOOR_D08DC748 | Mir-DOOR_E851FD75 | DOOR_FF71CE08 | Mir-DOOR_FF71CE08 | SHADE_0708B57C | SHADE_0B8686F5 | SHADE_149A82BB | Mir-SHADE_149A82BB | SHADE_173EC817 | Mir-SHADE_173EC817 | SHADE_1B291B8F | Mir-SHADE_1B291B8F | SHADE_26329362 | SHADE_2DEDA646 | Mir-SHADE_2DEDA646 | SHADE_306E757C | SHADE_3246E665 | Mir-SHADE_3246E665 | SHADE_33BD5CEA | Mir-SHADE_33BD5CEA | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_496C62FA | Mir-SHADE_496C62FA | SHADE_506A9D20 | Mir-SHADE_506A9D20 | SHADE_511F45A8 | Mir-SHADE_511F45A8 | SHADE_592038F4 | SHADE_5A9B368B | Mir-SHADE_5A9B368B | SHADE_5D09BAB4 | SHADE_604DFCB4 | Mir-SHADE_604DFCB4 | SHADE_617BA7F5 | Mir-SHADE_617BA7F5 | SHADE_617BABB1 | Mir-SHADE_617BABB1 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_70D7A49A | Mir-SHADE_70D7A49A | SHADE_881A43E2 | SHADE_8BFBCA70 | Mir-SHADE_8BFBCA70 | SHADE_8D8D48FE | SHADE_954268A8 | Mir-SHADE_954268A8 | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_9A904049 | Mir-SHADE_9A904049 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_B7EF7060 | Mir-SHADE_B7EF7060 | SHADE_BA434905 | Mir-SHADE_BA434905 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_E90494F1 | Mir-SHADE_E90494F1 | SHADE_EA84D835 | Mir-SHADE_EA84D835 | SHADE_EB85408F | Mir-SHADE_EB85408F | SHADE_EDB7B14B | SHADE_EEE5FD65 | Mir-SHADE_EEE5FD65 | SHADE_FBD470BE | SHADE_FE6A5C1D | Mir-SHADE_FE6A5C1D | 000_LIVING_UNIT1_1_A8A609EC..FACE0 | 000_LIVING_UNIT1_1_A8A609EC..FACE1 | 000_LIVING_UNIT1_1_A8A609EC..FACE2 | 000_LIVING_UNIT1_1_A8A609EC..FACE3 | 000_LIVING_UNIT1_2_A25D9605..FACE0 | 000_LIVING_UNIT1_2_A25D9605..FACE1 | 000_LIVING_UNIT1_2_A25D9605..FACE2 | 000_LIVING_UNIT1_2_A25D9605..FACE3 | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE4 | 000_ROOM_23_F2D32505..FACE1 | 000_ROOM_23_F2D32505..FACE3 | 000_ROOM_24_E2B9DC3F..FACE0 | 000_ROOM_24_E2B9DC3F..FACE1 | 000_ROOM_24_E2B9DC3F..FACE2 | 000_ROOM_24_E2B9DC3F..FACE3 | 0660_LIVING_UNIT1_1_A8A609EC..FACE1 | 0660_LIVING_UNIT1_1_A8A609EC..FACE2 | 0660_LIVING_UNIT1_1_A8A609EC..FACE3 | 0660_LIVING_UNIT1_2_A25D9605..FACE0 | 0660_LIVING_UNIT1_2_A25D9605..FACE1 | 0660_LIVING_UNIT1_2_A25D9605..FACE2 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE4 | 0660_ROOM_23_F2D32505..FACE1 | 0660_ROOM_24_E2B9DC3F..FACE0 | 0660_ROOM_24_E2B9DC3F..FACE1 | 0660_ROOM_24_E2B9DC3F..FACE2 | 11600_LIVING_UNIT1_1_A8A609EC..FACE0 | 11600_LIVING_UNIT1_1_A8A609EC..FACE1 | 11600_LIVING_UNIT1_1_A8A609EC..FACE2 | 11600_LIVING_UNIT1_2_A25D9605..FACE0 | 11600_LIVING_UNIT1_2_A25D9605..FACE1 | 11600_LIVING_UNIT1_2_A25D9605..FACE3 | 11600_ROOM_23_F2D32505..FACE4 | 11600_ROOM_23_F2D32505..FACE1 | 11600_ROOM_23_F2D32505..FACE3 | 11600_ROOM_24_E2B9DC3F..FACE0 | 11600_ROOM_24_E2B9DC3F..FACE1 | 11600_ROOM_24_E2B9DC3F..FACE3 | 116660_LIVING_UNIT1_1_A8A609EC..FACE1 | 116660_LIVING_UNIT1_1_A8A609EC..FACE2 | 116660_LIVING_UNIT1_2_A25D9605..FACE0 | 116660_LIVING_UNIT1_2_A25D9605..FACE1 | 116660_ROOM_23_F2D32505..FACE4 | 116660_ROOM_23_F2D32505..FACE1 | 116660_ROOM_24_E2B9DC3F..FACE0 | 116660_ROOM_24_E2B9DC3F..FACE1 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE4 | 132.8-00_ROOM_23_F2D32505..FACE1 | 132.8-00_ROOM_23_F2D32505..FACE3 | 132.8-00_ROOM_24_E2B9DC3F..FACE0 | 132.8-00_ROOM_24_E2B9DC3F..FACE1 | 132.8-00_ROOM_24_E2B9DC3F..FACE3 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 132.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 132.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 132.8660_ROOM_23_F2D32505..FACE4 | 132.8660_ROOM_23_F2D32505..FACE1 | 132.8660_ROOM_24_E2B9DC3F..FACE0 | 132.8660_ROOM_24_E2B9DC3F..FACE1 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE4 | 149.6-00_ROOM_23_F2D32505..FACE1 | 149.6-00_ROOM_23_F2D32505..FACE3 | 149.6-00_ROOM_24_E2B9DC3F..FACE0 | 149.6-00_ROOM_24_E2B9DC3F..FACE1 | 149.6-00_ROOM_24_E2B9DC3F..FACE3 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 149.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 149.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 149.6660_ROOM_23_F2D32505..FACE4 | 149.6660_ROOM_23_F2D32505..FACE1 | 149.6660_ROOM_24_E2B9DC3F..FACE0 | 149.6660_ROOM_24_E2B9DC3F..FACE1 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE0 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8-00_LIVING_UNIT1_2_A25D9605..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE4 | 16.8-00_ROOM_23_F2D32505..FACE1 | 16.8-00_ROOM_23_F2D32505..FACE3 | 16.8-00_ROOM_24_E2B9DC3F..FACE0 | 16.8-00_ROOM_24_E2B9DC3F..FACE1 | 16.8-00_ROOM_24_E2B9DC3F..FACE2 | 16.8-00_ROOM_24_E2B9DC3F..FACE3 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE1 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE2 | 16.8660_LIVING_UNIT1_1_A8A609EC..FACE3 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE0 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE1 | 16.8660_LIVING_UNIT1_2_A25D9605..FACE2 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE4 | 16.8660_ROOM_23_F2D32505..FACE1 | 16.8660_ROOM_24_E2B9DC3F..FACE0 | 16.8660_ROOM_24_E2B9DC3F..FACE1 | 16.8660_ROOM_24_E2B9DC3F..FACE2 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE1 | 166.4-00_ROOM_23_F2D32505..FACE3 | 166.4-00_ROOM_24_E2B9DC3F..FACE0 | 166.4-00_ROOM_24_E2B9DC3F..FACE1 | 166.4-00_ROOM_24_E2B9DC3F..FACE3 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 166.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 166.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 166.4660_ROOM_23_F2D32505..FACE4 | 166.4660_ROOM_23_F2D32505..FACE1 | 166.4660_ROOM_24_E2B9DC3F..FACE0 | 166.4660_ROOM_24_E2B9DC3F..FACE1 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE1 | 183.1-00_ROOM_23_F2D32505..FACE3 | 183.1-00_ROOM_24_E2B9DC3F..FACE0 | 183.1-00_ROOM_24_E2B9DC3F..FACE1 | 183.1-00_ROOM_24_E2B9DC3F..FACE3 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 183.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 183.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 183.1660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE1 | 183.1660_ROOM_24_E2B9DC3F..FACE0 | 183.1660_ROOM_24_E2B9DC3F..FACE1 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE1 | 199.9-00_ROOM_23_F2D32505..FACE3 | 199.9-00_ROOM_24_E2B9DC3F..FACE0 | 199.9-00_ROOM_24_E2B9DC3F..FACE1 | 199.9-00_ROOM_24_E2B9DC3F..FACE3 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 199.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 199.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 199.9660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE1 | 199.9660_ROOM_24_E2B9DC3F..FACE0 | 199.9660_ROOM_24_E2B9DC3F..FACE1 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6-00_LIVING_UNIT1_2_A25D9605..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE4 | 33.6-00_ROOM_23_F2D32505..FACE1 | 33.6-00_ROOM_23_F2D32505..FACE3 | 33.6-00_ROOM_24_E2B9DC3F..FACE0 | 33.6-00_ROOM_24_E2B9DC3F..FACE1 | 33.6-00_ROOM_24_E2B9DC3F..FACE2 | 33.6-00_ROOM_24_E2B9DC3F..FACE3 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE1 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE2 | 33.6660_LIVING_UNIT1_1_A8A609EC..FACE3 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE0 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE1 | 33.6660_LIVING_UNIT1_2_A25D9605..FACE2 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE4 | 33.6660_ROOM_23_F2D32505..FACE1 | 33.6660_ROOM_24_E2B9DC3F..FACE0 | 33.6660_ROOM_24_E2B9DC3F..FACE1 | 33.6660_ROOM_24_E2B9DC3F..FACE2 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4-00_LIVING_UNIT1_2_A25D9605..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE4 | 50.4-00_ROOM_23_F2D32505..FACE1 | 50.4-00_ROOM_23_F2D32505..FACE3 | 50.4-00_ROOM_24_E2B9DC3F..FACE0 | 50.4-00_ROOM_24_E2B9DC3F..FACE1 | 50.4-00_ROOM_24_E2B9DC3F..FACE2 | 50.4-00_ROOM_24_E2B9DC3F..FACE3 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE1 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE2 | 50.4660_LIVING_UNIT1_1_A8A609EC..FACE3 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE0 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE1 | 50.4660_LIVING_UNIT1_2_A25D9605..FACE2 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE4 | 50.4660_ROOM_23_F2D32505..FACE1 | 50.4660_ROOM_24_E2B9DC3F..FACE0 | 50.4660_ROOM_24_E2B9DC3F..FACE1 | 50.4660_ROOM_24_E2B9DC3F..FACE2 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1-00_LIVING_UNIT1_2_A25D9605..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE4 | 67.1-00_ROOM_23_F2D32505..FACE1 | 67.1-00_ROOM_23_F2D32505..FACE3 | 67.1-00_ROOM_24_E2B9DC3F..FACE0 | 67.1-00_ROOM_24_E2B9DC3F..FACE1 | 67.1-00_ROOM_24_E2B9DC3F..FACE2 | 67.1-00_ROOM_24_E2B9DC3F..FACE3 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE1 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE2 | 67.1660_LIVING_UNIT1_1_A8A609EC..FACE3 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE0 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE1 | 67.1660_LIVING_UNIT1_2_A25D9605..FACE2 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE4 | 67.1660_ROOM_23_F2D32505..FACE1 | 67.1660_ROOM_24_E2B9DC3F..FACE0 | 67.1660_ROOM_24_E2B9DC3F..FACE1 | 67.1660_ROOM_24_E2B9DC3F..FACE2 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE0 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9-00_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9-00_LIVING_UNIT1_2_A25D9605..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE4 | 83.9-00_ROOM_23_F2D32505..FACE1 | 83.9-00_ROOM_23_F2D32505..FACE3 | 83.9-00_ROOM_24_E2B9DC3F..FACE0 | 83.9-00_ROOM_24_E2B9DC3F..FACE1 | 83.9-00_ROOM_24_E2B9DC3F..FACE2 | 83.9-00_ROOM_24_E2B9DC3F..FACE3 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE1 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE2 | 83.9660_LIVING_UNIT1_1_A8A609EC..FACE3 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE0 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE1 | 83.9660_LIVING_UNIT1_2_A25D9605..FACE2 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE4 | 83.9660_ROOM_23_F2D32505..FACE1 | 83.9660_ROOM_24_E2B9DC3F..FACE0 | 83.9660_ROOM_24_E2B9DC3F..FACE1 | 83.9660_ROOM_24_E2B9DC3F..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_26329362</td>
    <td align="right">Mir-SHADE_149A82BB | Mir-SHADE_173EC817 | Mir-SHADE_1B291B8F | Mir-SHADE_2DEDA646 | Mir-SHADE_3246E665 | Mir-SHADE_33BD5CEA | Mir-SHADE_496C62FA | Mir-SHADE_506A9D20 | Mir-SHADE_511F45A8 | Mir-SHADE_5A9B368B | Mir-SHADE_604DFCB4 | Mir-SHADE_617BA7F5 | Mir-SHADE_617BABB1 | Mir-SHADE_70D7A49A | Mir-SHADE_8BFBCA70 | Mir-SHADE_954268A8 | Mir-SHADE_9A904049 | Mir-SHADE_B7EF7060 | Mir-SHADE_BA434905 | Mir-SHADE_E90494F1 | Mir-SHADE_EA84D835 | Mir-SHADE_EB85408F | Mir-SHADE_EEE5FD65 | Mir-SHADE_FE6A5C1D | 000_ROOM_23_F2D32505..FACE0 | 000_ROOM_23_F2D32505..FACE3 | 11600_ROOM_23_F2D32505..FACE0 | 11600_ROOM_23_F2D32505..FACE3 | 132.8-00_ROOM_23_F2D32505..FACE0 | 132.8-00_ROOM_23_F2D32505..FACE3 | 149.6-00_ROOM_23_F2D32505..FACE3 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8-00_ROOM_23_F2D32505..FACE3 | 166.4-00_ROOM_23_F2D32505..FACE4 | 166.4-00_ROOM_23_F2D32505..FACE3 | 183.1-00_ROOM_23_F2D32505..FACE4 | 183.1-00_ROOM_23_F2D32505..FACE3 | 199.9-00_ROOM_23_F2D32505..FACE4 | 199.9-00_ROOM_23_F2D32505..FACE3 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6-00_ROOM_23_F2D32505..FACE3 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4-00_ROOM_23_F2D32505..FACE3 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1-00_ROOM_23_F2D32505..FACE3 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9-00_ROOM_23_F2D32505..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_26329362</td>
    <td align="right">0660_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE0 | 132.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE0 | 166.4660_ROOM_23_F2D32505..FACE4 | 183.1660_ROOM_23_F2D32505..FACE4 | 199.9660_ROOM_23_F2D32505..FACE4 | 33.6660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_2DEDA646</td>
    <td align="right">SHADE_0708B57C | SHADE_0B8686F5 | SHADE_26329362 | SHADE_306E757C | SHADE_3578F2BD | SHADE_3A311568 | SHADE_45FDDA6A | SHADE_592038F4 | SHADE_5D09BAB4 | SHADE_6AD9EF0E | SHADE_6CA8CD5A | SHADE_881A43E2 | SHADE_8D8D48FE | SHADE_95A5AFEB | SHADE_96D4FE88 | SHADE_A0C562A0 | SHADE_B579CEE4 | SHADE_BC8931B7 | SHADE_BF67362F | SHADE_D7F7366D | SHADE_DE6110E7 | SHADE_E8F210F1 | SHADE_EDB7B14B | SHADE_FBD470BE | 000_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE0 | 0660_ROOM_23_F2D32505..FACE1 | 11600_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE0 | 116660_ROOM_23_F2D32505..FACE1 | 132.8-00_ROOM_23_F2D32505..FACE0 | 132.8660_ROOM_23_F2D32505..FACE0 | 132.8660_ROOM_23_F2D32505..FACE1 | 149.6-00_ROOM_23_F2D32505..FACE0 | 149.6660_ROOM_23_F2D32505..FACE0 | 149.6660_ROOM_23_F2D32505..FACE1 | 16.8-00_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE0 | 16.8660_ROOM_23_F2D32505..FACE1 | 166.4-00_ROOM_23_F2D32505..FACE0 | 166.4660_ROOM_23_F2D32505..FACE0 | 166.4660_ROOM_23_F2D32505..FACE1 | 183.1-00_ROOM_23_F2D32505..FACE0 | 183.1660_ROOM_23_F2D32505..FACE0 | 183.1660_ROOM_23_F2D32505..FACE1 | 199.9660_ROOM_23_F2D32505..FACE1 | 33.6-00_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE0 | 33.6660_ROOM_23_F2D32505..FACE1 | 50.4-00_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE0 | 50.4660_ROOM_23_F2D32505..FACE1 | 67.1-00_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE0 | 67.1660_ROOM_23_F2D32505..FACE1 | 83.9-00_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE0 | 83.9660_ROOM_23_F2D32505..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_306E757C</td>
