    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.2854E-004</td>
  </tr>
  <tr>
    <td align="right">1764</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.2854E-004</td>
  </tr>
  <tr>
    <td align="right">1765</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.4726E-004</td>
  </tr>
  <tr>
    <td align="right">1766</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.4726E-004</td>
  </tr>
  <tr>
    <td align="right">1767</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">6.1104E-004</td>
  </tr>
  <tr>
    <td align="right">1768</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.1104E-004</td>
  </tr>
  <tr>
    <td align="right">1769</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.7916E-002</td>
  </tr>
  <tr>
    <td align="right">1770</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.2549E-002</td>
  </tr>
  <tr>
    <td align="right">1771</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.6804E-002</td>
  </tr>
  <tr>
    <td align="right">1772</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.1181E-002</td>
  </tr>
  <tr>
    <td align="right">1773</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.5758E-002</td>
  </tr>
  <tr>
    <td align="right">1774</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.0351E-002</td>
  </tr>
  <tr>
    <td align="right">1775</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.8851E-002</td>
  </tr>
  <tr>
    <td align="right">1776</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.2889E-002</td>
  </tr>
  <tr>
    <td align="right">1777</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.8064E-003</td>
  </tr>
  <tr>
    <td align="right">1778</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.8315E-003</td>
  </tr>
  <tr>
    <td align="right">1779</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.4530E-003</td>
  </tr>
  <tr>
    <td align="right">1780</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.4724E-003</td>
  </tr>
  <tr>
    <td align="right">1781</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.2242E-003</td>
  </tr>
  <tr>
    <td align="right">1782</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.2358E-003</td>
  </tr>
  <tr>
    <td align="right">1783</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.6652E-003</td>
  </tr>
  <tr>
    <td align="right">1784</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.6761E-003</td>
  </tr>
  <tr>
    <td align="right">1785</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.9510E-003</td>
  </tr>
  <tr>
    <td align="right">1786</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.1636E-003</td>
  </tr>
  <tr>
    <td align="right">1787</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.5634E-003</td>
  </tr>
  <tr>
    <td align="right">1788</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7238E-003</td>
  </tr>
  <tr>
    <td align="right">1789</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.2902E-003</td>
  </tr>
  <tr>
    <td align="right">1790</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.3851E-003</td>
  </tr>
  <tr>
    <td align="right">1791</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.7311E-003</td>
  </tr>
  <tr>
    <td align="right">1792</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.8368E-003</td>
  </tr>
  <tr>
    <td align="right">1793</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.4081E-003</td>
  </tr>
  <tr>
    <td align="right">1794</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">5.5485E-003</td>
  </tr>
  <tr>
    <td align="right">1795</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.6479E-003</td>
  </tr>
  <tr>
    <td align="right">1796</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">4.2157E-003</td>
  </tr>
  <tr>
    <td align="right">1797</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.9182E-003</td>
  </tr>
  <tr>
    <td align="right">1798</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.8010E-003</td>
  </tr>
  <tr>
    <td align="right">1799</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.5414E-003</td>
  </tr>
  <tr>
    <td align="right">1800</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.9220E-003</td>
  </tr>
  <tr>
    <td align="right">1801</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.0275E-002</td>
  </tr>
  <tr>
    <td align="right">1802</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.0067E-002</td>
  </tr>
  <tr>
    <td align="right">1803</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">7.6935E-003</td>
  </tr>
  <tr>
    <td align="right">1804</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">7.5962E-003</td>
  </tr>
  <tr>
    <td align="right">1805</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">4.9739E-003</td>
  </tr>
  <tr>
    <td align="right">1806</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">5.2054E-003</td>
  </tr>
  <tr>
    <td align="right">1807</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">7.4034E-003</td>
  </tr>
  <tr>
    <td align="right">1808</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">7.4065E-003</td>
  </tr>
  <tr>
    <td align="right">1809</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.9509E-002</td>
  </tr>
  <tr>
    <td align="right">1810</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.6593E-002</td>
  </tr>
  <tr>
    <td align="right">1811</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.3893E-002</td>
  </tr>
  <tr>
    <td align="right">1812</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.3920E-002</td>
  </tr>
  <tr>
    <td align="right">1813</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.0252E-002</td>
  </tr>
  <tr>
    <td align="right">1814</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.4671E-002</td>
  </tr>
  <tr>
    <td align="right">1815</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.8874E-002</td>
  </tr>
  <tr>
    <td align="right">1816</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.2917E-002</td>
  </tr>
  <tr>
    <td align="right">1817</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">4.6865E-003</td>
  </tr>
  <tr>
    <td align="right">1818</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">5.4117E-003</td>
  </tr>
  <tr>
    <td align="right">1819</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.9825E-003</td>
  </tr>
  <tr>
    <td align="right">1820</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">4.5196E-003</td>
  </tr>
  <tr>
    <td align="right">1821</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.6664E-003</td>
  </tr>
  <tr>
    <td align="right">1822</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">3.9365E-003</td>
  </tr>
  <tr>
    <td align="right">1823</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.7055E-003</td>
  </tr>
  <tr>
    <td align="right">1824</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">4.0203E-003</td>
  </tr>
  <tr>
    <td align="right">1825</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">1.0143E-002</td>
  </tr>
  <tr>
    <td align="right">1826</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.6701E-003</td>
  </tr>
  <tr>
    <td align="right">1827</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.3101E-003</td>
  </tr>
  <tr>
    <td align="right">1828</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4936E-003</td>
  </tr>
  <tr>
    <td align="right">1829</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.1288E-002</td>
  </tr>
  <tr>
    <td align="right">1830</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.8738E-002</td>
  </tr>
  <tr>
    <td align="right">1831</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.2059E-002</td>
  </tr>
  <tr>
    <td align="right">1832</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3905E-002</td>
  </tr>
  <tr>
    <td align="right">1833</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1321</td>
  </tr>
  <tr>
    <td align="right">1834</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1508</td>
  </tr>
  <tr>
    <td align="right">1835</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.0944E-002</td>
  </tr>
  <tr>
    <td align="right">1836</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7904E-002</td>
  </tr>
  <tr>
    <td align="right">1837</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.4905E-002</td>
  </tr>
  <tr>
    <td align="right">1838</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.0750E-002</td>
  </tr>
  <tr>
    <td align="right">1839</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3582E-002</td>
  </tr>
  <tr>
    <td align="right">1840</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3905E-002</td>
  </tr>
  <tr>
    <td align="right">1841</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.0598E-003</td>
  </tr>
  <tr>
    <td align="right">1842</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.9479E-003</td>
  </tr>
  <tr>
    <td align="right">1843</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.5276E-003</td>
  </tr>
  <tr>
    <td align="right">1844</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4936E-003</td>
  </tr>
  <tr>
    <td align="right">1845</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1321</td>
  </tr>
  <tr>
    <td align="right">1846</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1508</td>
  </tr>
  <tr>
    <td align="right">1847</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.0944E-002</td>
  </tr>
  <tr>
    <td align="right">1848</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7904E-002</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2432.55442</td>
    <td align="right">2797.43758</td>
    <td align="right">0.20459</td>
    <td align="right">0.23528</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.53961E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">803.46346</td>
    <td align="right">923.98298</td>
    <td align="right">6.75724E-002</td>
    <td align="right">7.77083E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1039.41762</td>
    <td align="right">1195.33026</td>
    <td align="right">8.74195E-002</td>
    <td align="right">0.10053</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.22535E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5249.26771</td>
    <td align="right">6036.65787</td>
    <td align="right">0.44147</td>
    <td align="right">0.50769</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">335.83828</td>
    <td align="right">419.79785</td>
    <td align="right">1.12318E-002</td>
    <td align="right">0.22302</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">803.87157</td>
    <td align="right">924.45230</td>
    <td align="right">6.76068E-002</td>
    <td align="right">7.77478E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52960</td>
    <td align="right">0.00000</td>
    <td align="right">3.56796E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10168.69891</td>
    <td align="right">11694.00375</td>
    <td align="right">0.85520</td>
    <td align="right">0.98348</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Heating</td>
    <td align="right">779.14516</td>
    <td align="right">973.93145</td>
    <td align="right">2.60265E-002</td>
    <td align="right">0.44603</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3888.28683</td>
    <td align="right">4471.52985</td>
    <td align="right">0.32703</td>
    <td align="right">0.37608</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">27.08800</td>
    <td align="right">7.40087E-003</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">69.44060</td>
    <td align="right">86.80075</td>
    <td align="right">2.33599E-003</td>
    <td align="right">0.14605</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9814.04178</td>
    <td align="right">11286.14805</td>
    <td align="right">0.82544</td>
    <td align="right">0.94925</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">27.46000</td>
    <td align="right">7.40146E-003</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">13208.27592</td>
    <td align="right">16510.34491</td>
    <td align="right">0.68078</td>
    <td align="right">0.85098</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">917.47592</td>
    <td align="right">1055.09730</td>
    <td align="right">7.71611E-002</td>
    <td align="right">8.87352E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">157.17396</td>
    <td align="right">196.46745</td>
    <td align="right">8.12502E-003</td>
    <td align="right">3.33010E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1203.10037</td>
    <td align="right">1383.56542</td>
    <td align="right">0.10119</td>
    <td align="right">0.11636</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">167.77489</td>
    <td align="right">209.71861</td>
    <td align="right">8.70341E-003</td>
    <td align="right">2.22535E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1278.37101</td>
    <td align="right">1470.12666</td>
    <td align="right">0.10751</td>
    <td align="right">0.12364</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">810.77724</td>
    <td align="right">1013.47155</td>
    <td align="right">4.19500E-002</td>
    <td align="right">5.24375E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8565.67717</td>
    <td align="right">9850.52875</td>
    <td align="right">0.72043</td>
    <td align="right">0.82850</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">5840.35679</td>
    <td align="right">7300.44599</td>
    <td align="right">0.30135</td>
    <td align="right">0.37669</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">28565.02336</td>
    <td align="right">32849.77687</td>
    <td align="right">2.40256</td>
    <td align="right">2.76295</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">27.46000</td>
    <td align="right">7.40146E-003</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">15194.39819</td>
    <td align="right">18992.99773</td>
    <td align="right">0.79743</td>
    <td align="right">0.99679</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1036.52859</td>
    <td align="right">1192.00788</td>
    <td align="right">8.71736E-002</td>
    <td align="right">0.10025</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">171.64696</td>
    <td align="right">214.55870</td>
    <td align="right">8.87433E-003</td>
    <td align="right">3.80583E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8947.16777</td>
    <td align="right">10289.24294</td>
    <td align="right">0.75252</td>
    <td align="right">0.86540</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">5865.79017</td>
    <td align="right">7332.23771</td>
    <td align="right">0.30268</td>
    <td align="right">0.37835</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2127.35148</td>
    <td align="right">2446.45420</td>
    <td align="right">0.17168</td>
    <td align="right">0.19743</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1368.47790</td>
    <td align="right">1710.59737</td>
    <td align="right">7.18197E-002</td>
    <td align="right">8.97746E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1650.35057</td>
    <td align="right">1897.90316</td>
    <td align="right">0.13880</td>
    <td align="right">0.15962</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3847.62647</td>
    <td align="right">4809.53309</td>
    <td align="right">0.19942</td>
    <td align="right">0.24928</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8022.42259</td>
    <td align="right">9225.78598</td>
    <td align="right">0.67473</td>
    <td align="right">0.77594</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5729.48407</td>
    <td align="right">7161.85509</td>
    <td align="right">0.29686</td>
    <td align="right">0.37108</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2746.94610</td>
    <td align="right">3158.98801</td>
    <td align="right">0.23103</td>
    <td align="right">0.26569</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5966.26390</td>
    <td align="right">7457.82987</td>
    <td align="right">0.30917</td>
    <td align="right">0.38647</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">30679.26772</td>
    <td align="right">35281.15787</td>
    <td align="right">2.58041</td>
    <td align="right">2.96747</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">25.84800</td>
    <td align="right">7.39893E-003</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">21204.65529</td>
    <td align="right">26505.81911</td>
    <td align="right">1.08469</td>
    <td align="right">1.35586</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3782.21867</td>
    <td align="right">4349.55147</td>
    <td align="right">0.31810</td>
    <td align="right">0.36581</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1254.85668</td>
    <td align="right">1568.57085</td>
    <td align="right">6.47701E-002</td>
    <td align="right">0.11483</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7357.34469</td>
    <td align="right">8460.94639</td>
    <td align="right">0.58545</td>
    <td align="right">0.67327</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1354.00216</td>
    <td align="right">1692.50271</td>
    <td align="right">7.00616E-002</td>
    <td align="right">0.29971</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9865.89777</td>
    <td align="right">11345.78244</td>
    <td align="right">0.79084</td>
    <td align="right">0.90947</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2250.65308</td>
    <td align="right">2813.31635</td>
    <td align="right">0.11634</td>
    <td align="right">0.20028</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8047.39842</td>
    <td align="right">9254.50818</td>
    <td align="right">0.67681</td>
    <td align="right">0.77833</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1884.66926</td>
    <td align="right">2355.83658</td>
    <td align="right">9.74695E-002</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8104.38211</td>
    <td align="right">9320.03942</td>
    <td align="right">0.68160</td>
    <td align="right">0.78384</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2546.09585</td>
    <td align="right">3182.61981</td>
    <td align="right">0.13148</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3848.89464</td>
    <td align="right">4426.22884</td>
    <td align="right">0.32370</td>
    <td align="right">0.37226</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1181.14935</td>
    <td align="right">1476.43669</td>
    <td align="right">6.10209E-002</td>
    <td align="right">0.11483</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52737.55955</td>
    <td align="right">60648.19348</td>
    <td align="right">4.43553</td>
    <td align="right">5.10085</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">28472.53361</td>
    <td align="right">35590.66702</td>
    <td align="right">1.47534</td>
    <td align="right">1.84418</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27498.03648</td>
    <td align="right">31622.74196</td>
    <td align="right">2.31273</td>
    <td align="right">2.65964</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.32800</td>
    <td align="right">7.40282E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19658.37571</td>
    <td align="right">24572.96964</td>
    <td align="right">1.01899</td>
    <td align="right">1.27374</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">48486.91761</td>
    <td align="right">55759.95525</td>
    <td align="right">4.07785</td>
    <td align="right">4.68952</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">24251.99427</td>
    <td align="right">30314.99284</td>
    <td align="right">1.25762</td>
    <td align="right">1.57203</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17640.00779</td>
    <td align="right">20286.00896</td>
    <td align="right">1.48358</td>
    <td align="right">1.70612</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19775.18960</td>
    <td align="right">24718.98700</td>
    <td align="right">1.02506</td>
    <td align="right">1.28133</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8353.47397</td>
    <td align="right">9606.49506</td>
    <td align="right">0.66416</td>
    <td align="right">0.76378</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1508.06517</td>
    <td align="right">1885.08147</td>
    <td align="right">7.80255E-002</td>
    <td align="right">0.34252</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">115672.64147</td>
    <td align="right">133023.53769</td>
    <td align="right">9.72886</td>
    <td align="right">11.18818</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">57883.81938</td>
    <td align="right">72354.77423</td>
    <td align="right">2.98567</td>
    <td align="right">3.73209</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">123389.34527</td>
    <td align="right">141897.74706</td>
    <td align="right">10.37796</td>
    <td align="right">11.93466</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">82561.95403</td>
    <td align="right">103202.44253</td>
    <td align="right">4.24916</td>
    <td align="right">5.31145</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110442.41470</td>
    <td align="right">127008.77691</td>
    <td align="right">9.28845</td>
    <td align="right">10.68172</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">57159.69774</td>
    <td align="right">71449.62217</td>
    <td align="right">2.94756</td>
    <td align="right">3.68445</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">48665.00614</td>
    <td align="right">55964.75706</td>
    <td align="right">4.09312</td>
    <td align="right">4.70709</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">77708.37368</td>
    <td align="right">97135.46709</td>
    <td align="right">3.99902</td>
    <td align="right">4.99878</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2070.70156</td>
    <td align="right">2381.30680</td>
    <td align="right">0.17415</td>
    <td align="right">0.20027</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">827.70250</td>
    <td align="right">1034.62813</td>
    <td align="right">4.27388E-002</td>
    <td align="right">5.34234E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22192.07594</td>
    <td align="right">25520.88733</td>
    <td align="right">1.86652</td>
    <td align="right">2.14650</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">27.46000</td>
    <td align="right">7.40146E-003</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.38076</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">32367.07414</td>
    <td align="right">40458.84268</td>
    <td align="right">1.67107</td>
    <td align="right">2.08884</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.38076</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2157.95643</td>
    <td align="right">2481.64989</td>
    <td align="right">0.16955</td>
    <td align="right">0.19498</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">6.66020E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">866.80552</td>
    <td align="right">1083.50690</td>
    <td align="right">4.54912E-002</td>
    <td align="right">6.66020E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">6.66020E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2832.61523</td>
    <td align="right">3257.50752</td>
    <td align="right">0.22495</td>
    <td align="right">0.25870</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">4.45070E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">1105.97451</td>
    <td align="right">1382.46814</td>
    <td align="right">5.80466E-002</td>
    <td align="right">7.25583E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">4.45070E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.07037E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.07002E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21759.31702</td>
    <td align="right">25023.21458</td>
    <td align="right">1.83010</td>
    <td align="right">2.10462</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">15229.11677</td>
    <td align="right">19036.39597</td>
    <td align="right">0.78680</td>
    <td align="right">0.98350</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">64549.64862</td>
    <td align="right">74232.09592</td>
    <td align="right">5.42917</td>
    <td align="right">6.24355</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">27.46000</td>
    <td align="right">7.40146E-003</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">1.45381</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">41464.33613</td>
    <td align="right">51830.42016</td>
    <td align="right">2.17611</td>
    <td align="right">2.72013</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">1.45381</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2432.29919</td>
    <td align="right">2797.14407</td>
    <td align="right">0.19087</td>
    <td align="right">0.21949</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">7.61166E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">963.90353</td>
    <td align="right">1204.87941</td>
    <td align="right">5.05870E-002</td>
    <td align="right">7.61166E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">7.61166E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22543.65420</td>
    <td align="right">25925.20233</td>
    <td align="right">1.89607</td>
    <td align="right">2.18048</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">15269.70918</td>
    <td align="right">19087.13647</td>
    <td align="right">0.78891</td>
    <td align="right">0.98614</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">0.19524</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2118.38932</td>
    <td align="right">2436.14771</td>
    <td align="right">0.17097</td>
    <td align="right">0.19662</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1376.54281</td>
    <td align="right">1720.67852</td>
    <td align="right">7.22429E-002</td>
    <td align="right">9.03036E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1639.53711</td>
    <td align="right">1885.46768</td>
    <td align="right">0.13789</td>
    <td align="right">0.15858</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3867.17840</td>
    <td align="right">4833.97300</td>
    <td align="right">0.20044</td>
    <td align="right">0.25055</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7995.02564</td>
    <td align="right">9194.27949</td>
    <td align="right">0.67242</td>
    <td align="right">0.77329</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5756.93426</td>
    <td align="right">7196.16783</td>
    <td align="right">0.29829</td>
    <td align="right">0.37286</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2728.58004</td>
    <td align="right">3137.86704</td>
    <td align="right">0.22949</td>
    <td align="right">0.26391</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5996.63068</td>
    <td align="right">7495.78836</td>
    <td align="right">0.31075</td>
    <td align="right">0.38844</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">30577.64435</td>
    <td align="right">35164.29100</td>
    <td align="right">2.57186</td>
    <td align="right">2.95764</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">25.84800</td>
    <td align="right">7.39893E-003</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">21327.16066</td>
    <td align="right">26658.95082</td>
    <td align="right">1.09089</td>
    <td align="right">1.36361</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3766.89784</td>
    <td align="right">4331.93251</td>
    <td align="right">0.31681</td>
    <td align="right">0.36433</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1267.57710</td>
    <td align="right">1584.47138</td>
    <td align="right">6.54210E-002</td>
    <td align="right">0.11483</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7335.78762</td>
    <td align="right">8436.15577</td>
    <td align="right">0.58378</td>
    <td align="right">0.67135</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1372.98006</td>
    <td align="right">1716.22508</td>
    <td align="right">7.10355E-002</td>
    <td align="right">0.29971</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9836.23243</td>
    <td align="right">11311.66730</td>
    <td align="right">0.78851</td>
    <td align="right">0.90679</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2274.18535</td>
    <td align="right">2842.73169</td>
    <td align="right">0.11754</td>
    <td align="right">0.20028</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8017.58436</td>
    <td align="right">9220.22201</td>
    <td align="right">0.67430</td>
    <td align="right">0.77545</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1911.70036</td>
    <td align="right">2389.62545</td>
    <td align="right">9.88586E-002</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8071.11310</td>
    <td align="right">9281.78007</td>
    <td align="right">0.67880</td>
    <td align="right">0.78063</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2572.86121</td>
    <td align="right">3216.07651</td>
    <td align="right">0.13285</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3833.54112</td>
    <td align="right">4408.57229</td>
    <td align="right">0.32241</td>
    <td align="right">0.37077</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1194.40429</td>
    <td align="right">1493.00536</td>
    <td align="right">6.17004E-002</td>
    <td align="right">0.11483</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52595.91545</td>
    <td align="right">60485.30277</td>
    <td align="right">4.42361</td>
    <td align="right">5.08715</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">28634.31092</td>
    <td align="right">35792.88865</td>
    <td align="right">1.48375</td>
    <td align="right">1.85469</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27398.53115</td>
    <td align="right">31508.31083</td>
    <td align="right">2.30436</td>
    <td align="right">2.65002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.32800</td>
    <td align="right">7.40282E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19762.02540</td>
    <td align="right">24702.53175</td>
    <td align="right">1.02438</td>
    <td align="right">1.28047</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">48320.55659</td>
    <td align="right">55568.64008</td>
    <td align="right">4.06386</td>
    <td align="right">4.67343</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">24376.92095</td>
    <td align="right">30471.15119</td>
    <td align="right">1.26412</td>
    <td align="right">1.58015</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17544.60760</td>
    <td align="right">20176.29874</td>
    <td align="right">1.47556</td>
    <td align="right">1.69689</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19883.01269</td>
    <td align="right">24853.76586</td>
    <td align="right">1.03067</td>
    <td align="right">1.28834</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8329.08635</td>
    <td align="right">9578.44930</td>
    <td align="right">0.66226</td>
    <td align="right">0.76160</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1529.58995</td>
    <td align="right">1911.98744</td>
    <td align="right">7.91300E-002</td>
    <td align="right">0.34252</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">115379.87582</td>
    <td align="right">132686.85720</td>
    <td align="right">9.70423</td>
    <td align="right">11.15987</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">58226.15409</td>
    <td align="right">72782.69261</td>
    <td align="right">3.00348</td>
    <td align="right">3.75435</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">122959.74474</td>
    <td align="right">141403.70645</td>
    <td align="right">10.34183</td>
    <td align="right">11.89310</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">83039.97485</td>
    <td align="right">103799.96857</td>
    <td align="right">4.27403</td>
    <td align="right">5.34253</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110071.41566</td>
    <td align="right">126582.12801</td>
    <td align="right">9.25725</td>
    <td align="right">10.64584</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">57468.98609</td>
    <td align="right">71836.23261</td>
    <td align="right">2.96366</td>
    <td align="right">3.70457</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">48382.98616</td>
    <td align="right">55640.43408</td>
    <td align="right">4.06941</td>
    <td align="right">4.67982</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">78204.79216</td>
    <td align="right">97755.99020</td>
    <td align="right">4.02485</td>
    <td align="right">5.03106</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2061.73998</td>
    <td align="right">2371.00098</td>
    <td align="right">0.17340</td>
    <td align="right">0.19941</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">834.73141</td>
    <td align="right">1043.41427</td>
    <td align="right">4.30982E-002</td>
    <td align="right">5.38727E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1641.56362</td>
    <td align="right">1887.79816</td>
    <td align="right">0.13250</td>
    <td align="right">0.15237</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">6.97717E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1075.87642</td>
    <td align="right">1344.84553</td>
    <td align="right">5.64635E-002</td>
    <td align="right">7.05794E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">6.97717E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1267.61538</td>
    <td align="right">1457.75769</td>
    <td align="right">0.10661</td>
    <td align="right">0.12261</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">3.11549E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3020.17697</td>
    <td align="right">3775.22122</td>
    <td align="right">0.15654</td>
    <td align="right">0.19567</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">3.11549E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6200.25247</td>
    <td align="right">7130.29034</td>
    <td align="right">0.52147</td>
    <td align="right">0.59969</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4495.21861</td>
    <td align="right">5619.02327</td>
    <td align="right">0.23292</td>
    <td align="right">0.29115</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2109.46282</td>
    <td align="right">2425.88225</td>
    <td align="right">0.17742</td>
    <td align="right">0.20403</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4683.28308</td>
    <td align="right">5854.10385</td>
    <td align="right">0.24270</td>
    <td align="right">0.30337</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">2.49239E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">23713.70901</td>
    <td align="right">27270.76536</td>
    <td align="right">1.99454</td>
    <td align="right">2.29372</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">25.84800</td>
    <td align="right">7.39893E-003</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.35877</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">16667.42354</td>
    <td align="right">20834.27943</td>
    <td align="right">0.85249</td>
    <td align="right">1.06562</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.35877</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2919.44984</td>
    <td align="right">3357.36731</td>
    <td align="right">0.24553</td>
    <td align="right">0.28236</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">995.31645</td>
    <td align="right">1244.14557</td>
    <td align="right">5.13651E-002</td>
    <td align="right">8.93115E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5691.11250</td>
    <td align="right">6544.77937</td>
    <td align="right">0.45293</td>
    <td align="right">0.52087</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1080.48220</td>
    <td align="right">1350.60275</td>
    <td align="right">5.58967E-002</td>
    <td align="right">0.23311</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7630.43365</td>
    <td align="right">8774.99870</td>
    <td align="right">0.61172</td>
    <td align="right">0.70347</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">1784.05191</td>
    <td align="right">2230.06488</td>
    <td align="right">9.22030E-002</td>
    <td align="right">0.15577</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28246</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28245</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6215.77263</td>
    <td align="right">7148.13852</td>
    <td align="right">0.52277</td>
    <td align="right">0.60118</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1504.69303</td>
    <td align="right">1880.86629</td>
    <td align="right">7.78054E-002</td>
    <td align="right">0.19472</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6255.07003</td>
    <td align="right">7193.33054</td>
    <td align="right">0.52607</td>
    <td align="right">0.60498</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2018.42180</td>
    <td align="right">2523.02725</td>
    <td align="right">0.10422</td>
    <td align="right">0.19472</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.19472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2971.25928</td>
    <td align="right">3416.94817</td>
    <td align="right">0.24989</td>
    <td align="right">0.28738</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">937.49055</td>
    <td align="right">1171.86319</td>
    <td align="right">4.84252E-002</td>
    <td align="right">8.93115E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">8.93115E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">40814.43291</td>
    <td align="right">46936.59785</td>
    <td align="right">3.43272</td>
    <td align="right">3.94763</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.11979</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">22374.00810</td>
    <td align="right">27967.51012</td>
    <td align="right">1.15938</td>
    <td align="right">1.44923</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.11979</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21244.09236</td>
    <td align="right">24430.70622</td>
    <td align="right">1.78674</td>
    <td align="right">2.05475</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.32800</td>
    <td align="right">7.40282E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15436.97542</td>
    <td align="right">19296.21927</td>
    <td align="right">0.80020</td>
    <td align="right">1.00025</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">37480.98138</td>
    <td align="right">43103.12859</td>
    <td align="right">3.15225</td>
    <td align="right">3.62509</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">7.98607E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19040.72953</td>
    <td align="right">23800.91191</td>
    <td align="right">0.98741</td>
    <td align="right">1.23426</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">7.98607E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13584.74495</td>
    <td align="right">15622.45669</td>
    <td align="right">1.14252</td>
    <td align="right">1.31390</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15533.43656</td>
    <td align="right">19416.79570</td>
    <td align="right">0.80521</td>
    <td align="right">1.00652</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">7.44601E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6461.77507</td>
    <td align="right">7431.04133</td>
    <td align="right">0.51382</td>
    <td align="right">0.59090</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1203.73279</td>
    <td align="right">1504.66598</td>
    <td align="right">6.22664E-002</td>
    <td align="right">0.26641</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">89547.38501</td>
    <td align="right">102979.49276</td>
    <td align="right">7.53154</td>
    <td align="right">8.66128</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.52391</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">45503.28121</td>
    <td align="right">56879.10152</td>
    <td align="right">2.34730</td>
    <td align="right">2.93412</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.52391</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">95349.12190</td>
    <td align="right">109651.49019</td>
    <td align="right">8.01957</td>
    <td align="right">9.22251</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">0.93086</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">64891.53551</td>
    <td align="right">81114.41939</td>
    <td align="right">3.34009</td>
    <td align="right">4.17511</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">0.93086</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">85368.53508</td>
    <td align="right">98173.81534</td>
    <td align="right">7.17968</td>
    <td align="right">8.25664</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.53222</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">44898.50913</td>
    <td align="right">56123.13641</td>
    <td align="right">2.31549</td>
    <td align="right">2.89437</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.53222</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">37435.58449</td>
    <td align="right">43050.92216</td>
    <td align="right">3.14864</td>
    <td align="right">3.62094</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">0.88365</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">61140.98184</td>
    <td align="right">76426.22731</td>
    <td align="right">3.14683</td>
    <td align="right">3.93353</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">0.88365</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1597.50766</td>
    <td align="right">1837.13381</td>
    <td align="right">0.13436</td>
    <td align="right">0.15451</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">3.48858E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">653.79147</td>
    <td align="right">817.23934</td>
    <td align="right">3.37538E-002</td>
    <td align="right">4.21922E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">3.48858E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2449.92631</td>
    <td align="right">2817.41526</td>
    <td align="right">0.20604</td>
    <td align="right">0.23695</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">2760.92754</td>
    <td align="right">3451.15943</td>
    <td align="right">0.14490</td>
    <td align="right">0.18112</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">365.29186</td>
    <td align="right">420.08564</td>
    <td align="right">3.07211E-002</td>
    <td align="right">3.53292E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">-395.17202</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">788.94219</td>
    <td align="right">986.17773</td>
    <td align="right">4.00434E-002</td>
    <td align="right">5.00542E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">-218.58977</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">811.71275</td>
    <td align="right">933.46966</td>
    <td align="right">6.82691E-002</td>
    <td align="right">7.85095E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-264.05975</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">804.78469</td>
    <td align="right">1005.98086</td>
    <td align="right">4.09825E-002</td>
    <td align="right">5.12282E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-146.50156</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5129.27152</td>
    <td align="right">5898.66225</td>
    <td align="right">0.43141</td>
    <td align="right">0.49612</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">3.86194E-002</td>
    <td align="right">-458.24067</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">3573.46551</td>
    <td align="right">4466.83189</td>
    <td align="right">0.18400</td>
    <td align="right">0.23000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">3.86194E-002</td>
    <td align="right">-253.13931</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">412.71354</td>
    <td align="right">474.62057</td>
    <td align="right">3.47092E-002</td>
    <td align="right">3.99156E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">-451.62536</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">892.66409</td>
    <td align="right">1115.83011</td>
    <td align="right">4.52974E-002</td>
    <td align="right">5.66217E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">-249.85736</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5557.33450</td>
    <td align="right">6390.93467</td>
    <td align="right">0.46739</td>
    <td align="right">0.53750</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">3.34586E-002</td>
    <td align="right">-397.02312</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4861.17823</td>
    <td align="right">6076.47279</td>
    <td align="right">0.25124</td>
    <td align="right">0.31406</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">3.34586E-002</td>
    <td align="right">-219.25898</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6167.33560</td>
    <td align="right">7092.43594</td>
    <td align="right">0.51868</td>
    <td align="right">0.59648</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">3.34560E-002</td>
    <td align="right">-397.00881</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4992.08715</td>
    <td align="right">6240.10894</td>
    <td align="right">0.25805</td>
    <td align="right">0.32256</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">3.34560E-002</td>
    <td align="right">-219.23288</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1427.17035</td>
    <td align="right">1641.24591</td>
    <td align="right">0.12004</td>
    <td align="right">0.13804</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">2.94096E-002</td>
    <td align="right">-348.96117</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2531.46077</td>
    <td align="right">3164.32597</td>
    <td align="right">0.13026</td>
    <td align="right">0.16282</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">2.94096E-002</td>
    <td align="right">-192.78491</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1269.02474</td>
    <td align="right">1459.37845</td>
    <td align="right">0.10673</td>
    <td align="right">0.12274</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.32800</td>
    <td align="right">7.40282E-003</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">2.94095E-002</td>
    <td align="right">-348.99049</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2432.64793</td>
    <td align="right">3040.80991</td>
    <td align="right">0.12512</td>
    <td align="right">0.15640</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">2.94095E-002</td>
    <td align="right">-192.79051</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1228.60569</td>
    <td align="right">1412.89655</td>
    <td align="right">0.10333</td>
    <td align="right">0.11883</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">2.94102E-002</td>
    <td align="right">-349.00109</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2503.99262</td>
    <td align="right">3129.99077</td>
    <td align="right">0.12883</td>
    <td align="right">0.16104</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">2.94102E-002</td>
    <td align="right">-192.79082</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1339.22267</td>
    <td align="right">1540.10608</td>
    <td align="right">0.11263</td>
    <td align="right">0.12953</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">26.96400</td>
    <td align="right">7.40068E-003</td>
    <td align="right">94.52042</td>
    <td align="right">2.00000</td>
    <td align="right">2.94100E-002</td>
    <td align="right">-348.99737</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2604.25730</td>
    <td align="right">3255.32163</td>
    <td align="right">0.13404</td>
    <td align="right">0.16755</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52042</td>
    <td align="right">2.00000</td>
    <td align="right">2.94100E-002</td>
    <td align="right">-192.77572</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5858.71308</td>
    <td align="right">6737.52004</td>
    <td align="right">0.49278</td>
    <td align="right">0.56670</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-635.90470</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">3927.10035</td>
    <td align="right">4908.87543</td>
    <td align="right">0.20240</td>
    <td align="right">0.25300</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-351.19936</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6018.00455</td>
    <td align="right">6920.70523</td>
    <td align="right">0.50613</td>
    <td align="right">0.58205</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">3.34588E-002</td>
    <td align="right">-397.03290</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4820.84338</td>
    <td align="right">6026.05422</td>
    <td align="right">0.24915</td>
    <td align="right">0.31143</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">3.34588E-002</td>
    <td align="right">-219.26507</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6621.30137</td>
    <td align="right">7614.49658</td>
    <td align="right">0.55686</td>
    <td align="right">0.64039</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">107.52438</td>
    <td align="right">4.00000</td>
    <td align="right">3.34562E-002</td>
    <td align="right">-397.01198</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4773.26234</td>
    <td align="right">5966.57793</td>
    <td align="right">0.24667</td>
    <td align="right">0.30834</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52438</td>
    <td align="right">4.00000</td>
    <td align="right">3.34562E-002</td>
    <td align="right">-219.24999</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2698.51433</td>
    <td align="right">3103.29148</td>
    <td align="right">0.22695</td>
    <td align="right">0.26099</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-349.00242</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2580.59073</td>
    <td align="right">3225.73841</td>
    <td align="right">0.13281</td>
    <td align="right">0.16601</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-192.78458</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2651.57193</td>
    <td align="right">3049.30772</td>
    <td align="right">0.22300</td>
    <td align="right">0.25645</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-348.99806</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2497.14189</td>
    <td align="right">3121.42737</td>
    <td align="right">0.12847</td>
    <td align="right">0.16059</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-192.77974</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2645.66223</td>
    <td align="right">3042.51156</td>
    <td align="right">0.22250</td>
    <td align="right">0.25588</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-349.00253</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2489.61797</td>
    <td align="right">3112.02246</td>
    <td align="right">0.12808</td>
    <td align="right">0.16010</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.94103E-002</td>
    <td align="right">-192.78785</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2782.31525</td>
    <td align="right">3199.66254</td>
    <td align="right">0.23400</td>
    <td align="right">0.26910</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-348.98643</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2585.19603</td>
    <td align="right">3231.49503</td>
    <td align="right">0.13305</td>
    <td align="right">0.16631</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">2.94099E-002</td>
    <td align="right">-192.77862</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1124.33965</td>
    <td align="right">1292.99060</td>
    <td align="right">9.45586E-002</td>
    <td align="right">0.10874</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">492.08873</td>
    <td align="right">615.11092</td>
    <td align="right">2.58255E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1432.56376</td>
    <td align="right">1647.44832</td>
    <td align="right">0.11444</td>
    <td align="right">0.13161</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">593.76322</td>
    <td align="right">742.20402</td>
    <td align="right">3.11631E-002</td>
    <td align="right">3.89539E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">56859.24669</td>
    <td align="right">65388.13370</td>
    <td align="right">4.78247</td>
    <td align="right">5.49985</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">27.95600</td>
    <td align="right">7.40224E-003</td>
    <td align="right">1579.49037</td>
    <td align="right">63.20331</td>
    <td align="right">0.70514</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">46648.70301</td>
    <td align="right">58310.87876</td>
    <td align="right">2.40286</td>
    <td align="right">3.00357</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">1579.49037</td>
    <td align="right">63.20331</td>
    <td align="right">0.70514</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1269.47382</td>
    <td align="right">1459.89489</td>
    <td align="right">0.10676</td>
    <td align="right">0.12278</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">544.02416</td>
    <td align="right">680.03020</td>
    <td align="right">2.85512E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14877.12204</td>
    <td align="right">17108.69035</td>
    <td align="right">1.25119</td>
    <td align="right">1.43887</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">18685.49133</td>
    <td align="right">23356.86416</td>
    <td align="right">0.98064</td>
    <td align="right">1.22580</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1595.37756</td>
    <td align="right">1834.68419</td>
    <td align="right">0.13417</td>
    <td align="right">0.26641</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-3161.34815</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">5313.99786</td>
    <td align="right">6642.49733</td>
    <td align="right">0.27019</td>
    <td align="right">0.33774</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-1753.42621</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4757.24105</td>
    <td align="right">5470.82721</td>
    <td align="right">0.40012</td>
    <td align="right">0.46013</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">24.91800</td>
    <td align="right">7.39748E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-2112.43359</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">4921.68713</td>
    <td align="right">6152.10891</td>
    <td align="right">0.25171</td>
    <td align="right">0.31463</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-1177.57118</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">45818.13653</td>
    <td align="right">52690.85700</td>
    <td align="right">3.85343</td>
    <td align="right">4.43144</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-3666.13106</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">29807.52582</td>
    <td align="right">37259.40728</td>
    <td align="right">1.53531</td>
    <td align="right">1.91914</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">1.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2025.05787</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1802.56991</td>
    <td align="right">2072.95539</td>
    <td align="right">0.15160</td>
    <td align="right">0.30447</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-3612.96949</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6014.48643</td>
    <td align="right">7518.10803</td>
    <td align="right">0.30573</td>
    <td align="right">0.38216</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-2004.13653</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51795.34583</td>
    <td align="right">59564.64771</td>
    <td align="right">4.35632</td>
    <td align="right">5.00976</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3176.07790</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">41023.20335</td>
    <td align="right">51279.00419</td>
    <td align="right">2.12079</td>
    <td align="right">2.65098</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-1754.01539</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">57208.20597</td>
    <td align="right">65789.43687</td>
    <td align="right">4.81127</td>
    <td align="right">5.53297</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3176.07134</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">41973.15870</td>
    <td align="right">52466.44838</td>
    <td align="right">2.17018</td>
    <td align="right">2.71272</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-1753.79140</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8923.67899</td>
    <td align="right">10262.23084</td>
    <td align="right">0.75049</td>
    <td align="right">0.86307</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.95533</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21496.36484</td>
    <td align="right">26870.45605</td>
    <td align="right">1.10664</td>
    <td align="right">1.38330</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.14686</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9491.28206</td>
    <td align="right">10914.97437</td>
    <td align="right">0.79823</td>
    <td align="right">0.91796</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">26.96400</td>
    <td align="right">7.40068E-003</td>
    <td align="right">94.51859</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.92863</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17615.23115</td>
    <td align="right">22019.03893</td>
    <td align="right">0.90485</td>
    <td align="right">1.13107</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51859</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.46546</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9087.58677</td>
    <td align="right">10450.72478</td>
    <td align="right">0.76430</td>
    <td align="right">0.87894</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.52102</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.93112</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19142.64394</td>
    <td align="right">23928.30492</td>
    <td align="right">0.98426</td>
    <td align="right">1.23033</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52102</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.33391</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10393.02118</td>
    <td align="right">11951.97436</td>
    <td align="right">0.87410</td>
    <td align="right">1.00521</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">94.52042</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.87092</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19759.65998</td>
    <td align="right">24699.57497</td>
    <td align="right">1.01633</td>
    <td align="right">1.27042</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52042</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.31495</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55772.64279</td>
    <td align="right">64138.53920</td>
    <td align="right">4.69085</td>
    <td align="right">5.39448</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3176.10510</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">40644.07018</td>
    <td align="right">50805.08773</td>
    <td align="right">2.10106</td>
    <td align="right">2.62632</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-1754.02970</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60827.85387</td>
    <td align="right">69952.03195</td>
    <td align="right">5.11603</td>
    <td align="right">5.88343</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3175.89211</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">41122.13241</td>
    <td align="right">51402.66552</td>
    <td align="right">2.12592</td>
    <td align="right">2.65739</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-1753.85362</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22863.52363</td>
    <td align="right">26293.05217</td>
    <td align="right">1.92285</td>
    <td align="right">2.21127</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2792.02151</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20804.19869</td>
    <td align="right">26005.24836</td>
    <td align="right">1.07066</td>
    <td align="right">1.33833</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.21887</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22624.23488</td>
    <td align="right">26017.87012</td>
    <td align="right">1.90274</td>
    <td align="right">2.18815</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.51997</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.95931</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17875.70760</td>
    <td align="right">22344.63450</td>
    <td align="right">0.91836</td>
    <td align="right">1.14795</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">4.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.13143</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22664.40503</td>
    <td align="right">26064.06578</td>
    <td align="right">1.90620</td>
    <td align="right">2.19213</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.87200</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19596.23070</td>
    <td align="right">24495.28838</td>
    <td align="right">1.00785</td>
    <td align="right">1.25982</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.34176</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">23052.51115</td>
    <td align="right">26510.38782</td>
    <td align="right">1.93874</td>
    <td align="right">2.22955</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.98395</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21078.02047</td>
    <td align="right">26347.52559</td>
    <td align="right">1.08487</td>
    <td align="right">1.35609</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.20410</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52527.10109</td>
    <td align="right">60406.16625</td>
    <td align="right">4.41805</td>
    <td align="right">5.08076</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">124.11822</td>
    <td align="right">5.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-3665.86306</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">27391.55903</td>
    <td align="right">34239.44879</td>
    <td align="right">1.40967</td>
    <td align="right">1.76208</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">5.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2025.19563</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2136.71174</td>
    <td align="right">2457.21850</td>
    <td align="right">0.17242</td>
    <td align="right">0.19828</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1358.19806</td>
    <td align="right">1697.74758</td>
    <td align="right">7.12802E-002</td>
    <td align="right">8.97064E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.00000</td>
    <td align="right">8.97064E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1660.75593</td>
    <td align="right">1909.86933</td>
    <td align="right">0.13968</td>
    <td align="right">0.16063</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3823.68513</td>
    <td align="right">4779.60641</td>
    <td align="right">0.19818</td>
    <td align="right">0.24772</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8053.02083</td>
    <td align="right">9260.97395</td>
    <td align="right">0.67730</td>
    <td align="right">0.77889</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5697.00303</td>
    <td align="right">7121.25379</td>
    <td align="right">0.29517</td>
    <td align="right">0.36897</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2764.71525</td>
    <td align="right">3179.42253</td>
    <td align="right">0.23253</td>
    <td align="right">0.26741</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5929.20143</td>
    <td align="right">7411.50178</td>
    <td align="right">0.30725</td>
    <td align="right">0.38406</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">30784.94772</td>
    <td align="right">35402.68988</td>
    <td align="right">2.58930</td>
    <td align="right">2.97769</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">25.84800</td>
    <td align="right">7.39893E-003</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">21055.60837</td>
    <td align="right">26319.51046</td>
    <td align="right">1.07715</td>
    <td align="right">1.34644</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3798.27622</td>
    <td align="right">4368.01765</td>
    <td align="right">0.31945</td>
    <td align="right">0.36736</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">1239.56966</td>
    <td align="right">1549.46207</td>
    <td align="right">6.39879E-002</td>
    <td align="right">0.11483</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7380.22972</td>
    <td align="right">8487.26418</td>
    <td align="right">0.58723</td>
    <td align="right">0.67531</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1331.44861</td>
    <td align="right">1664.31076</td>
    <td align="right">6.89039E-002</td>
    <td align="right">0.29971</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.29971</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9897.35989</td>
    <td align="right">11381.96387</td>
    <td align="right">0.79331</td>
    <td align="right">0.91231</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2220.73057</td>
    <td align="right">2775.91321</td>
    <td align="right">0.11480</td>
    <td align="right">0.20028</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36317</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.36315</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8078.76391</td>
    <td align="right">9290.57849</td>
    <td align="right">0.67945</td>
    <td align="right">0.78137</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1852.89524</td>
    <td align="right">2316.11905</td>
    <td align="right">9.58372E-002</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8139.40373</td>
    <td align="right">9360.31429</td>
    <td align="right">0.68455</td>
    <td align="right">0.78723</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2506.11000</td>
    <td align="right">3132.63750</td>
    <td align="right">0.12943</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3864.98211</td>
    <td align="right">4444.72942</td>
    <td align="right">0.32506</td>
    <td align="right">0.37382</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1165.34155</td>
    <td align="right">1456.67694</td>
    <td align="right">6.02107E-002</td>
    <td align="right">0.11483</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">31.95889</td>
    <td align="right">1.27883</td>
    <td align="right">0.11483</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52897.67747</td>
    <td align="right">60832.32909</td>
    <td align="right">4.44899</td>
    <td align="right">5.11634</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">28276.64192</td>
    <td align="right">35345.80240</td>
    <td align="right">1.46515</td>
    <td align="right">1.83144</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27608.91301</td>
    <td align="right">31750.24996</td>
    <td align="right">2.32206</td>
    <td align="right">2.67037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.32800</td>
    <td align="right">7.40282E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19535.28765</td>
    <td align="right">24419.10957</td>
    <td align="right">1.01259</td>
    <td align="right">1.26574</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">48674.51078</td>
    <td align="right">55975.68739</td>
    <td align="right">4.09362</td>
    <td align="right">4.70767</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">24106.08847</td>
    <td align="right">30132.61059</td>
    <td align="right">1.25004</td>
    <td align="right">1.56255</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17742.86745</td>
    <td align="right">20404.29757</td>
    <td align="right">1.49223</td>
    <td align="right">1.71606</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19645.89656</td>
    <td align="right">24557.37070</td>
    <td align="right">1.01834</td>
    <td align="right">1.27293</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8379.36731</td>
    <td align="right">9636.27241</td>
    <td align="right">0.66616</td>
    <td align="right">0.76609</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1482.46771</td>
    <td align="right">1853.08464</td>
    <td align="right">7.67117E-002</td>
    <td align="right">0.34252</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.34252</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">116003.84209</td>
    <td align="right">133404.41840</td>
    <td align="right">9.75671</td>
    <td align="right">11.22022</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">57470.38029</td>
    <td align="right">71837.97536</td>
    <td align="right">2.96416</td>
    <td align="right">3.70519</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">123858.28064</td>
    <td align="right">142437.02273</td>
    <td align="right">10.41740</td>
    <td align="right">11.98001</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">82002.88156</td>
    <td align="right">102503.60195</td>
    <td align="right">4.22008</td>
    <td align="right">5.27510</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110860.97188</td>
    <td align="right">127490.11766</td>
    <td align="right">9.32365</td>
    <td align="right">10.72220</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">56798.62057</td>
    <td align="right">70998.27571</td>
    <td align="right">2.92877</td>
    <td align="right">3.66097</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">48942.49665</td>
    <td align="right">56283.87115</td>
    <td align="right">4.11646</td>
    <td align="right">4.73393</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">77101.55152</td>
    <td align="right">96376.93940</td>
    <td align="right">3.96745</td>
    <td align="right">4.95931</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2080.06705</td>
    <td align="right">2392.07711</td>
    <td align="right">0.17494</td>
    <td align="right">0.20118</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">818.61393</td>
    <td align="right">1023.26741</td>
    <td align="right">4.22738E-002</td>
    <td align="right">5.28423E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">16.35069</td>
    <td align="right">0.65427</td>
    <td align="right">4.48532E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14500.53908</td>
    <td align="right">16675.61994</td>
    <td align="right">1.21952</td>
    <td align="right">1.40244</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">19070.08007</td>
    <td align="right">23837.60009</td>
    <td align="right">1.00082</td>
    <td align="right">1.25103</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1558.32122</td>
    <td align="right">1792.06941</td>
    <td align="right">0.13106</td>
    <td align="right">0.26641</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-3161.34829</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">5368.22004</td>
    <td align="right">6710.27505</td>
    <td align="right">0.27290</td>
    <td align="right">0.34112</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">-1753.04911</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4695.42388</td>
    <td align="right">5399.73746</td>
    <td align="right">0.39492</td>
    <td align="right">0.45416</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">24.91800</td>
    <td align="right">7.39748E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-2112.43448</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">4983.73236</td>
    <td align="right">6229.66544</td>
    <td align="right">0.25483</td>
    <td align="right">0.31854</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-1177.34414</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">45385.83715</td>
    <td align="right">52193.71272</td>
    <td align="right">3.81710</td>
    <td align="right">4.38967</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-3666.10173</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">29431.95792</td>
    <td align="right">36789.94740</td>
    <td align="right">1.51578</td>
    <td align="right">1.89472</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2025.06825</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1760.41164</td>
    <td align="right">2024.47338</td>
    <td align="right">0.14805</td>
    <td align="right">0.30447</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-3612.96966</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6075.78849</td>
    <td align="right">7594.73561</td>
    <td align="right">0.30878</td>
    <td align="right">0.38598</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">-2003.70765</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">50752.23517</td>
    <td align="right">58365.07045</td>
    <td align="right">4.26837</td>
    <td align="right">4.90863</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3176.23513</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">41961.27027</td>
    <td align="right">52451.58784</td>
    <td align="right">2.16953</td>
    <td align="right">2.71191</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-1753.89560</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">56777.04529</td>
    <td align="right">65293.60208</td>
    <td align="right">4.77501</td>
    <td align="right">5.49127</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">107.52361</td>
    <td align="right">3.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3176.07107</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">41104.92148</td>
    <td align="right">51381.15185</td>
    <td align="right">2.12502</td>
    <td align="right">2.65627</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52361</td>
    <td align="right">3.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-1753.82324</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9743.45675</td>
    <td align="right">11204.97527</td>
    <td align="right">0.81948</td>
    <td align="right">0.94241</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.79633</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20823.48244</td>
    <td align="right">26029.35305</td>
    <td align="right">1.07166</td>
    <td align="right">1.33957</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.28263</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8777.70435</td>
    <td align="right">10094.36000</td>
    <td align="right">0.73823</td>
    <td align="right">0.84897</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">27.95600</td>
    <td align="right">7.40224E-003</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.86730</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19527.42139</td>
    <td align="right">24409.27673</td>
    <td align="right">1.00427</td>
    <td align="right">1.25533</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.30619</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8168.39584</td>
    <td align="right">9393.65522</td>
    <td align="right">0.68698</td>
    <td align="right">0.79003</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">26.96400</td>
    <td align="right">7.40068E-003</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.95982</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20214.03359</td>
    <td align="right">25267.54199</td>
    <td align="right">1.03997</td>
    <td align="right">1.29997</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52102</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.30185</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9924.50760</td>
    <td align="right">11413.18374</td>
    <td align="right">0.83469</td>
    <td align="right">0.95990</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">94.52042</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.87504</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">20038.42086</td>
    <td align="right">25048.02608</td>
    <td align="right">1.03082</td>
    <td align="right">1.28853</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52042</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.29125</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">54674.29278</td>
    <td align="right">62875.43669</td>
    <td align="right">4.59818</td>
    <td align="right">5.28791</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-3176.30734</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">41440.87548</td>
    <td align="right">51801.09435</td>
    <td align="right">2.14248</td>
    <td align="right">2.67810</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53269</td>
    <td align="right">2.00000</td>
    <td align="right">0.26767</td>
    <td align="right">-1753.93045</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">61508.31432</td>
    <td align="right">70734.56147</td>
    <td align="right">5.17332</td>
    <td align="right">5.94931</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-3175.85485</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">41384.38615</td>
    <td align="right">51730.48269</td>
    <td align="right">2.13956</td>
    <td align="right">2.67445</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">0.26765</td>
    <td align="right">-1753.84391</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22621.45650</td>
    <td align="right">26014.67497</td>
    <td align="right">1.90249</td>
    <td align="right">2.18786</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2792.02230</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21613.25920</td>
    <td align="right">27016.57400</td>
    <td align="right">1.11272</td>
    <td align="right">1.39090</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.18152</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22485.96262</td>
    <td align="right">25858.85701</td>
    <td align="right">1.89114</td>
    <td align="right">2.17481</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.91851</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19062.61590</td>
    <td align="right">23828.26987</td>
    <td align="right">0.98010</td>
    <td align="right">1.22513</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.35185</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22680.88562</td>
    <td align="right">26083.01846</td>
    <td align="right">1.90754</td>
    <td align="right">2.19367</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.93805</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19410.47963</td>
    <td align="right">24263.09953</td>
    <td align="right">0.99821</td>
    <td align="right">1.24776</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.32693</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">23062.64340</td>
    <td align="right">26522.03991</td>
    <td align="right">1.93959</td>
    <td align="right">2.23053</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.51997</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-2791.98195</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">19993.76012</td>
    <td align="right">24992.20014</td>
    <td align="right">1.02849</td>
    <td align="right">1.28562</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">3.00000</td>
    <td align="right">0.23528</td>
    <td align="right">-1542.31258</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">50562.97677</td>
    <td align="right">58147.42328</td>
    <td align="right">4.25262</td>
    <td align="right">4.89051</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-3666.06085</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">29881.32514</td>
    <td align="right">37351.65642</td>
    <td align="right">1.53915</td>
    <td align="right">1.92393</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.30896</td>
    <td align="right">-2025.04406</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10534.91538</td>
    <td align="right">12115.15269</td>
    <td align="right">0.88611</td>
    <td align="right">1.01902</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">27.08800</td>
    <td align="right">7.40087E-003</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Heating</td>
    <td align="right">7469.38222</td>
    <td align="right">9336.72778</td>
    <td align="right">0.38587</td>
    <td align="right">0.48234</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1679.71697</td>
    <td align="right">1931.67452</td>
    <td align="right">0.13222</td>
    <td align="right">0.15205</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">316.35048</td>
    <td align="right">395.43809</td>
    <td align="right">1.62116E-002</td>
    <td align="right">3.33010E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1857.52961</td>
    <td align="right">2136.15905</td>
    <td align="right">0.15622</td>
    <td align="right">0.17966</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">572.76862</td>
    <td align="right">715.96077</td>
    <td align="right">3.00613E-002</td>
    <td align="right">3.75766E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">44280.09254</td>
    <td align="right">50922.10642</td>
    <td align="right">3.59079</td>
    <td align="right">4.12941</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">718.27300</td>
    <td align="right">897.84125</td>
    <td align="right">3.65426E-002</td>
    <td align="right">4.56783E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">45585.64574</td>
    <td align="right">52423.49260</td>
    <td align="right">3.83407</td>
    <td align="right">4.40918</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">32762.69826</td>
    <td align="right">40953.37282</td>
    <td align="right">1.68780</td>
    <td align="right">2.10975</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1898.47777</td>
    <td align="right">2183.24944</td>
    <td align="right">0.14931</td>
    <td align="right">0.17171</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">351.08953</td>
    <td align="right">438.86191</td>
    <td align="right">1.79979E-002</td>
    <td align="right">3.80583E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6810.87989</td>
    <td align="right">7832.51187</td>
    <td align="right">0.57283</td>
    <td align="right">0.65875</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">4081.34917</td>
    <td align="right">5101.68646</td>
    <td align="right">0.21132</td>
    <td align="right">0.26415</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6317.92999</td>
    <td align="right">7265.61949</td>
    <td align="right">0.53137</td>
    <td align="right">0.61107</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3213.39892</td>
    <td align="right">4016.74864</td>
    <td align="right">0.16617</td>
    <td align="right">0.20772</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6581.12516</td>
    <td align="right">7568.29394</td>
    <td align="right">0.51229</td>
    <td align="right">0.58913</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">514.94762</td>
    <td align="right">643.68453</td>
    <td align="right">2.63970E-002</td>
    <td align="right">5.52179E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52310.19808</td>
    <td align="right">60156.72779</td>
    <td align="right">4.39936</td>
    <td align="right">5.05926</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.90976</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">50787.49788</td>
    <td align="right">63484.37236</td>
    <td align="right">2.66538</td>
    <td align="right">3.33173</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.90976</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5900.75286</td>
    <td align="right">6785.86578</td>
    <td align="right">0.47096</td>
    <td align="right">0.54160</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1772.84374</td>
    <td align="right">2216.05468</td>
    <td align="right">9.13859E-002</td>
    <td align="right">0.26641</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7800.02538</td>
    <td align="right">8970.02918</td>
    <td align="right">0.65603</td>
    <td align="right">0.75443</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2776.93265</td>
    <td align="right">3471.16581</td>
    <td align="right">0.14308</td>
    <td align="right">0.17885</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32281</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32280</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">60938.86169</td>
    <td align="right">70079.69094</td>
    <td align="right">5.12521</td>
    <td align="right">5.89399</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-4884.05959</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">33332.66718</td>
    <td align="right">41665.83397</td>
    <td align="right">1.71809</td>
    <td align="right">2.14761</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-2697.46700</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6674.42614</td>
    <td align="right">7675.59006</td>
    <td align="right">0.53229</td>
    <td align="right">0.61213</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1969.00928</td>
    <td align="right">2461.26160</td>
    <td align="right">0.10150</td>
    <td align="right">0.30447</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.30447</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">34340.08968</td>
    <td align="right">39491.10313</td>
    <td align="right">2.88813</td>
    <td align="right">3.32135</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1584.98842</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">23659.27804</td>
    <td align="right">29574.09755</td>
    <td align="right">1.22523</td>
    <td align="right">1.53153</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-874.72273</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">38849.05250</td>
    <td align="right">44676.41038</td>
    <td align="right">3.26736</td>
    <td align="right">3.75746</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-1585.00596</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">24813.45556</td>
    <td align="right">31016.81945</td>
    <td align="right">1.28523</td>
    <td align="right">1.60653</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.13357</td>
    <td align="right">-874.65104</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47184.30580</td>
    <td align="right">54261.95167</td>
    <td align="right">3.96855</td>
    <td align="right">4.56384</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.97737</td>
    <td align="right">-11596.91067</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">108214.28660</td>
    <td align="right">135267.85825</td>
    <td align="right">5.59026</td>
    <td align="right">6.98783</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.97737</td>
    <td align="right">-6404.07262</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">48351.30537</td>
    <td align="right">55604.00117</td>
    <td align="right">4.06654</td>
    <td align="right">4.67652</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-2046.93582</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">29553.47790</td>
    <td align="right">36941.84737</td>
    <td align="right">1.53024</td>
    <td align="right">1.91281</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-1129.70374</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6805.35662</td>
    <td align="right">7826.16011</td>
    <td align="right">0.57234</td>
    <td align="right">0.65819</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.27184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">2731.98350</td>
    <td align="right">3414.97937</td>
    <td align="right">0.14041</td>
    <td align="right">0.27184</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.27184</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">49816.22894</td>
    <td align="right">57288.66328</td>
    <td align="right">4.18971</td>
    <td align="right">4.81817</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-2046.97869</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">28646.22877</td>
    <td align="right">35807.78597</td>
    <td align="right">1.48309</td>
    <td align="right">1.85386</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.17250</td>
    <td align="right">-1129.75619</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">116648.05497</td>
    <td align="right">134145.26321</td>
    <td align="right">9.81041</td>
    <td align="right">11.28197</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.26222</td>
    <td align="right">-14978.15616</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">116791.01024</td>
    <td align="right">145988.76280</td>
    <td align="right">6.02533</td>
    <td align="right">7.53166</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.26222</td>
    <td align="right">-8271.03331</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">61810.11744</td>
    <td align="right">71081.63506</td>
    <td align="right">5.19849</td>
    <td align="right">5.97827</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-4884.11918</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">34333.20725</td>
    <td align="right">42916.50906</td>
    <td align="right">1.77009</td>
    <td align="right">2.21261</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.41160</td>
    <td align="right">-2697.40702</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">45580.43792</td>
    <td align="right">52417.50361</td>
    <td align="right">3.83338</td>
    <td align="right">4.40838</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">44619.78880</td>
    <td align="right">55774.73601</td>
    <td align="right">2.34169</td>
    <td align="right">2.92712</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">373.09836</td>
    <td align="right">0.00000</td>
    <td align="right">0.79604</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5151.43991</td>
    <td align="right">5924.15589</td>
    <td align="right">0.41117</td>
    <td align="right">0.47285</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1562.59792</td>
    <td align="right">1953.24740</td>
    <td align="right">8.05416E-002</td>
    <td align="right">0.23311</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">0.23311</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6811.58611</td>
    <td align="right">7833.32403</td>
    <td align="right">0.57289</td>
    <td align="right">0.65883</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2444.88694</td>
    <td align="right">3056.10868</td>
    <td align="right">0.12597</td>
    <td align="right">0.15746</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.15577</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28246</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.28245</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53203.94117</td>
    <td align="right">61184.53234</td>
    <td align="right">4.47467</td>
    <td align="right">5.14587</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4273.55171</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">29324.52894</td>
    <td align="right">36655.66117</td>
    <td align="right">1.51156</td>
    <td align="right">1.88945</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2360.27397</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5826.96544</td>
    <td align="right">6701.01026</td>
    <td align="right">0.46473</td>
    <td align="right">0.53444</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1735.72781</td>
    <td align="right">2169.65977</td>
    <td align="right">8.94645E-002</td>
    <td align="right">0.26641</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">0.26641</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29961.94715</td>
    <td align="right">34456.23922</td>
    <td align="right">2.51991</td>
    <td align="right">2.89790</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1386.86473</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">20771.96927</td>
    <td align="right">25964.96159</td>
    <td align="right">1.07572</td>
    <td align="right">1.34465</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-765.37768</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">33923.94029</td>
    <td align="right">39012.53133</td>
    <td align="right">2.85314</td>
    <td align="right">3.28111</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-1386.88024</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">21786.53185</td>
    <td align="right">27233.16481</td>
    <td align="right">1.12846</td>
    <td align="right">1.41057</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">41.82262</td>
    <td align="right">1.67353</td>
    <td align="right">0.11688</td>
    <td align="right">-765.31459</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">40841.10226</td>
    <td align="right">46967.26760</td>
    <td align="right">3.43504</td>
    <td align="right">3.95030</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-10147.29785</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">95002.89591</td>
    <td align="right">118753.61988</td>
    <td align="right">4.90788</td>
    <td align="right">6.13485</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">30.60204</td>
    <td align="right">1.22454</td>
    <td align="right">0.85520</td>
    <td align="right">-5603.55953</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">42192.70140</td>
    <td align="right">48521.60661</td>
    <td align="right">3.54858</td>
    <td align="right">4.08087</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1791.06887</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">25941.71914</td>
    <td align="right">32427.14892</td>
    <td align="right">1.34325</td>
    <td align="right">1.67906</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-988.48522</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5943.26682</td>
    <td align="right">6834.75684</td>
    <td align="right">0.49984</td>
    <td align="right">0.57481</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">2402.23826</td>
    <td align="right">3002.79782</td>
    <td align="right">0.12345</td>
    <td align="right">0.23786</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">0.23786</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">43505.78290</td>
    <td align="right">50031.65034</td>
    <td align="right">3.65898</td>
    <td align="right">4.20783</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-1791.10639</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">25153.81641</td>
    <td align="right">31442.27051</td>
    <td align="right">1.30229</td>
    <td align="right">1.62787</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">0.15094</td>
    <td align="right">-988.53081</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">101780.37248</td>
    <td align="right">117047.42835</td>
    <td align="right">8.56000</td>
    <td align="right">9.84400</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-13105.88682</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">102611.07145</td>
    <td align="right">128263.83931</td>
    <td align="right">5.29393</td>
    <td align="right">6.61741</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">1.10445</td>
    <td align="right">-7237.11077</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">53997.86523</td>
    <td align="right">62097.54501</td>
    <td align="right">4.54145</td>
    <td align="right">5.22267</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-4273.60432</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">30211.31241</td>
    <td align="right">37764.14051</td>
    <td align="right">1.55765</td>
    <td align="right">1.94706</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">0.36015</td>
    <td align="right">-2360.22112</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7400.34178</td>
    <td align="right">8510.39305</td>
    <td align="right">0.62246</td>
    <td align="right">0.71583</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Heating</td>
    <td align="right">9477.10888</td>
    <td align="right">11846.38610</td>
    <td align="right">0.49041</td>
    <td align="right">0.61302</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14044.42760</td>
    <td align="right">16151.09174</td>
    <td align="right">1.11474</td>
    <td align="right">1.28195</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">17237.63884</td>
    <td align="right">21547.04855</td>
    <td align="right">0.89051</td>
    <td align="right">1.11314</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">416.45126</td>
    <td align="right">0.00000</td>
    <td align="right">0.12693</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7106.89191</td>
    <td align="right">8172.92569</td>
    <td align="right">0.59772</td>
    <td align="right">0.68737</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">9440.93810</td>
    <td align="right">11801.17262</td>
    <td align="right">0.48853</td>
    <td align="right">0.61066</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">173.15639</td>
    <td align="right">6.92885</td>
    <td align="right">6.91283E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1185.81116</td>
    <td align="right">1363.68283</td>
    <td align="right">9.35288E-002</td>
    <td align="right">0.10756</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">1457.48104</td>
    <td align="right">1821.85131</td>
    <td align="right">7.50005E-002</td>
    <td align="right">9.37506E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.62763</td>
    <td align="right">0.00000</td>
    <td align="right">3.33010E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1597.34374</td>
    <td align="right">1836.94530</td>
    <td align="right">0.12707</td>
    <td align="right">0.14613</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">2061.22546</td>
    <td align="right">2576.53182</td>
    <td align="right">0.10642</td>
    <td align="right">0.13302</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03519E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95519</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.03501E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">52.95290</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8309.68544</td>
    <td align="right">9556.13825</td>
    <td align="right">0.69891</td>
    <td align="right">0.80375</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-610.47495</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5457.88409</td>
    <td align="right">6822.35511</td>
    <td align="right">0.28186</td>
    <td align="right">0.35233</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.21870</td>
    <td align="right">1.28923</td>
    <td align="right">5.14500E-002</td>
    <td align="right">-337.11751</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Cooling</td>
    <td align="right">22154.14770</td>
    <td align="right">25477.26985</td>
    <td align="right">1.86821</td>
    <td align="right">2.14844</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Heating</td>
    <td align="right">5947.14521</td>
    <td align="right">7433.93151</td>
    <td align="right">0.30744</td>
    <td align="right">0.38431</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">128.87480</td>
    <td align="right">5.15693</td>
    <td align="right">0.13610</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1340.20841</td>
    <td align="right">1541.23968</td>
    <td align="right">0.10561</td>
    <td align="right">0.12145</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1645.17296</td>
    <td align="right">2056.46620</td>
    <td align="right">8.46462E-002</td>
    <td align="right">0.10581</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.43157</td>
    <td align="right">0.00000</td>
    <td align="right">3.80583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6121.72672</td>
    <td align="right">7039.98573</td>
    <td align="right">0.51486</td>
    <td align="right">0.59209</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-255.86699</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3872.98611</td>
    <td align="right">4841.23264</td>
    <td align="right">0.20057</td>
    <td align="right">0.25072</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-141.20219</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1405.21611</td>
    <td align="right">1615.99852</td>
    <td align="right">0.11818</td>
    <td align="right">0.13591</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">1746.71683</td>
    <td align="right">2183.39604</td>
    <td align="right">9.00391E-002</td>
    <td align="right">0.11255</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">0.00000</td>
    <td align="right">3.39802E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6277.10535</td>
    <td align="right">7218.67116</td>
    <td align="right">0.52793</td>
    <td align="right">0.60711</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-255.87235</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3773.03616</td>
    <td align="right">4716.29520</td>
    <td align="right">0.19538</td>
    <td align="right">0.24422</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">54.01195</td>
    <td align="right">2.16129</td>
    <td align="right">2.15629E-002</td>
    <td align="right">-141.20810</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15109.21323</td>
    <td align="right">17375.59521</td>
    <td align="right">1.27072</td>
    <td align="right">1.46133</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-1872.27023</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Heating</td>
    <td align="right">16449.70445</td>
    <td align="right">20562.13056</td>
    <td align="right">0.84938</td>
    <td align="right">1.06173</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">39.52110</td>
    <td align="right">1.58144</td>
    <td align="right">0.15778</td>
    <td align="right">-1033.83006</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3196.07660</td>
    <td align="right">3675.48809</td>
    <td align="right">0.26879</td>
    <td align="right">0.30911</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">19.52400</td>
    <td align="right">7.38919E-003</td>
    <td align="right">209.03184</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Heating</td>
    <td align="right">9913.33625</td>
    <td align="right">12391.67031</td>
    <td align="right">0.33068</td>
    <td align="right">0.41335</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">209.03184</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">33544.89</td>
    <td align="right">2.34750</td>
    <td align="right">2.34750</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">42217.47</td>
    <td align="right">0.94411</td>
    <td align="right">0.94411</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">588004.79</td>
    <td align="right">45.51360</td>
    <td align="right">45.51360</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">381433.67</td>
    <td align="right">27.77674</td>
    <td align="right">27.77674</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:30:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">164723.56</td>
    <td align="right">12.26781</td>
    <td align="right">12.26781</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">193951.82</td>
    <td align="right">6.90887</td>
    <td align="right">6.90887</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">585913.49</td>
    <td align="right">45.33856</td>
    <td align="right">45.33856</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">381100.39</td>
    <td align="right">27.92809</td>
    <td align="right">27.92809</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:30:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">454296.57</td>
    <td align="right">35.14499</td>
    <td align="right">35.14499</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">296402.73</td>
    <td align="right">21.81851</td>
    <td align="right">21.81851</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:30:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">83129.23</td>
    <td align="right">5.82314</td>
    <td align="right">5.82314</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">126473.75</td>
    <td align="right">3.11053</td>
    <td align="right">3.11053</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9217.13</td>
    <td align="right">4.14869</td>
    <td align="right">0.55494</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">24171.66</td>
    <td align="right">3.34936</td>
    <td align="right">0.55494</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">590199.28</td>
    <td align="right">45.69734</td>
    <td align="right">45.69734</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">381915.56</td>
    <td align="right">27.59584</td>
    <td align="right">27.59584</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:30:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">70071.01</td>
    <td align="right">33.62669</td>
    <td align="right">4.31969</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">188155.12</td>
    <td align="right">26.65009</td>
    <td align="right">4.31969</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">70071.01</td>
    <td align="right">33.17753</td>
    <td align="right">4.31969</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">188155.12</td>
    <td align="right">27.09561</td>
    <td align="right">4.31969</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">59612.46</td>
    <td align="right">29.41983</td>
    <td align="right">3.67495</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">160071.76</td>
    <td align="right">25.78444</td>
    <td align="right">3.67495</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">52160.91</td>
    <td align="right">25.65878</td>
    <td align="right">3.21558</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">140062.79</td>
    <td align="right">22.65093</td>
    <td align="right">3.21558</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4191.44</td>
    <td align="right">2.33958</td>
    <td align="right">0.25235</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">10991.93</td>
    <td align="right">1.90899</td>
    <td align="right">0.25235</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">367174.01</td>
    <td align="right">29.07065</td>
    <td align="right">29.07065</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">409557.82</td>
    <td align="right">13.94120</td>
    <td align="right">13.94120</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 20:00:00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">74371.03</td>
    <td align="right">5.41742</td>
    <td align="right">5.41742</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">95860.79</td>
    <td align="right">2.70077</td>
    <td align="right">2.70077</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3618.65</td>
    <td align="right">0.30911</td>
    <td align="right">0.30911</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">12140.19</td>
    <td align="right">0.41335</td>
    <td align="right">0.41335</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23528</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.37611</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.70551E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.02599E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.81076E-006</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.70551E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">265.66100</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.81076E-006</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4.74788</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.77083E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.57394</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.55417E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.32768E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.91921E-006</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.55417E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">87.74414</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.91921E-006</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.56816</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10053</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.42250</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.01065E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.80354E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.48292E-006</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.01065E-002</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">113.51590</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.48292E-006</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2.02875</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07037E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07037E-003</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07002E-003</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.62000E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07002E-003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.50769</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.54910</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10154</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.38774E-003</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.16175E-005</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.10154</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">988.32676</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.16175E-005</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">18.61463</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.77478E-002</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.57364</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.55496E-002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.32835E-003</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92019E-006</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.55496E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">87.78871</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92019E-006</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.56895</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.98348</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.56690</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.19670</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.34414E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.54098E-005</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.19670</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2076.08367</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.54098E-005</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">39.53348</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.37608</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.02800E-003</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.26944E-006</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.91999E-003</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.66667</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">103.75623</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.26944E-006</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2.54738</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.94925</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.25070</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19200</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.18226</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.51976E-003</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.42824E-004</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.85098</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">24817.25497</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.42824E-004</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">517.18732</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.87352E-002</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.46911</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41700</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.70026E-002</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.12183E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.21770E-005</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.70026E-002</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">556.71723</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.21770E-005</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.25423</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11636</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.36502</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28600</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.32802E-002</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.04378E-003</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.18236E-005</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.32802E-002</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">540.56222</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.18236E-005</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.04216</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.12364</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.03409E-002</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.28000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.46191E-002</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.41648E-003</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.33639E-005</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.24375E-002</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1525.35692</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.33639E-005</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">31.76362</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.82850</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11288</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23900</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.19801</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.37515E-003</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.40111E-004</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.37669</td>
  </tr>
  <tr>
    <td align="right">226</td>
