    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">10977.56854</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.40111E-004</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">228.72047</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.76295</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.27863</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41800</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.15491</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.36738E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.62084E-004</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.15491</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">30269.66567</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.62084E-004</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">612.33363</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10025</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.47454</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.42600</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.27063E-002</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.02876E-004</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.37840E-005</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.27063E-002</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">630.18656</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.37840E-005</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11.58395</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.86540</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10807</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19900</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17221</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.52547E-003</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.41159E-004</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.37835</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11025.51238</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.41159E-004</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">229.71770</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19743</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.56796</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.60900</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12024</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.70823E-004</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.30898E-005</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.12024</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2884.39000</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.30898E-005</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">57.14138</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24928</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15335</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45300</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.11292</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.48444E-003</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.58427E-004</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24928</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7243.10363</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.58427E-004</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">150.77730</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.77594</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.83339E-003</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.35888E-004</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.37108</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">10784.51366</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.35888E-004</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">224.51212</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.38647</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.40735E-003</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.45648E-004</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38647</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11230.73434</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.45648E-004</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">233.79497</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.96747</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.38862</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20200</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.59943</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.80404E-004</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.70035E-004</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.35586</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39776.97829</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.70035E-004</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">830.45478</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36581</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.59915</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30500</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.11157</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.35905E-004</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.83095E-005</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11157</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2665.83824</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.83095E-005</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">52.76512</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.67327</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.55644</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.62300</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.41945</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.84709E-004</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.26577E-004</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.41945</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5786.95313</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.26577E-004</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">105.67954</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.90947</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.42033</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.39100</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.35560</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.06429E-004</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.38520E-004</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35560</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6332.97403</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.38520E-004</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">119.05246</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36317</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.63167E-003</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.63167E-003</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36315</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.63151E-003</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.63151E-003</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.77833</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.20585E-004</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.80049E-005</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.12184</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3566.29039</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.80049E-005</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">74.40476</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.78384</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.24979E-004</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.04966E-004</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.16435</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4798.91397</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04966E-004</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">100.04600</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.37226</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.47114E-004</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.87499E-005</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.62761E-002</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2228.78892</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.87499E-005</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">46.47520</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.10085</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.61097E-003</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.17226E-003</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.84418</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">53594.30852</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.17226E-003</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1115.71219</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.65964</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.54553E-003</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.09463E-004</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.27374</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">37007.67969</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.09463E-004</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">770.36030</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.68952</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.11672E-003</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.98750E-004</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.57203</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">45661.63947</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.98750E-004</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">950.42295</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.70612</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.55736E-003</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.14278E-004</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.28133</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">37227.82036</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.14278E-004</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">774.93992</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.76378</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.56058</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.63100</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.48194</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.79658E-004</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.44132E-004</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.48194</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6589.54000</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.44132E-004</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">120.23698</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">11.18818</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.31548E-003</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.37953E-003</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.73209</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">108789.38101</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.37953E-003</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2266.83597</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">11.93466</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.99052E-003</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.39151E-003</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.31145</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">155055.84983</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.39151E-003</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3232.33696</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.68172</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.11599E-003</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.34956E-003</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.68445</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">107419.13547</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.34956E-003</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2238.40002</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.99878</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.78265E-004</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.19205E-003</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.99878</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">145936.51910</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.19205E-003</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3042.28712</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20027</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.55990</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20700</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.14569E-002</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.80484E-004</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.40985E-005</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.34234E-002</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1558.94172</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.40985E-005</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">32.49410</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.14650</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.22173</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.16500</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.35417</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.71829E-003</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.33096E-003</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.08884</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">60849.80677</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.33096E-003</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1267.67378</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19498</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.42697</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.34500</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.72697E-002</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.92335E-004</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.80636E-005</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.72697E-002</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1740.22166</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.80636E-005</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">35.09139</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.25870</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.32838</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23400</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.05349E-002</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.16024E-003</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.57727E-005</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.25583E-002</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2092.67358</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.57727E-005</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">43.46527</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.07037E-002</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07037E-004</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07037E-004</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.07002E-002</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.07002E-004</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.07002E-004</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.10462</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.71393E-002</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20600</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.43355</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.92220E-003</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.26377E-004</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.98350</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28637.18912</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.26377E-004</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">596.51132</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.24355</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24382</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.34100</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.12905</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.56262E-003</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.71451E-003</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.72013</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">78385.18746</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.71451E-003</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1627.66218</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21949</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.43348</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35200</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.72622E-002</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.78942E-004</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.28521E-005</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.72622E-002</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1959.14568</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.28521E-005</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">39.31228</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.18048</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.37596E-002</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.17700</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.38595</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.06358E-003</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.28050E-004</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.98614</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28713.70407</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28050E-004</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">598.10286</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19662</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.57032</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.61300</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12053</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.68051E-004</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.33721E-005</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.12053</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2897.29850</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.33721E-005</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">57.42326</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.25055</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15258</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.43300</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.10849</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.49711E-003</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.59233E-004</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.25055</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7279.94816</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.59233E-004</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">151.54375</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.77329</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.81688E-003</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.37019E-004</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.37286</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">10836.24217</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.37019E-004</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">225.58817</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.38844</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.41965E-003</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.46900E-004</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38844</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11287.95904</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.46900E-004</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">234.98536</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.95764</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.38991</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20300</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.60040</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.77157E-004</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.75029E-004</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.36361</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">40005.28169</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.75029E-004</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">835.22833</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36433</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.60158</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30600</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.11148</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.33329E-004</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.86345E-005</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11148</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2680.70074</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.86345E-005</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">53.13361</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.67135</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.55804</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.62600</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.42026</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.82752E-004</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.27271E-004</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.42026</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5818.68087</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.27271E-004</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">106.29358</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.90679</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.42157</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.39300</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.35637</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.03756E-004</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.39321E-004</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.35637</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6369.58580</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.39321E-004</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">119.80079</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36317</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.63167E-003</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.63167E-003</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">798</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">799</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">800</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">801</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">802</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36315</td>
  </tr>
  <tr>
    <td align="right">803</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">804</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">805</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.63151E-003</td>
  </tr>
  <tr>
    <td align="right">806</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">807</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">808</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">809</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">810</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.63151E-003</td>
  </tr>
  <tr>
    <td align="right">811</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">812</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">813</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">814</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">815</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">816</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.77545</td>
  </tr>
  <tr>
    <td align="right">817</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">818</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">819</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.18286E-004</td>
  </tr>
  <tr>
    <td align="right">820</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.91104E-005</td>
  </tr>
  <tr>
    <td align="right">821</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.12357</td>
  </tr>
  <tr>
    <td align="right">822</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">823</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">824</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3616.83114</td>
  </tr>
  <tr>
    <td align="right">825</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.91104E-005</td>
  </tr>
  <tr>
    <td align="right">826</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">75.45740</td>
  </tr>
  <tr>
    <td align="right">827</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.78063</td>
  </tr>
  <tr>
    <td align="right">828</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">829</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">830</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.22413E-004</td>
  </tr>
  <tr>
    <td align="right">831</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.06060E-004</td>
  </tr>
  <tr>
    <td align="right">832</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.16607</td>
  </tr>
  <tr>
    <td align="right">833</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">834</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">835</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4848.93615</td>
  </tr>
  <tr>
    <td align="right">836</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.06060E-004</td>
  </tr>
  <tr>
    <td align="right">837</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">101.08878</td>
  </tr>
  <tr>
    <td align="right">838</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.37077</td>
  </tr>
  <tr>
    <td align="right">839</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">840</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">841</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.44533E-004</td>
  </tr>
  <tr>
    <td align="right">842</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.92874E-005</td>
  </tr>
  <tr>
    <td align="right">843</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">7.71255E-002</td>
  </tr>
  <tr>
    <td align="right">844</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">845</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">846</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2253.36193</td>
  </tr>
  <tr>
    <td align="right">847</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.92874E-005</td>
  </tr>
  <tr>
    <td align="right">848</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">46.98604</td>
  </tr>
  <tr>
    <td align="right">849</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.08715</td>
  </tr>
  <tr>
    <td align="right">850</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">851</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">852</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.59321E-003</td>
  </tr>
  <tr>
    <td align="right">853</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.17893E-003</td>
  </tr>
  <tr>
    <td align="right">854</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.85469</td>
  </tr>
  <tr>
    <td align="right">855</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">856</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">857</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">53899.15809</td>
  </tr>
  <tr>
    <td align="right">858</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.17893E-003</td>
  </tr>
  <tr>
    <td align="right">859</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1122.05375</td>
  </tr>
  <tr>
    <td align="right">860</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.65002</td>
  </tr>
  <tr>
    <td align="right">861</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">862</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">863</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.52546E-003</td>
  </tr>
  <tr>
    <td align="right">864</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.13735E-004</td>
  </tr>
  <tr>
    <td align="right">865</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.28047</td>
  </tr>
  <tr>
    <td align="right">866</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">867</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">868</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">37202.98370</td>
  </tr>
  <tr>
    <td align="right">869</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.13735E-004</td>
  </tr>
  <tr>
    <td align="right">870</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">774.42316</td>
  </tr>
  <tr>
    <td align="right">871</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.67343</td>
  </tr>
  <tr>
    <td align="right">872</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">873</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">874</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.08544E-003</td>
  </tr>
  <tr>
    <td align="right">875</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.00390E-003</td>
  </tr>
  <tr>
    <td align="right">876</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.58015</td>
  </tr>
  <tr>
    <td align="right">877</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">878</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">879</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">45897.01742</td>
  </tr>
  <tr>
    <td align="right">880</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.00390E-003</td>
  </tr>
  <tr>
    <td align="right">881</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">955.31962</td>
  </tr>
  <tr>
    <td align="right">882</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.69689</td>
  </tr>
  <tr>
    <td align="right">883</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">884</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">885</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.53812E-003</td>
  </tr>
  <tr>
    <td align="right">886</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.18722E-004</td>
  </tr>
  <tr>
    <td align="right">887</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.28834</td>
  </tr>
  <tr>
    <td align="right">888</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">889</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">890</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">37430.98875</td>
  </tr>
  <tr>
    <td align="right">891</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.18722E-004</td>
  </tr>
  <tr>
    <td align="right">892</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">779.16639</td>
  </tr>
  <tr>
    <td align="right">893</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.76160</td>
  </tr>
  <tr>
    <td align="right">894</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.56218</td>
  </tr>
  <tr>
    <td align="right">895</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.63400</td>
  </tr>
  <tr>
    <td align="right">896</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.48286</td>
  </tr>
  <tr>
    <td align="right">897</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">898</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">899</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.77723E-004</td>
  </tr>
  <tr>
    <td align="right">900</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.44917E-004</td>
  </tr>
  <tr>
    <td align="right">901</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.48286</td>
  </tr>
  <tr>
    <td align="right">902</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">903</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">904</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6625.41329</td>
  </tr>
  <tr>
    <td align="right">905</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.44917E-004</td>
  </tr>
  <tr>
    <td align="right">906</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">120.93050</td>
  </tr>
  <tr>
    <td align="right">907</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">11.15987</td>
  </tr>
  <tr>
    <td align="right">908</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">909</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">910</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.30709E-003</td>
  </tr>
  <tr>
    <td align="right">911</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.39365E-003</td>
  </tr>
  <tr>
    <td align="right">912</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.75435</td>
  </tr>
  <tr>
    <td align="right">913</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">914</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">915</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">109434.60723</td>
  </tr>
  <tr>
    <td align="right">916</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.39365E-003</td>
  </tr>
  <tr>
    <td align="right">917</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2280.25610</td>
  </tr>
  <tr>
    <td align="right">918</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">11.89310</td>
  </tr>
  <tr>
    <td align="right">919</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">920</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">921</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.98359E-003</td>
  </tr>
  <tr>
    <td align="right">922</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.41121E-003</td>
  </tr>
  <tr>
    <td align="right">923</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.34253</td>
  </tr>
  <tr>
    <td align="right">924</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">925</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">926</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">155956.57549</td>
  </tr>
  <tr>
    <td align="right">927</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.41121E-003</td>
  </tr>
  <tr>
    <td align="right">928</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3251.07206</td>
  </tr>
  <tr>
    <td align="right">929</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.64584</td>
  </tr>
  <tr>
    <td align="right">930</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">931</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">932</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.10553E-003</td>
  </tr>
  <tr>
    <td align="right">933</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.36231E-003</td>
  </tr>
  <tr>
    <td align="right">934</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.70457</td>
  </tr>
  <tr>
    <td align="right">935</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">936</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">937</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">108002.06207</td>
  </tr>
  <tr>
    <td align="right">938</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.36231E-003</td>
  </tr>
  <tr>
    <td align="right">939</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2250.52425</td>
  </tr>
  <tr>
    <td align="right">940</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.03106</td>
  </tr>
  <tr>
    <td align="right">941</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">942</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">943</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.83937E-004</td>
  </tr>
  <tr>
    <td align="right">944</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.21251E-003</td>
  </tr>
  <tr>
    <td align="right">945</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.03106</td>
  </tr>
  <tr>
    <td align="right">946</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">947</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">948</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">146872.01942</td>
  </tr>
  <tr>
    <td align="right">949</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.21251E-003</td>
  </tr>
  <tr>
    <td align="right">950</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3061.74467</td>
  </tr>
  <tr>
    <td align="right">951</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19941</td>
  </tr>
  <tr>
    <td align="right">952</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.56233</td>
  </tr>
  <tr>
    <td align="right">953</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20700</td>
  </tr>
  <tr>
    <td align="right">954</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.12775E-002</td>
  </tr>
  <tr>
    <td align="right">955</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">956</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">957</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.77539E-004</td>
  </tr>
  <tr>
    <td align="right">958</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.43859E-005</td>
  </tr>
  <tr>
    <td align="right">959</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.38727E-002</td>
  </tr>
  <tr>
    <td align="right">960</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">961</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">962</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1572.08321</td>
  </tr>
  <tr>
    <td align="right">963</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.43859E-005</td>
  </tr>
  <tr>
    <td align="right">964</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">32.76821</td>
  </tr>
  <tr>
    <td align="right">965</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15237</td>
  </tr>
  <tr>
    <td align="right">966</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.57239</td>
  </tr>
  <tr>
    <td align="right">967</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.61700</td>
  </tr>
  <tr>
    <td align="right">968</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">9.40126E-002</td>
  </tr>
  <tr>
    <td align="right">969</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">970</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">971</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.65636E-004</td>
  </tr>
  <tr>
    <td align="right">972</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.94903E-005</td>
  </tr>
  <tr>
    <td align="right">973</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.40126E-002</td>
  </tr>
  <tr>
    <td align="right">974</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">975</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">976</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2262.63606</td>
  </tr>
  <tr>
    <td align="right">977</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.94903E-005</td>
  </tr>
  <tr>
    <td align="right">978</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">44.85629</td>
  </tr>
  <tr>
    <td align="right">979</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19567</td>
  </tr>
  <tr>
    <td align="right">980</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15195</td>
  </tr>
  <tr>
    <td align="right">981</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.41900</td>
  </tr>
  <tr>
    <td align="right">982</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.19877E-002</td>
  </tr>
  <tr>
    <td align="right">983</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">984</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">985</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.50741E-003</td>
  </tr>
  <tr>
    <td align="right">986</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.24358E-004</td>
  </tr>
  <tr>
    <td align="right">987</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.19567</td>
  </tr>
  <tr>
    <td align="right">988</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">989</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">990</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5685.49555</td>
  </tr>
  <tr>
    <td align="right">991</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.24358E-004</td>
  </tr>
  <tr>
    <td align="right">992</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">118.35234</td>
  </tr>
  <tr>
    <td align="right">993</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59969</td>
  </tr>
  <tr>
    <td align="right">994</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">995</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">996</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.80286E-003</td>
  </tr>
  <tr>
    <td align="right">997</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.85074E-004</td>
  </tr>
  <tr>
    <td align="right">998</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29115</td>
  </tr>
  <tr>
    <td align="right">999</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1000</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1001</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8461.36074</td>
  </tr>
  <tr>
    <td align="right">1002</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.85074E-004</td>
  </tr>
  <tr>
    <td align="right">1003</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">176.14752</td>
  </tr>
  <tr>
    <td align="right">1004</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30337</td>
  </tr>
  <tr>
    <td align="right">1005</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1006</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1007</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.42966E-003</td>
  </tr>
  <tr>
    <td align="right">1008</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.92826E-004</td>
  </tr>
  <tr>
    <td align="right">1009</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.30337</td>
  </tr>
  <tr>
    <td align="right">1010</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1011</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1012</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8815.77507</td>
  </tr>
  <tr>
    <td align="right">1013</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92826E-004</td>
  </tr>
  <tr>
    <td align="right">1014</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">183.52050</td>
  </tr>
  <tr>
    <td align="right">1015</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.29372</td>
  </tr>
  <tr>
    <td align="right">1016</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.39104</td>
  </tr>
  <tr>
    <td align="right">1017</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20400</td>
  </tr>
  <tr>
    <td align="right">1018</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.46792</td>
  </tr>
  <tr>
    <td align="right">1019</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1020</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1021</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.74326E-004</td>
  </tr>
  <tr>
    <td align="right">1022</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.83824E-004</td>
  </tr>
  <tr>
    <td align="right">1023</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.06562</td>
  </tr>
  <tr>
    <td align="right">1024</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1025</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1026</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">31263.61204</td>
  </tr>
  <tr>
    <td align="right">1027</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.83824E-004</td>
  </tr>
  <tr>
    <td align="right">1028</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">652.72484</td>
  </tr>
  <tr>
    <td align="right">1029</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28236</td>
  </tr>
  <tr>
    <td align="right">1030</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.60372</td>
  </tr>
  <tr>
    <td align="right">1031</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30700</td>
  </tr>
  <tr>
    <td align="right">1032</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.66860E-002</td>
  </tr>
  <tr>
    <td align="right">1033</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1034</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1035</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.31089E-004</td>
  </tr>
  <tr>
    <td align="right">1036</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.58538E-005</td>
  </tr>
  <tr>
    <td align="right">1037</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">8.66860E-002</td>
  </tr>
  <tr>
    <td align="right">1038</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1039</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1040</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2096.37992</td>
  </tr>
  <tr>
    <td align="right">1041</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.58538E-005</td>
  </tr>
  <tr>
    <td align="right">1042</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">41.60495</td>
  </tr>
  <tr>
    <td align="right">1043</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52087</td>
  </tr>
  <tr>
    <td align="right">1044</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.55942</td>
  </tr>
  <tr>
    <td align="right">1045</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.62900</td>
  </tr>
  <tr>
    <td align="right">1046</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.32762</td>
  </tr>
  <tr>
    <td align="right">1047</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1048</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1049</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.81059E-004</td>
  </tr>
  <tr>
    <td align="right">1050</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.94946E-005</td>
  </tr>
  <tr>
    <td align="right">1051</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.32762</td>
  </tr>
  <tr>
    <td align="right">1052</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1053</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1054</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4548.77314</td>
  </tr>
  <tr>
    <td align="right">1055</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.94946E-005</td>
  </tr>
  <tr>
    <td align="right">1056</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">83.11698</td>
  </tr>
  <tr>
    <td align="right">1057</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.70347</td>
  </tr>
  <tr>
    <td align="right">1058</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.42266</td>
  </tr>
  <tr>
    <td align="right">1059</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.39500</td>
  </tr>
  <tr>
    <td align="right">1060</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27787</td>
  </tr>
  <tr>
    <td align="right">1061</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1062</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1063</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.01443E-004</td>
  </tr>
  <tr>
    <td align="right">1064</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.08921E-004</td>
  </tr>
  <tr>
    <td align="right">1065</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.27787</td>
  </tr>
  <tr>
    <td align="right">1066</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1067</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1068</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4979.74177</td>
  </tr>
  <tr>
    <td align="right">1069</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.08921E-004</td>
  </tr>
  <tr>
    <td align="right">1070</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">93.69479</td>
  </tr>
  <tr>
    <td align="right">1071</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28246</td>
  </tr>
  <tr>
    <td align="right">1072</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1073</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">1074</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.82463E-003</td>
  </tr>
  <tr>
    <td align="right">1075</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1076</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1077</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">1078</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1079</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.82463E-003</td>
  </tr>
  <tr>
    <td align="right">1080</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1081</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1082</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1083</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1084</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1085</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28245</td>
  </tr>
  <tr>
    <td align="right">1086</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1087</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">1088</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.82451E-003</td>
  </tr>
  <tr>
    <td align="right">1089</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1090</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1091</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">1092</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1093</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.82451E-003</td>
  </tr>
  <tr>
    <td align="right">1094</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1095</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1096</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1097</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1098</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1099</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60118</td>
  </tr>
  <tr>
    <td align="right">1100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.16290E-004</td>
  </tr>
  <tr>
    <td align="right">1103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.22581E-005</td>
  </tr>
  <tr>
    <td align="right">1104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.72567E-002</td>
  </tr>
  <tr>
    <td align="right">1105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1107</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2846.36711</td>
  </tr>
  <tr>
    <td align="right">1108</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.22581E-005</td>
  </tr>
  <tr>
    <td align="right">1109</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">59.38196</td>
  </tr>
  <tr>
    <td align="right">1110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60498</td>
  </tr>
  <tr>
    <td align="right">1111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.20186E-004</td>
  </tr>
  <tr>
    <td align="right">1114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.31988E-005</td>
  </tr>
  <tr>
    <td align="right">1115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.13027</td>
  </tr>
  <tr>
    <td align="right">1116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3803.75151</td>
  </tr>
  <tr>
    <td align="right">1119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.31988E-005</td>
  </tr>
  <tr>
    <td align="right">1120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">79.29922</td>
  </tr>
  <tr>
    <td align="right">1121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28738</td>
  </tr>
  <tr>
    <td align="right">1122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.42288E-004</td>
  </tr>
  <tr>
    <td align="right">1125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.86824E-005</td>
  </tr>
  <tr>
    <td align="right">1126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.05315E-002</td>
  </tr>
  <tr>
    <td align="right">1127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1768.51095</td>
  </tr>
  <tr>
    <td align="right">1130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.86824E-005</td>
  </tr>
  <tr>
    <td align="right">1131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.87599</td>
  </tr>
  <tr>
    <td align="right">1132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.94763</td>
  </tr>
  <tr>
    <td align="right">1133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.57814E-003</td>
  </tr>
  <tr>
    <td align="right">1136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.21184E-004</td>
  </tr>
  <tr>
    <td align="right">1137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.44923</td>
  </tr>
  <tr>
    <td align="right">1138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1140</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">42115.42864</td>
  </tr>
  <tr>
    <td align="right">1141</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.21184E-004</td>
  </tr>
  <tr>
    <td align="right">1142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">876.74124</td>
  </tr>
  <tr>
    <td align="right">1143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.05475</td>
  </tr>
  <tr>
    <td align="right">1144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1146</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.50838E-003</td>
  </tr>
  <tr>
    <td align="right">1147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.35646E-004</td>
  </tr>
  <tr>
    <td align="right">1148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.00025</td>
  </tr>
  <tr>
    <td align="right">1149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1151</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">29060.98027</td>
  </tr>
  <tr>
    <td align="right">1152</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.35646E-004</td>
  </tr>
  <tr>
    <td align="right">1153</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">604.93626</td>
  </tr>
  <tr>
    <td align="right">1154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.62509</td>
  </tr>
  <tr>
    <td align="right">1155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.06092E-003</td>
  </tr>
  <tr>
    <td align="right">1158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.84144E-004</td>
  </tr>
  <tr>
    <td align="right">1159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.23426</td>
  </tr>
  <tr>
    <td align="right">1160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">35850.11189</td>
  </tr>
  <tr>
    <td align="right">1163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.84144E-004</td>
  </tr>
  <tr>
    <td align="right">1164</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">746.19750</td>
  </tr>
  <tr>
    <td align="right">1165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.31390</td>
  </tr>
  <tr>
    <td align="right">1166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.52229E-003</td>
  </tr>
  <tr>
    <td align="right">1169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.39622E-004</td>
  </tr>
  <tr>
    <td align="right">1170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.00652</td>
  </tr>
  <tr>
    <td align="right">1171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">29242.76447</td>
  </tr>
  <tr>
    <td align="right">1174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.39622E-004</td>
  </tr>
  <tr>
    <td align="right">1175</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">608.71796</td>
  </tr>
  <tr>
    <td align="right">1176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59090</td>
  </tr>
  <tr>
    <td align="right">1177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.56357</td>
  </tr>
  <tr>
    <td align="right">1178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.63700</td>
  </tr>
  <tr>
    <td align="right">1179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.37640</td>
  </tr>
  <tr>
    <td align="right">1180</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.76050E-004</td>
  </tr>
  <tr>
    <td align="right">1183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.13278E-004</td>
  </tr>
  <tr>
    <td align="right">1184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.37640</td>
  </tr>
  <tr>
    <td align="right">1185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5178.94916</td>
  </tr>
  <tr>
    <td align="right">1188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.13278E-004</td>
  </tr>
  <tr>
    <td align="right">1189</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">94.55273</td>
  </tr>
  <tr>
    <td align="right">1190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.66128</td>
  </tr>
  <tr>
    <td align="right">1191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.29999E-003</td>
  </tr>
  <tr>
    <td align="right">1194</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.87064E-003</td>
  </tr>
  <tr>
    <td align="right">1195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.93412</td>
  </tr>
  <tr>
    <td align="right">1196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1198</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">85523.43828</td>
  </tr>
  <tr>
    <td align="right">1199</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.87064E-003</td>
  </tr>
  <tr>
    <td align="right">1200</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1782.01095</td>
  </tr>
  <tr>
    <td align="right">1201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.22251</td>
  </tr>
  <tr>
    <td align="right">1202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.97766E-003</td>
  </tr>
  <tr>
    <td align="right">1205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.66573E-003</td>
  </tr>
  <tr>
    <td align="right">1206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.17511</td>
  </tr>
  <tr>
    <td align="right">1207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">121873.88544</td>
  </tr>
  <tr>
    <td align="right">1210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.66573E-003</td>
  </tr>
  <tr>
    <td align="right">1211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2540.55972</td>
  </tr>
  <tr>
    <td align="right">1212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.25664</td>
  </tr>
  <tr>
    <td align="right">1213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.09673E-003</td>
  </tr>
  <tr>
    <td align="right">1216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.84562E-003</td>
  </tr>
  <tr>
    <td align="right">1217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.89437</td>
  </tr>
  <tr>
    <td align="right">1218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">84379.32986</td>
  </tr>
  <tr>
    <td align="right">1221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.84562E-003</td>
  </tr>
  <tr>
    <td align="right">1222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1758.26410</td>
  </tr>
  <tr>
    <td align="right">1223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.93353</td>
  </tr>
  <tr>
    <td align="right">1224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.88565E-004</td>
  </tr>
  <tr>
    <td align="right">1227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.51160E-003</td>
  </tr>
  <tr>
    <td align="right">1228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.93353</td>
  </tr>
  <tr>
    <td align="right">1229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1231</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">114827.47373</td>
  </tr>
  <tr>
    <td align="right">1232</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.51160E-003</td>
  </tr>
  <tr>
    <td align="right">1233</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2393.70520</td>
  </tr>
  <tr>
    <td align="right">1234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15451</td>
  </tr>
  <tr>
    <td align="right">1235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.56447</td>
  </tr>
  <tr>
    <td align="right">1236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20800</td>
  </tr>
  <tr>
    <td align="right">1237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.21377E-002</td>
  </tr>
  <tr>
    <td align="right">1238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.74975E-004</td>
  </tr>
  <tr>
    <td align="right">1241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.69309E-005</td>
  </tr>
  <tr>
    <td align="right">1242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.21922E-002</td>
  </tr>
  <tr>
    <td align="right">1243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1245</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1231.24980</td>
  </tr>
  <tr>
    <td align="right">1246</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.69309E-005</td>
  </tr>
  <tr>
    <td align="right">1247</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">25.66408</td>
  </tr>
  <tr>
    <td align="right">1248</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23695</td>
  </tr>
  <tr>
    <td align="right">1249</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23695</td>
  </tr>
  <tr>
    <td align="right">1250</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.23695</td>
  </tr>
  <tr>
    <td align="right">1251</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">140.80052</td>
  </tr>
  <tr>
    <td align="right">1252</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">7.54867E-005</td>
  </tr>
  <tr>
    <td align="right">1253</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.25598E-004</td>
  </tr>
  <tr>
    <td align="right">1254</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56083</td>
  </tr>
  <tr>
    <td align="right">1255</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1256</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1257</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1258</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1259</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.25598E-004</td>
  </tr>
  <tr>
    <td align="right">1260</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23695</td>
  </tr>
  <tr>
    <td align="right">1261</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3451.15943</td>
  </tr>
  <tr>
    <td align="right">1262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.54867E-005</td>
  </tr>
  <tr>
    <td align="right">1263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">79.11920</td>
  </tr>
  <tr>
    <td align="right">1264</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_ELEC ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.33010E-002</td>
  </tr>
  <tr>
    <td align="right">1265</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.00542E-002</td>
  </tr>
  <tr>
    <td align="right">1266</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.00542E-002</td>
  </tr>
  <tr>
    <td align="right">1267</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">29.74341</td>
  </tr>
  <tr>
    <td align="right">1268</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.08667E-005</td>
  </tr>
  <tr>
    <td align="right">1269</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.87070E-005</td>
  </tr>
  <tr>
    <td align="right">1270</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56162</td>
  </tr>
  <tr>
    <td align="right">1271</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1272</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.88546E-003</td>
  </tr>
  <tr>
    <td align="right">1273</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1274</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.88546E-003</td>
  </tr>
  <tr>
    <td align="right">1275</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.87070E-005</td>
  </tr>
  <tr>
    <td align="right">1276</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.00542E-002</td>
  </tr>
  <tr>
    <td align="right">1277</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">954.00168</td>
  </tr>
  <tr>
    <td align="right">1278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.08667E-005</td>
  </tr>
  <tr>
    <td align="right">1279</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">21.90981</td>
  </tr>
  <tr>
    <td align="right">1280</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.22535E-002</td>
  </tr>
  <tr>
    <td align="right">1281</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.85095E-002</td>
  </tr>
  <tr>
    <td align="right">1282</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.85095E-002</td>
  </tr>
  <tr>
    <td align="right">1283</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">46.65218</td>
  </tr>
  <tr>
    <td align="right">1284</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.13553E-005</td>
  </tr>
  <tr>
    <td align="right">1285</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.26192E-005</td>
  </tr>
  <tr>
    <td align="right">1286</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56006</td>
  </tr>
  <tr>
    <td align="right">1287</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1288</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.61427E-003</td>
  </tr>
  <tr>
    <td align="right">1289</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1290</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1291</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.26192E-005</td>
  </tr>
  <tr>
    <td align="right">1292</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">7.85095E-002</td>
  </tr>
  <tr>
    <td align="right">1293</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">976.34049</td>
  </tr>
  <tr>
    <td align="right">1294</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.13553E-005</td>
  </tr>
  <tr>
    <td align="right">1295</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">22.42352</td>
  </tr>
  <tr>
    <td align="right">1296</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1297</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1298</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1299</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1300</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1301</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1302</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1303</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1304</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1305</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1306</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1307</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1308</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1309</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1310</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1311</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1312</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1313</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1314</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1315</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1316</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1317</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1318</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1319</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1320</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1321</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1322</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1323</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1324</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1325</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1326</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1327</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1328</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.86194E-002</td>
  </tr>
  <tr>
    <td align="right">1329</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.49612</td>
  </tr>
  <tr>
    <td align="right">1330</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.49612</td>
  </tr>
  <tr>
    <td align="right">1331</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">294.80788</td>
  </tr>
  <tr>
    <td align="right">1332</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">9.58832E-005</td>
  </tr>
  <tr>
    <td align="right">1333</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.64712E-004</td>
  </tr>
  <tr>
    <td align="right">1334</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55994</td>
  </tr>
  <tr>
    <td align="right">1335</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1336</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.53152E-003</td>
  </tr>
  <tr>
    <td align="right">1337</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1338</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1339</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.64712E-004</td>
  </tr>
  <tr>
    <td align="right">1340</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.49612</td>
  </tr>
  <tr>
    <td align="right">1341</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4383.66424</td>
  </tr>
  <tr>
    <td align="right">1342</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.58832E-005</td>
  </tr>
  <tr>
    <td align="right">1343</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">100.56881</td>
  </tr>
  <tr>
    <td align="right">1344</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_MECH ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.80583E-002</td>
  </tr>
  <tr>
    <td align="right">1345</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.66217E-002</td>
  </tr>
  <tr>
    <td align="right">1346</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.66217E-002</td>
  </tr>
  <tr>
    <td align="right">1347</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">33.64597</td>
  </tr>
  <tr>
    <td align="right">1348</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.36046E-005</td>
  </tr>
  <tr>
    <td align="right">1349</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.11354E-005</td>
  </tr>
  <tr>
    <td align="right">1350</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56163</td>
  </tr>
  <tr>
    <td align="right">1351</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1352</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.88132E-003</td>
  </tr>
  <tr>
    <td align="right">1353</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1354</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.88132E-003</td>
  </tr>
  <tr>
    <td align="right">1355</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.11354E-005</td>
  </tr>
  <tr>
    <td align="right">1356</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.66217E-002</td>
  </tr>
  <tr>
    <td align="right">1357</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1079.17224</td>
  </tr>
  <tr>
    <td align="right">1358</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.36046E-005</td>
  </tr>
  <tr>
    <td align="right">1359</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">24.78459</td>
  </tr>
  <tr>
    <td align="right">1360</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.34586E-002</td>
  </tr>
  <tr>
    <td align="right">1361</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.53750</td>
  </tr>
  <tr>
    <td align="right">1362</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.53750</td>
  </tr>
  <tr>
    <td align="right">1363</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">319.39613</td>
  </tr>
  <tr>
    <td align="right">1364</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.30916E-004</td>
  </tr>
  <tr>
    <td align="right">1365</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.84866E-004</td>
  </tr>
  <tr>
    <td align="right">1366</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56077</td>
  </tr>
  <tr>
    <td align="right">1367</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1368</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.41830E-003</td>
  </tr>
  <tr>
    <td align="right">1369</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1370</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.41830E-003</td>
  </tr>
  <tr>
    <td align="right">1371</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.84866E-004</td>
  </tr>
  <tr>
    <td align="right">1372</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.53750</td>
  </tr>
  <tr>
    <td align="right">1373</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5985.30699</td>
  </tr>
  <tr>
    <td align="right">1374</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.30916E-004</td>
  </tr>
  <tr>
    <td align="right">1375</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">137.26092</td>
  </tr>
  <tr>
    <td align="right">1376</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.34560E-002</td>
  </tr>
  <tr>
    <td align="right">1377</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59648</td>
  </tr>
  <tr>
    <td align="right">1378</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59648</td>
  </tr>
  <tr>
    <td align="right">1379</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">354.44367</td>
  </tr>
  <tr>
    <td align="right">1380</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.34463E-004</td>
  </tr>
  <tr>
    <td align="right">1381</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.16137E-004</td>
  </tr>
  <tr>
    <td align="right">1382</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56093</td>
  </tr>
  <tr>
    <td align="right">1383</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1384</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.43225E-003</td>
  </tr>
  <tr>
    <td align="right">1385</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1386</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.43225E-003</td>
  </tr>
  <tr>
    <td align="right">1387</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.16137E-004</td>
  </tr>
  <tr>
    <td align="right">1388</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59648</td>
  </tr>
  <tr>
    <td align="right">1389</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6147.48223</td>
  </tr>
  <tr>
    <td align="right">1390</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.34463E-004</td>
  </tr>
  <tr>
    <td align="right">1391</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">140.97931</td>
  </tr>
  <tr>
    <td align="right">1392</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.94096E-002</td>
  </tr>
  <tr>
    <td align="right">1393</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16282</td>
  </tr>
  <tr>
    <td align="right">1394</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16282</td>
  </tr>
  <tr>
    <td align="right">1395</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">96.75097</td>
  </tr>
  <tr>
    <td align="right">1396</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.78761E-005</td>
  </tr>
  <tr>
    <td align="right">1397</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">7.58624E-005</td>
  </tr>
  <tr>
    <td align="right">1398</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55961</td>
  </tr>
  <tr>
    <td align="right">1399</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1400</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.67412E-003</td>
  </tr>
  <tr>
    <td align="right">1401</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1402</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1403</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.58624E-005</td>
  </tr>
  <tr>
    <td align="right">1404</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.16282</td>
  </tr>
  <tr>
    <td align="right">1405</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3103.21396</td>
  </tr>
  <tr>
    <td align="right">1406</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.78761E-005</td>
  </tr>
  <tr>
    <td align="right">1407</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">71.20208</td>
  </tr>
  <tr>
    <td align="right">1408</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.94095E-002</td>
  </tr>
  <tr>
    <td align="right">1409</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15640</td>
  </tr>
  <tr>
    <td align="right">1410</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15640</td>
  </tr>
  <tr>
    <td align="right">1411</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">92.93648</td>
  </tr>
  <tr>
    <td align="right">1412</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.51997E-005</td>
  </tr>
  <tr>
    <td align="right">1413</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">6.50388E-005</td>
  </tr>
  <tr>
    <td align="right">1414</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56092</td>
  </tr>
  <tr>
    <td align="right">1415</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1416</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.33425E-003</td>
  </tr>
  <tr>
    <td align="right">1417</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1418</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.33425E-003</td>
  </tr>
  <tr>
    <td align="right">1419</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.50388E-005</td>
  </tr>
  <tr>
    <td align="right">1420</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.15640</td>
  </tr>
  <tr>
    <td align="right">1421</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2980.85031</td>
  </tr>
  <tr>
    <td align="right">1422</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.51997E-005</td>
  </tr>
  <tr>
    <td align="right">1423</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">68.39518</td>
  </tr>
  <tr>
    <td align="right">1424</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.94102E-002</td>
  </tr>
  <tr>
    <td align="right">1425</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16104</td>
  </tr>
  <tr>
    <td align="right">1426</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16104</td>
  </tr>
  <tr>
    <td align="right">1427</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">95.69137</td>
  </tr>
  <tr>
    <td align="right">1428</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.71325E-005</td>
  </tr>
  <tr>
    <td align="right">1429</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">6.29589E-005</td>
  </tr>
  <tr>
    <td align="right">1430</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56109</td>
  </tr>
  <tr>
    <td align="right">1431</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1432</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.25559E-003</td>
  </tr>
  <tr>
    <td align="right">1433</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1434</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.25559E-003</td>
  </tr>
  <tr>
    <td align="right">1435</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.29589E-005</td>
  </tr>
  <tr>
    <td align="right">1436</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.16104</td>
  </tr>
  <tr>
    <td align="right">1437</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3069.21554</td>
  </tr>
  <tr>
    <td align="right">1438</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.71325E-005</td>
  </tr>
  <tr>
    <td align="right">1439</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">70.42126</td>
  </tr>
  <tr>
    <td align="right">1440</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.94100E-002</td>
  </tr>
  <tr>
    <td align="right">1441</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16755</td>
  </tr>
  <tr>
    <td align="right">1442</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16755</td>
  </tr>
  <tr>
    <td align="right">1443</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">99.56242</td>
  </tr>
  <tr>
    <td align="right">1444</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.98490E-005</td>
  </tr>
  <tr>
    <td align="right">1445</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">6.86292E-005</td>
  </tr>
  <tr>
    <td align="right">1446</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56107</td>
  </tr>
  <tr>
    <td align="right">1447</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1448</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.27072E-003</td>
  </tr>
  <tr>
    <td align="right">1449</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1450</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.27072E-003</td>
  </tr>
  <tr>
    <td align="right">1451</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.86292E-005</td>
  </tr>
  <tr>
    <td align="right">1452</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.16755</td>
  </tr>
  <tr>
    <td align="right">1453</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3193.41260</td>
  </tr>
  <tr>
    <td align="right">1454</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.98490E-005</td>
  </tr>
  <tr>
    <td align="right">1455</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">73.27140</td>
  </tr>
  <tr>
    <td align="right">1456</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.35942E-002</td>
  </tr>
  <tr>
    <td align="right">1457</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.56670</td>
  </tr>
  <tr>
    <td align="right">1458</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.56670</td>
  </tr>
  <tr>
    <td align="right">1459</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">336.74761</td>
  </tr>
  <tr>
    <td align="right">1460</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.05473E-004</td>
  </tr>
  <tr>
    <td align="right">1461</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.03584E-004</td>
  </tr>
  <tr>
    <td align="right">1462</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55948</td>
  </tr>
  <tr>
    <td align="right">1463</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1464</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.55079E-003</td>
  </tr>
  <tr>
    <td align="right">1465</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1466</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">1467</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.03584E-004</td>
  </tr>
  <tr>
    <td align="right">1468</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.56670</td>
  </tr>
  <tr>
    <td align="right">1469</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4822.08740</td>
  </tr>
  <tr>
    <td align="right">1470</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.05473E-004</td>
  </tr>
  <tr>
    <td align="right">1471</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">110.62971</td>
  </tr>
  <tr>
    <td align="right">1472</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.34588E-002</td>
  </tr>
  <tr>
    <td align="right">1473</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.58205</td>
  </tr>
  <tr>
    <td align="right">1474</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.58205</td>
  </tr>
  <tr>
    <td align="right">1475</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">345.86717</td>
  </tr>
  <tr>
    <td align="right">1476</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.29822E-004</td>
  </tr>
  <tr>
    <td align="right">1477</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.08482E-004</td>
  </tr>
  <tr>
    <td align="right">1478</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56089</td>
  </tr>
  <tr>
    <td align="right">1479</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1480</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.42571E-003</td>
  </tr>
  <tr>
    <td align="right">1481</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1482</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.42571E-003</td>
  </tr>
  <tr>
    <td align="right">1483</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.08482E-004</td>
  </tr>
  <tr>
    <td align="right">1484</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.58205</td>
  </tr>
  <tr>
    <td align="right">1485</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5935.32279</td>
  </tr>
  <tr>
    <td align="right">1486</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29822E-004</td>
  </tr>
  <tr>
    <td align="right">1487</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">136.11343</td>
  </tr>
  <tr>
    <td align="right">1488</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.34562E-002</td>
  </tr>
  <tr>
    <td align="right">1489</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.64039</td>
  </tr>
  <tr>
    <td align="right">1490</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.64039</td>
  </tr>
  <tr>
    <td align="right">1491</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">380.53398</td>
  </tr>
  <tr>
    <td align="right">1492</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.28533E-004</td>
  </tr>
  <tr>
    <td align="right">1493</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.39410E-004</td>
  </tr>
  <tr>
    <td align="right">1494</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56092</td>
  </tr>
  <tr>
    <td align="right">1495</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1496</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.43669E-003</td>
  </tr>
  <tr>
    <td align="right">1497</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1498</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.43669E-003</td>
  </tr>
  <tr>
    <td align="right">1499</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.39410E-004</td>
  </tr>
  <tr>
    <td align="right">1500</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.64039</td>
  </tr>
  <tr>
    <td align="right">1501</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5876.36019</td>
  </tr>
  <tr>
    <td align="right">1502</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.28533E-004</td>
  </tr>
  <tr>
    <td align="right">1503</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">134.76425</td>
  </tr>
  <tr>
    <td align="right">1504</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.94103E-002</td>
  </tr>
  <tr>
    <td align="right">1505</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26099</td>
  </tr>
  <tr>
    <td align="right">1506</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26099</td>
  </tr>
  <tr>
    <td align="right">1507</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">155.08657</td>
  </tr>
  <tr>
    <td align="right">1508</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.92070E-005</td>
  </tr>
  <tr>
    <td align="right">1509</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.38311E-004</td>
  </tr>
  <tr>
    <td align="right">1510</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56100</td>
  </tr>
  <tr>
    <td align="right">1511</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1512</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37092E-003</td>
  </tr>
  <tr>
    <td align="right">1513</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1514</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.37092E-003</td>
  </tr>
  <tr>
    <td align="right">1515</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.38311E-004</td>
  </tr>
  <tr>
    <td align="right">1516</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26099</td>
  </tr>
  <tr>
    <td align="right">1517</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3164.06104</td>
  </tr>
  <tr>
    <td align="right">1518</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.92070E-005</td>
  </tr>
  <tr>
    <td align="right">1519</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">72.59604</td>
  </tr>
  <tr>
    <td align="right">1520</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.94099E-002</td>
  </tr>
  <tr>
    <td align="right">1521</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25645</td>
  </tr>
  <tr>
    <td align="right">1522</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25645</td>
  </tr>
  <tr>
    <td align="right">1523</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">152.38868</td>
  </tr>
  <tr>
    <td align="right">1524</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.69471E-005</td>
  </tr>
  <tr>
    <td align="right">1525</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.35904E-004</td>
  </tr>
  <tr>
    <td align="right">1526</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56101</td>
  </tr>
  <tr>
    <td align="right">1527</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1528</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.36878E-003</td>
  </tr>
  <tr>
    <td align="right">1529</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1530</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.36878E-003</td>
  </tr>
  <tr>
    <td align="right">1531</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.35904E-004</td>
  </tr>
  <tr>
    <td align="right">1532</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25645</td>
  </tr>
  <tr>
    <td align="right">1533</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3060.73998</td>
  </tr>
  <tr>
    <td align="right">1534</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.69471E-005</td>
  </tr>
  <tr>
    <td align="right">1535</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">70.23055</td>
  </tr>
  <tr>
    <td align="right">1536</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.94103E-002</td>
  </tr>
  <tr>
    <td align="right">1537</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25588</td>
  </tr>
  <tr>
    <td align="right">1538</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25588</td>
  </tr>
  <tr>
    <td align="right">1539</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">152.04905</td>
  </tr>
  <tr>
    <td align="right">1540</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.67434E-005</td>
  </tr>
  <tr>
    <td align="right">1541</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.35601E-004</td>
  </tr>
  <tr>
    <td align="right">1542</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56101</td>
  </tr>
  <tr>
    <td align="right">1543</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1544</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.36847E-003</td>
  </tr>
  <tr>
    <td align="right">1545</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1546</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.36847E-003</td>
  </tr>
  <tr>
    <td align="right">1547</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.35601E-004</td>
  </tr>
  <tr>
    <td align="right">1548</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25588</td>
  </tr>
  <tr>
    <td align="right">1549</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3051.42718</td>
  </tr>
  <tr>
    <td align="right">1550</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.67434E-005</td>
  </tr>
  <tr>
    <td align="right">1551</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">70.01555</td>
  </tr>
  <tr>
    <td align="right">1552</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.94099E-002</td>
  </tr>
  <tr>
    <td align="right">1553</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26910</td>
  </tr>
  <tr>
    <td align="right">1554</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26910</td>
  </tr>
  <tr>
    <td align="right">1555</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">159.90797</td>
  </tr>
  <tr>
    <td align="right">1556</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.93317E-005</td>
  </tr>
  <tr>
    <td align="right">1557</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.42633E-004</td>
  </tr>
  <tr>
    <td align="right">1558</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56047</td>
  </tr>
  <tr>
    <td align="right">1559</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">1560</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48172E-003</td>
  </tr>
  <tr>
    <td align="right">1561</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1562</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48172E-003</td>
  </tr>
  <tr>
    <td align="right">1563</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.42633E-004</td>
  </tr>
  <tr>
    <td align="right">1564</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26910</td>
  </tr>
  <tr>
    <td align="right">1565</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3169.76407</td>
  </tr>
  <tr>
    <td align="right">1566</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.93317E-005</td>
  </tr>
  <tr>
    <td align="right">1567</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">72.72868</td>
  </tr>
  <tr>
    <td align="right">1568</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10874</td>
  </tr>
  <tr>
    <td align="right">1569</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.38280</td>
  </tr>
  <tr>
    <td align="right">1570</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.57400</td>
  </tr>
  <tr>
    <td align="right">1571</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.24181E-002</td>
  </tr>
  <tr>
    <td align="right">1572</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1573</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1574</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.95306E-004</td>
  </tr>
  <tr>
    <td align="right">1575</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.67825E-005</td>
  </tr>
  <tr>
    <td align="right">1576</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.24181E-002</td>
  </tr>
  <tr>
    <td align="right">1577</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1578</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1579</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1224.46300</td>
  </tr>
  <tr>
    <td align="right">1580</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.67825E-005</td>
  </tr>
  <tr>
    <td align="right">1581</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.35339</td>
  </tr>
  <tr>
    <td align="right">1582</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13161</td>
  </tr>
  <tr>
    <td align="right">1583</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.32274</td>
  </tr>
  <tr>
    <td align="right">1584</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.37000</td>
  </tr>
  <tr>
    <td align="right">1585</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.86947E-002</td>
  </tr>
  <tr>
    <td align="right">1586</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1587</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1588</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.18051E-003</td>
  </tr>
  <tr>
    <td align="right">1589</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.66501E-005</td>
  </tr>
  <tr>
    <td align="right">1590</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.86947E-002</td>
  </tr>
  <tr>
    <td align="right">1591</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1592</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1593</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1218.41028</td>
  </tr>
  <tr>
    <td align="right">1594</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.66501E-005</td>
  </tr>
  <tr>
    <td align="right">1595</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">24.37088</td>
  </tr>
  <tr>
    <td align="right">1596</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">1597</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1598</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">1599</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">1600</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1601</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1602</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">1603</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1604</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">1605</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1606</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1607</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1608</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1609</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1610</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">1611</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1612</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">1613</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">1614</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1615</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">1616</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">1617</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1618</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">1619</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">1620</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">1621</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1622</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">1623</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">1624</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.49985</td>
  </tr>
  <tr>
    <td align="right">1625</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.21884</td>
  </tr>
  <tr>
    <td align="right">1626</td>
