    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     157.94</td>
    <td align="right">    2370.12</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10665.54</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     157.94</td>
    <td align="right">    2370.12</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10665.54</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.67</td>
    <td align="right">     263.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     754.30</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.67</td>
    <td align="right">     263.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     754.30</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     260.50</td>
    <td align="right">    4371.60</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   12537.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     260.50</td>
    <td align="right">    4371.60</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   12537.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     125.37</td>
    <td align="right">    2104.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6034.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     125.37</td>
    <td align="right">    2104.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6034.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     125.37</td>
    <td align="right">    2104.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6034.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     125.37</td>
    <td align="right">    2104.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6034.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     297.71</td>
    <td align="right">    4996.12</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   14328.94</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     297.71</td>
    <td align="right">    4996.12</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   14328.94</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      40.69</td>
    <td align="right">     682.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1958.28</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      40.69</td>
    <td align="right">     682.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1958.28</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.42</td>
    <td align="right">    5645.72</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   16192.01</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.42</td>
    <td align="right">    5645.72</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   16192.01</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      48.06</td>
    <td align="right">     806.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2313.14</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      48.06</td>
    <td align="right">     806.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2313.14</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      40.69</td>
    <td align="right">     682.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1958.28</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      40.69</td>
    <td align="right">     682.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1958.28</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     384.48</td>
    <td align="right">    6452.25</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   18505.15</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     384.48</td>
    <td align="right">    6452.25</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   18505.15</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      52.55</td>
    <td align="right">     881.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2529.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      52.55</td>
    <td align="right">     881.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2529.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      52.55</td>
    <td align="right">     881.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2529.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      52.55</td>
    <td align="right">     881.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2529.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   24269.18</td>
    <td align="right">  393267.11</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2514569.56</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   24269.18</td>
    <td align="right">  393267.11</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2514569.56</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   24269.18</td>
    <td align="right">  393267.11</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2514569.56</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   24269.18</td>
    <td align="right">  393267.11</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2514569.56</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   24269.18</td>
    <td align="right">  393267.11</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2514569.56</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   24269.18</td>
    <td align="right">  393267.11</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2514569.56</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   24269.18</td>
    <td align="right">  393267.11</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2514569.56</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   24269.18</td>
    <td align="right">  393267.11</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2514569.56</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    4098.73</td>
    <td align="right">   39757.66</td>
    <td align="right">11-JUL-00:30</td>
    <td align="right">  622615.45</td>
    <td align="right">03-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    3132.11</td>
    <td align="right">   39268.91</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">  562635.01</td>
    <td align="right">10-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">CAV System Fans:Fans:Electricity</td>
    <td align="right">      21.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2599.99</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">DOAS Fans:Fans:Electricity</td>
    <td align="right">     957.67</td>
    <td align="right">   30367.59</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   30367.59</td>
    <td align="right">13-MAR-08:00</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">    1828.58</td>
    <td align="right">    8204.70</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">  454436.03</td>
    <td align="right">10-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">FCU Fans:Fans:Electricity</td>
    <td align="right">     302.83</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   83736.18</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      21.97</td>
    <td align="right">     696.62</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     696.62</td>
    <td align="right">12-MAR-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      12.23</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    8792.88</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">      12.23</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    8792.88</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    1623.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">  736645.41</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    1623.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">  736645.41</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     682.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">     682.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">     954.24</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">   62432.94</td>
    <td align="right">05-APR-06:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">     954.24</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">   62432.94</td>
    <td align="right">05-APR-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    3565.68</td>
    <td align="right">    1429.81</td>
    <td align="right">05-AUG-03:00</td>
    <td align="right"> 1071054.87</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      96.97</td>
    <td align="right">    1230.25</td>
    <td align="right">12-APR-03:30</td>
    <td align="right">    5863.79</td>
    <td align="right">10-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">      96.97</td>
    <td align="right">    1230.25</td>
    <td align="right">12-APR-03:30</td>
    <td align="right">    5863.79</td>
    <td align="right">10-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     152.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  255462.77</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     152.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  255462.77</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    1692.76</td>
    <td align="right">     199.51</td>
    <td align="right">07-JAN-03:00</td>
    <td align="right">  109888.72</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    1692.76</td>
    <td align="right">     199.51</td>
    <td align="right">07-JAN-03:00</td>
    <td align="right">  109888.72</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">   28029.73</td>
    <td align="right">  130805.84</td>
    <td align="right">14-AUG-02:30</td>
    <td align="right"> 6675618.96</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">   25953.65</td>
    <td align="right">  116348.76</td>
    <td align="right">14-AUG-02:30</td>
    <td align="right"> 6604183.77</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">   18354.51</td>
    <td align="right">  116348.76</td>
    <td align="right">14-AUG-02:30</td>
    <td align="right"> 1358381.29</td>
    <td align="right">07-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">   18354.51</td>
    <td align="right">  116348.76</td>
    <td align="right">14-AUG-02:30</td>
    <td align="right"> 1358381.29</td>
    <td align="right">07-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    7599.14</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 6034949.41</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    7599.14</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 6034949.41</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">   10770.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5408841.73</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">   10770.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5408841.73</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">   10770.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5408841.73</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">   63298.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">   63298.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">   63298.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">   63298.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">   10382.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">   10382.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">   10382.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">   10382.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">  103507.61</td>
    <td align="right">  330035.04</td>
    <td align="right">02-SEP-01:30</td>
    <td align="right">21979444.99</td>
    <td align="right">10-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   29248.54</td>
    <td align="right">  114500.35</td>
    <td align="right">01-JAN-16:00</td>
    <td align="right"> 5016355.70</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.96</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    2818.01</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    3714.29</td>
    <td align="right">       0.00</td>
    <td align="right">25-MAR-05:30</td>
    <td align="right"> 4269311.02</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     344.41</td>
    <td align="right">07-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    3714.29</td>
    <td align="right">       0.00</td>
    <td align="right">25-MAR-05:30</td>
    <td align="right"> 4269311.02</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     344.41</td>
    <td align="right">07-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   25534.24</td>
    <td align="right">   32837.06</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right"> 5016355.70</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2818.01</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   25534.24</td>
    <td align="right">   32837.06</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right"> 5016355.70</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2818.01</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.69</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     774.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     119.02</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     119.02</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     774.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     774.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.36</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     833.69</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     154.96</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     154.96</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     833.69</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     833.69</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     524.36</td>
    <td align="right">06-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       9.58</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       9.58</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     524.36</td>
    <td align="right">06-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     524.36</td>
    <td align="right">06-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     526.79</td>
    <td align="right">06-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       9.63</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       9.63</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     526.79</td>
    <td align="right">06-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     526.79</td>
    <td align="right">06-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      40.94</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    6170.15</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      67.73</td>
    <td align="right">31-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      67.73</td>
    <td align="right">31-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      40.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6170.15</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      40.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6170.15</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.69</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     772.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     119.08</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     119.08</td>
    <td align="right">12-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     772.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     772.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      75.57</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">   11807.32</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    1631.82</td>
    <td align="right">02-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    1631.82</td>
    <td align="right">02-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      74.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11807.32</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      74.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11807.32</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      34.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    4791.23</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     518.43</td>
    <td align="right">07-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     518.43</td>
    <td align="right">07-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      33.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4791.23</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      33.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4791.23</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      52.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11490.16</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9763.60</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      14.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9763.60</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      37.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11490.16</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      37.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11490.16</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       7.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    1051.07</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     334.52</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     334.52</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       6.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1051.07</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       6.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1051.07</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    1257.10</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     355.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     355.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1257.10</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1257.10</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.59</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.26</td>
    <td align="right">19-DEC-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.26</td>
    <td align="right">19-DEC-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.59</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.59</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.25</td>
    <td align="right">19-DEC-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.25</td>
    <td align="right">19-DEC-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       8.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1635.02</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.50</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.50</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       7.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1635.02</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       7.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1635.02</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      53.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10155.96</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       1.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6329.97</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       1.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6329.97</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      51.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10155.96</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      51.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10155.96</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     191.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29778.51</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19560.45</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19560.45</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     186.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29778.51</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     186.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29778.51</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       8.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    1185.80</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     372.99</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     372.99</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       7.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1185.80</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       7.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1185.80</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      33.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7655.72</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       8.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4875.95</td>
    <td align="right">04-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       8.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4875.95</td>
    <td align="right">04-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      25.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7655.72</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      25.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7655.72</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      52.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10577.51</td>
    <td align="right">18-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6349.25</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6349.25</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      50.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10577.51</td>
    <td align="right">18-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      50.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10577.51</td>
    <td align="right">18-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2517.06</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2207.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2207.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2517.06</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2517.06</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      15.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3039.42</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2705.47</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2705.47</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3039.42</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3039.42</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      50.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10763.18</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6684.66</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6684.66</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      48.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10763.18</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      48.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10763.18</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      22.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4804.97</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4230.62</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4230.62</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4804.97</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4804.97</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     211.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38688.86</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30441.90</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30441.90</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     205.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38688.86</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     205.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38688.86</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      28.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4695.34</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2491.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2491.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      27.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4695.34</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      27.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4695.34</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      64.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8029.74</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3758.64</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3758.64</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      63.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8029.74</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      63.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8029.74</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      67.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10672.44</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4946.04</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4946.04</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10672.44</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10672.44</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2370.65</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      30.21</td>
    <td align="right">22-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      30.21</td>
    <td align="right">22-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2370.65</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2370.65</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2430.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      28.05</td>
    <td align="right">22-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      28.05</td>
    <td align="right">22-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2430.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2430.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      61.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9854.39</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4315.60</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4315.60</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9854.39</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9854.39</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      59.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10005.00</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5332.74</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5332.74</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10005.00</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10005.00</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4778.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2490.09</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2490.09</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4778.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4778.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     152.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53134.71</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      48.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33518.47</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      48.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33518.47</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     103.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53134.71</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     103.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53134.71</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     147.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   34297.51</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      15.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22092.88</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      15.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22092.88</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     132.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34297.51</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     132.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34297.51</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     188.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59345.31</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      26.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27392.29</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      26.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27392.29</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     161.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59345.31</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     161.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59345.31</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      88.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22339.32</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      37.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17976.10</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      37.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17976.10</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      50.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22339.32</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      50.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22339.32</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      73.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9106.47</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">       1.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4258.98</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">       1.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4258.98</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      72.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9106.47</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      72.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9106.47</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     356.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  119703.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      49.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74863.65</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      49.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74863.65</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     307.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  119703.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     307.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  119703.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     744.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  157777.78</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      21.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99935.18</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      21.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99935.18</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     722.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  157777.78</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     722.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  157777.78</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     428.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  139692.74</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      42.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75790.77</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      42.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75790.77</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     385.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  139692.74</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     385.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  139692.74</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     301.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65339.19</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54953.48</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54953.48</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     219.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65339.19</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     219.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65339.19</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     283.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99250.18</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     134.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62952.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     134.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62952.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     148.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99250.18</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     148.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99250.18</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      14.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2610.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1623.09</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1623.09</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2610.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2610.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">     129.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28297.15</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      49.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   23741.13</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      49.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   23741.13</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      80.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28297.15</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      80.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28297.15</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      14.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2561.42</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1538.39</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1538.39</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      14.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2561.42</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      14.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2561.42</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      17.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3336.60</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2044.39</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2044.39</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      16.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3336.60</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      16.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3336.60</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      12.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">16-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">16-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      12.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      12.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      13.18</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.33</td>
    <td align="right">16-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.33</td>
    <td align="right">16-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      13.18</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      13.18</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     138.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26988.29</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       6.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17528.35</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       6.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17528.35</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     131.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26988.29</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     131.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26988.29</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     396.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   77317.66</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      18.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59613.57</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      18.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59613.57</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     377.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   77317.66</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     377.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   77317.66</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      17.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2884.36</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1709.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1709.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      16.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2884.36</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      16.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2884.36</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      82.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29529.08</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      25.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17008.45</td>
    <td align="right">04-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      25.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17008.45</td>
    <td align="right">04-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      56.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29529.08</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      56.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29529.08</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     136.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28082.01</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17433.36</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17433.36</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     130.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28082.01</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     130.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28082.01</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2506.51</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2219.74</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2219.74</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2506.51</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2506.51</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">      15.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3049.92</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2720.99</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2720.99</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3049.92</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3049.92</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      50.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10723.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6736.00</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6736.00</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      47.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10723.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      47.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10723.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      22.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4819.89</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4255.43</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4255.43</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4819.89</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4819.89</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     210.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38548.03</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30397.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30397.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     204.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38548.03</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     204.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38548.03</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      28.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4676.52</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2513.44</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2513.44</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      27.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4676.52</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      27.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4676.52</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      64.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8005.43</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3793.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3793.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      63.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8005.43</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      63.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8005.43</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      67.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10616.56</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4983.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4983.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10616.56</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10616.56</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2368.40</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     335.10</td>
    <td align="right">30-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     335.10</td>
    <td align="right">30-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2368.40</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2368.40</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2429.54</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.09</td>
    <td align="right">30-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.09</td>
    <td align="right">30-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2429.54</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2429.54</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      61.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9812.84</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4384.94</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4384.94</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9812.84</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9812.84</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      59.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9958.84</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5380.50</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5380.50</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9958.84</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9958.84</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4760.08</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2513.84</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2513.84</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4760.08</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4760.08</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     152.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53000.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      49.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33740.67</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      49.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33740.67</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     102.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53000.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     102.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53000.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     146.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   34160.20</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      15.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22238.75</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      15.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22238.75</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     130.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34160.20</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     130.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34160.20</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     187.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59151.25</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      27.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27587.53</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      27.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27587.53</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     160.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59151.25</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     160.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59151.25</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      88.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22220.98</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      38.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17963.08</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      38.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17963.08</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      49.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22220.98</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      49.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22220.98</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      73.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9079.04</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4298.00</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4298.00</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      72.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9079.04</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      72.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9079.04</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     355.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  119392.63</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      50.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75450.15</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      50.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75450.15</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     304.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  119392.63</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     304.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  119392.63</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     738.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  157142.25</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      22.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100852.73</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      22.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100852.73</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     716.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  157142.25</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     716.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  157142.25</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     426.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  139177.95</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      43.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   76348.82</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      43.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   76348.82</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     383.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  139177.95</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     383.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  139177.95</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     299.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65511.41</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      84.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   55343.09</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      84.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   55343.09</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     215.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65511.41</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     215.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65511.41</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     282.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   98349.42</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     136.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   63648.36</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     136.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   63648.36</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     145.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98349.42</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     145.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98349.42</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      14.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2599.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1632.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1632.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2599.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2599.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      13.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1942.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1734.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1734.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      12.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1942.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      12.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1942.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">      12.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2377.76</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2126.35</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2126.35</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2377.76</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2377.76</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      39.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8314.74</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5265.43</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5265.43</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      37.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8314.74</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      37.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8314.74</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      17.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3756.93</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3325.82</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3325.82</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3756.93</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3756.93</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     163.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29882.94</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       5.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23579.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       5.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23579.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     157.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29882.94</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     157.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29882.94</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      22.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3624.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1970.23</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1970.23</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3624.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3624.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      49.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6210.53</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2973.34</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2973.34</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      48.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6210.53</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      48.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6210.53</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      52.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8215.69</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3900.49</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3900.49</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8215.69</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8215.69</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      21.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1840.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.72</td>
    <td align="right">20-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.72</td>
    <td align="right">20-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      21.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1840.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      21.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1840.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      21.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1888.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.73</td>
    <td align="right">20-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.73</td>
    <td align="right">20-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      21.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1888.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      21.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1888.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      47.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7604.43</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3452.18</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3452.18</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      45.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7604.43</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      45.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7604.43</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      45.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7714.35</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4214.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4214.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      43.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7714.35</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      43.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7714.35</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3689.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1970.24</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1970.24</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      21.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3689.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      21.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3689.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     118.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   41130.48</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      39.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26410.00</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      39.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26410.00</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      78.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41130.48</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      78.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41130.48</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     113.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26479.45</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17376.15</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17376.15</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     100.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26479.45</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     100.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26479.45</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     145.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   45875.46</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      21.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21578.80</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      21.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21578.80</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     123.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45875.46</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     123.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45875.46</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      68.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17199.96</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      30.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13914.21</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      30.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13914.21</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      38.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17199.96</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      38.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17199.96</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      57.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7043.49</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3368.84</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3368.84</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      56.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7043.49</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      56.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7043.49</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     275.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   92652.88</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      40.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59121.94</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      40.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59121.94</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     234.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   92652.88</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     234.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   92652.88</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     571.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  121795.89</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      17.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   79078.88</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      17.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   79078.88</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     553.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  121795.89</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     553.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  121795.89</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     331.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  107893.41</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      35.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59811.60</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      35.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59811.60</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     296.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  107893.41</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     296.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  107893.41</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     231.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   51046.38</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      67.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   43284.81</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      67.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   43284.81</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     164.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   51046.38</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     164.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   51046.38</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     218.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75833.69</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     107.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   49948.45</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     107.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   49948.45</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     111.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75833.69</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     111.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75833.69</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2013.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1276.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1276.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      10.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2013.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      10.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2013.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      45.14</td>
    <td align="right">       0.11</td>
    <td align="right">03-FEB-12:00</td>
    <td align="right">    2997.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       3.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2997.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       3.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2997.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      42.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    2683.38</td>
    <td align="right">13-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      42.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    2683.38</td>
    <td align="right">13-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.42</td>
    <td align="right">       0.04</td>
    <td align="right">06-FEB-10:30</td>
    <td align="right">     837.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     837.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     837.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     541.00</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     541.00</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.42</td>
    <td align="right">       0.10</td>
    <td align="right">20-FEB-09:30</td>
    <td align="right">    1152.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1152.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1152.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.02</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     785.96</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.02</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     785.96</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      21.52</td>
    <td align="right">       0.65</td>
    <td align="right">25-OCT-20:00</td>
    <td align="right">    6385.66</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4071.82</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4071.82</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      19.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6385.66</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      19.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6385.66</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       8.47</td>
    <td align="right">       0.01</td>
    <td align="right">01-FEB-21:00</td>
    <td align="right">     945.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     945.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     945.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       8.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     616.21</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       8.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     616.21</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      23.81</td>
    <td align="right">       0.34</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">    7055.18</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    5133.83</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    5133.83</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      18.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7055.18</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      18.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7055.18</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      21.43</td>
    <td align="right">       0.02</td>
    <td align="right">07-DEC-06:00</td>
    <td align="right">    5829.38</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5261.12</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5261.12</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      14.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5829.38</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      14.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5829.38</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      11.05</td>
    <td align="right">       0.04</td>
    <td align="right">09-FEB-09:30</td>
    <td align="right">    2989.83</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       2.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">    2989.83</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       2.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">    2989.83</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       8.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1833.62</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       8.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1833.62</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      10.37</td>
    <td align="right">       0.17</td>
    <td align="right">07-FEB-15:30</td>
    <td align="right">    2874.33</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       2.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-15:30</td>
    <td align="right">    2874.33</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       2.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-15:30</td>
    <td align="right">    2874.33</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1546.07</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1546.07</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      10.29</td>
    <td align="right">       0.23</td>
    <td align="right">07-DEC-07:00</td>
    <td align="right">    2961.85</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       2.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2961.85</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       2.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2961.85</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       7.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1481.84</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       7.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1481.84</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      10.74</td>
    <td align="right">       0.07</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">    3079.79</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       2.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    3079.79</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       2.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    3079.79</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       8.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1695.07</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       8.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1695.07</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      21.71</td>
    <td align="right">       0.33</td>
    <td align="right">28-DEC-12:00</td>
    <td align="right">    5288.49</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       2.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    4198.74</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       2.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    4198.74</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      19.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5288.49</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      19.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5288.49</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      28.39</td>
    <td align="right">       0.23</td>
    <td align="right">05-JAN-18:00</td>
    <td align="right">    7281.40</td>
    <td align="right">03-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       2.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4993.05</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       2.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4993.05</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      25.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7281.40</td>
    <td align="right">03-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      25.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7281.40</td>
    <td align="right">03-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      24.77</td>
    <td align="right">       0.03</td>
    <td align="right">09-NOV-15:30</td>
    <td align="right">    6492.14</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       2.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    4879.64</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       2.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    4879.64</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      21.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6492.14</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      21.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6492.14</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      15.31</td>
    <td align="right">       0.63</td>
    <td align="right">25-DEC-10:00</td>
    <td align="right">    3160.94</td>
    <td align="right">14-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2942.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2942.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      14.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3160.94</td>
    <td align="right">14-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      14.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3160.94</td>
    <td align="right">14-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      15.11</td>
    <td align="right">       0.39</td>
    <td align="right">28-DEC-21:00</td>
    <td align="right">    3107.87</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2941.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2941.66</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      14.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3107.87</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      14.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3107.87</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      15.09</td>
    <td align="right">       0.06</td>
    <td align="right">09-JAN-20:00</td>
    <td align="right">    3103.51</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2917.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2917.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      14.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3103.51</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      14.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3103.51</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      15.87</td>
    <td align="right">       0.05</td>
    <td align="right">05-DEC-18:00</td>
    <td align="right">    3278.74</td>
    <td align="right">14-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2948.93</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2948.93</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      15.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3278.74</td>
    <td align="right">14-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      15.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3278.74</td>
    <td align="right">14-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      10.91</td>
    <td align="right">       0.24</td>
    <td align="right">29-DEC-10:00</td>
    <td align="right">     866.63</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     866.63</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     866.63</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      10.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     553.46</td>
    <td align="right">11-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      10.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     553.46</td>
    <td align="right">11-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       9.93</td>
    <td align="right">       0.07</td>
    <td align="right">21-NOV-09:00</td>
    <td align="right">    1047.40</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1047.40</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1047.40</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     708.20</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     708.20</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.04</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.05</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.04</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.05</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.04</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.05</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.99</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.29</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.99</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.29</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.99</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.29</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     443.81</td>
    <td align="right">      19.60</td>
    <td align="right">19-OCT-08:00</td>
    <td align="right">   53077.87</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      29.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   53077.87</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      29.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   53077.87</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     414.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   40035.97</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     414.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   40035.97</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      12.43</td>
    <td align="right">       0.12</td>
    <td align="right">03-APR-08:30</td>
    <td align="right">     969.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     969.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     969.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      11.83</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     630.94</td>
    <td align="right">11-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      11.83</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     630.94</td>
    <td align="right">11-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      92.19</td>
    <td align="right">       0.30</td>
    <td align="right">19-DEC-07:00</td>
    <td align="right">    8262.36</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      11.76</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    8262.36</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      11.76</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    8262.36</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      80.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6491.97</td>
    <td align="right">17-JUL-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      80.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6491.97</td>
    <td align="right">17-JUL-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     312.38</td>
    <td align="right">       0.17</td>
    <td align="right">16-NOV-21:00</td>
    <td align="right">   26913.01</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      12.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19854.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      12.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19854.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     300.18</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   26913.01</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     300.18</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   26913.01</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      66.67</td>
    <td align="right">       0.41</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    5644.30</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">       1.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5491.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">       1.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5491.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      65.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5644.30</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      65.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5644.30</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.95</td>
    <td align="right">       7.36</td>
    <td align="right">17-JAN-09:30</td>
    <td align="right">    8088.59</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6798.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6798.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      62.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    8088.59</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      62.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    8088.59</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     218.33</td>
    <td align="right">       2.65</td>
    <td align="right">20-DEC-16:00</td>
    <td align="right">   64258.12</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      14.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   36047.84</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      14.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   36047.84</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     203.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64258.12</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     203.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64258.12</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      76.10</td>
    <td align="right">       8.16</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    6412.68</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">       1.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6198.54</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">       1.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6198.54</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      74.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6412.68</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      74.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6412.68</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     238.31</td>
    <td align="right">       5.93</td>
    <td align="right">13-NOV-03:00</td>
    <td align="right">   71753.28</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      42.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   44936.92</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      42.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   44936.92</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     195.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   71753.28</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     195.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   71753.28</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     206.86</td>
    <td align="right">       0.52</td>
    <td align="right">26-OCT-09:30</td>
    <td align="right">   61485.68</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      54.81</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   45676.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      54.81</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   45676.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     152.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61485.68</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     152.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61485.68</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      99.05</td>
    <td align="right">       1.18</td>
    <td align="right">06-FEB-11:00</td>
    <td align="right">   25526.24</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      17.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   25526.24</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      17.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   25526.24</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      81.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16083.53</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      81.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16083.53</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      98.38</td>
    <td align="right">       0.15</td>
    <td align="right">27-NOV-18:30</td>
    <td align="right">   20757.89</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      10.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20757.89</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      10.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20757.89</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      88.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17493.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      88.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17493.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      96.26</td>
    <td align="right">       0.91</td>
    <td align="right">10-MAR-20:30</td>
    <td align="right">   22664.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      12.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   22664.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      12.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   22664.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      83.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18400.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      83.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18400.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     100.03</td>
    <td align="right">       2.57</td>
    <td align="right">10-FEB-19:30</td>
    <td align="right">   23399.55</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      14.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">   23399.55</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      14.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">   23399.55</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      85.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19354.31</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      85.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19354.31</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     302.01</td>
    <td align="right">       0.37</td>
    <td align="right">13-NOV-12:30</td>
    <td align="right">   75844.38</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      18.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   42895.38</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      18.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   42895.38</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     283.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75844.38</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     283.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75844.38</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     257.72</td>
    <td align="right">      14.87</td>
    <td align="right">10-NOV-20:00</td>
    <td align="right">   67114.37</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      21.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   42878.85</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      21.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   42878.85</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     236.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67114.37</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     236.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67114.37</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     175.06</td>
    <td align="right">       0.82</td>
    <td align="right">27-DEC-19:00</td>
    <td align="right">   33666.43</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       3.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22616.05</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       3.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22616.05</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     172.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">   33666.43</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     172.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">   33666.43</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     180.38</td>
    <td align="right">       1.36</td>
    <td align="right">23-JAN-11:00</td>
    <td align="right">   33553.82</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       1.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19002.38</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       1.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19002.38</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     178.66</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   33553.82</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     178.66</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   33553.82</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     174.07</td>
    <td align="right">       1.74</td>
    <td align="right">02-NOV-07:00</td>
    <td align="right">   33382.95</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21158.07</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21158.07</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     171.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   33382.95</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     171.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   33382.95</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     174.73</td>
    <td align="right">       4.30</td>
    <td align="right">14-FEB-09:00</td>
    <td align="right">   33865.23</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       3.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23006.51</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       3.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23006.51</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     171.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   33865.23</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     171.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   33865.23</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     200.57</td>
    <td align="right">       0.56</td>
    <td align="right">02-JAN-01:30</td>
    <td align="right">   57543.21</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      11.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   33065.49</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      11.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   33065.49</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     189.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   57543.21</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     189.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   57543.21</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2528.14</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2192.28</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2192.28</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2528.14</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2528.14</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      16.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3024.28</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2686.64</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2686.64</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3024.28</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3024.28</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      51.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10807.40</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6631.91</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6631.91</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      48.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10807.40</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      48.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10807.40</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      22.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4782.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4200.90</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4200.90</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4782.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4782.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     213.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38834.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30516.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30516.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     206.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38834.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     206.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38834.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      28.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4715.74</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2466.07</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2466.07</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      27.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4715.74</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      27.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4715.74</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      64.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8057.33</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3716.50</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3716.50</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      63.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8057.33</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      63.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8057.33</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      67.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10727.13</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4899.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4899.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      66.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10727.13</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      66.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10727.13</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2372.85</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.54</td>
    <td align="right">06-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.54</td>
    <td align="right">06-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2372.85</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2372.85</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2431.95</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.52</td>
    <td align="right">06-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.52</td>
    <td align="right">06-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2431.95</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2431.95</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      61.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9897.28</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4234.02</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4234.02</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9897.28</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9897.28</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      60.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10051.99</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5262.58</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5262.58</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10051.99</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10051.99</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      29.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4799.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2461.17</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2461.17</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4799.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4799.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     152.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53273.23</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      47.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33241.18</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      47.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33241.18</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     104.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53273.23</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     104.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53273.23</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     148.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   34450.60</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      14.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21922.36</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      14.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21922.36</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     133.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34450.60</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     133.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34450.60</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     188.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59560.88</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      25.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27152.86</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      25.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27152.86</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     163.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59560.88</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     163.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59560.88</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      88.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22461.15</td>
    <td align="right">03-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      36.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   18001.16</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      36.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   18001.16</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      51.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22461.15</td>
    <td align="right">03-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      51.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22461.15</td>
    <td align="right">03-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      74.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9137.67</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">       1.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4211.13</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">       1.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4211.13</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      72.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9137.67</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      72.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9137.67</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     357.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  120023.47</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      47.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74195.93</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      47.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74195.93</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     310.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  120023.47</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     310.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  120023.47</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     750.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  158465.48</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98957.79</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98957.79</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     729.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  158465.48</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     729.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  158465.48</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     430.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140226.50</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      41.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75173.94</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      41.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75173.94</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     389.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  140226.50</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     389.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  140226.50</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     304.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65080.13</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      79.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54491.95</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      79.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54491.95</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     225.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65080.13</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     225.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65080.13</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     284.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100103.93</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     132.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62184.84</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     132.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62184.84</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     151.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100103.93</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     151.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100103.93</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      14.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2622.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1610.36</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1610.36</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2622.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2622.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     303.59</td>
    <td align="right">       1.71</td>
    <td align="right">28-NOV-18:30</td>
    <td align="right">   26256.95</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      13.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19973.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      13.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19973.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     290.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   26256.95</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     290.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   26256.95</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      65.97</td>
    <td align="right">       4.66</td>
    <td align="right">26-DEC-09:00</td>
    <td align="right">    5575.43</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">       1.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5559.63</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">       1.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5559.63</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      64.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5575.43</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      64.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5575.43</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.02</td>
    <td align="right">       5.58</td>
    <td align="right">19-DEC-09:30</td>
    <td align="right">    8006.43</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6809.03</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6809.03</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      61.60</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    8006.43</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      61.60</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    8006.43</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     216.24</td>
    <td align="right">       0.90</td>
    <td align="right">20-NOV-20:00</td>
    <td align="right">   64003.70</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      15.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   35729.09</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      15.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   35729.09</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     201.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64003.70</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     201.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64003.70</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      75.30</td>
    <td align="right">       2.64</td>
    <td align="right">25-DEC-12:30</td>
    <td align="right">    6334.20</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">       1.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6275.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">       1.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6275.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      73.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6334.20</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      73.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6334.20</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     234.30</td>
    <td align="right">       6.45</td>
    <td align="right">31-OCT-13:30</td>
    <td align="right">   70704.29</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      49.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   45891.00</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      49.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   45891.00</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     184.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   70704.29</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     184.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   70704.29</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     206.46</td>
    <td align="right">       4.42</td>
    <td align="right">20-FEB-04:30</td>
    <td align="right">   61110.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      53.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   44882.33</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      53.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   44882.33</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     153.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61110.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     153.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61110.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     101.59</td>
    <td align="right">       0.59</td>
    <td align="right">20-DEC-13:00</td>
    <td align="right">   24716.17</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      15.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   24716.17</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      15.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   24716.17</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      86.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20366.13</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      86.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20366.13</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      93.90</td>
    <td align="right">       0.12</td>
    <td align="right">10-NOV-20:30</td>
    <td align="right">   23127.71</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      14.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   23127.71</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      14.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   23127.71</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      79.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18835.09</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      79.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18835.09</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      92.52</td>
    <td align="right">       2.68</td>
    <td align="right">31-JAN-17:30</td>
    <td align="right">   23981.70</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      16.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   23981.70</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      16.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   23981.70</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14775.88</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14775.88</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      99.30</td>
    <td align="right">       0.54</td>
    <td align="right">03-DEC-11:00</td>
    <td align="right">   23734.36</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      15.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   23734.36</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      15.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   23734.36</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      83.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19436.92</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      83.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19436.92</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     295.13</td>
    <td align="right">       4.42</td>
    <td align="right">14-JAN-10:30</td>
    <td align="right">   74539.22</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      20.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   43645.77</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      20.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   43645.77</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     274.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   74539.22</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     274.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   74539.22</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     259.10</td>
    <td align="right">       3.06</td>
    <td align="right">20-JAN-11:00</td>
    <td align="right">   67656.28</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      21.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   43315.58</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      21.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   43315.58</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     237.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67656.28</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     237.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67656.28</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     169.96</td>
    <td align="right">       0.46</td>
    <td align="right">14-NOV-09:00</td>
    <td align="right">   33240.64</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23720.78</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23720.78</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     166.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">   33240.64</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     166.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">   33240.64</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     175.29</td>
    <td align="right">       3.71</td>
    <td align="right">12-JAN-17:00</td>
    <td align="right">   33323.25</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       2.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21049.62</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       2.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21049.62</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     173.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   33323.25</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     173.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   33323.25</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     174.88</td>
    <td align="right">      13.91</td>
    <td align="right">23-JAN-05:00</td>
    <td align="right">   33392.78</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21156.94</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21156.94</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     172.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   33392.78</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     172.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   33392.78</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     176.28</td>
    <td align="right">       9.40</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">   33900.82</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21568.37</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21568.37</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     173.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">   33900.82</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     173.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">   33900.82</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     187.78</td>
    <td align="right">       0.64</td>
    <td align="right">24-NOV-08:00</td>
    <td align="right">   55872.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      18.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   36086.21</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      18.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   36086.21</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     169.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55872.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     169.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55872.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      97.31</td>
    <td align="right">       1.35</td>
    <td align="right">27-FEB-04:00</td>
    <td align="right">    9192.56</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       3.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    7670.41</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       3.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    7670.41</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      93.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9192.56</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      93.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9192.56</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.91</td>
    <td align="right">       1.11</td>
    <td align="right">16-JAN-11:30</td>
    <td align="right">     852.61</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     613.76</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     613.76</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     852.61</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     852.61</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.28</td>
    <td align="right">       0.34</td>
    <td align="right">30-JAN-19:30</td>
    <td align="right">     988.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     988.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     988.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     792.79</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     792.79</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.64</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.65</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.64</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.65</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.64</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.65</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.45</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.86</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.45</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.86</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.45</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.86</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     391.51</td>
    <td align="right">    1783.38</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31135.37</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     391.51</td>
    <td align="right">    1783.38</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31135.37</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     391.51</td>
    <td align="right">    1783.38</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31135.37</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     353.89</td>
    <td align="right">       3.58</td>
    <td align="right">27-NOV-14:30</td>
    <td align="right">   31064.40</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      10.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31064.40</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      10.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31064.40</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     343.82</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   27991.42</td>
    <td align="right">10-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     343.82</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   27991.42</td>
    <td align="right">10-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      17.02</td>
    <td align="right">       0.83</td>
    <td align="right">11-DEC-10:30</td>
    <td align="right">     975.99</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     688.44</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     688.44</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     975.99</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     975.99</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      31.40</td>
    <td align="right">       0.11</td>
    <td align="right">08-MAR-21:00</td>
    <td align="right">    5871.37</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3939.14</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3939.14</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      28.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5871.37</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      28.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5871.37</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      25.65</td>
    <td align="right">       0.44</td>
    <td align="right">21-FEB-21:00</td>
    <td align="right">    5371.65</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">    3242.43</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">    3242.43</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      22.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5371.65</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      22.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5371.65</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      47.75</td>
    <td align="right">    1062.69</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2467.62</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      47.75</td>
    <td align="right">    1062.69</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2467.62</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      47.75</td>
    <td align="right">    1062.69</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2467.62</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     338.62</td>
    <td align="right">       3.36</td>
    <td align="right">27-OCT-11:30</td>
    <td align="right">   52972.49</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      99.38</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   52972.49</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      99.38</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   52972.49</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     239.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   43919.79</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     239.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   43919.79</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      55.21</td>
    <td align="right">       0.66</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">    3804.01</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3757.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3757.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      51.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3804.01</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      51.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3804.01</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      55.72</td>
    <td align="right">       0.13</td>
    <td align="right">24-NOV-20:00</td>
    <td align="right">    5471.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5471.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       5.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5471.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      50.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3898.71</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      50.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3898.71</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      31.62</td>
    <td align="right">      17.51</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2080.09</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.33</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.33</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      31.62</td>
    <td align="right">      17.51</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2080.09</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      31.62</td>
    <td align="right">      17.51</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2080.09</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      32.09</td>
    <td align="right">      17.18</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2136.83</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.35</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.35</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      32.09</td>
    <td align="right">      17.18</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2136.83</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      32.09</td>
    <td align="right">      17.18</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2136.83</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     236.43</td>
    <td align="right">       3.18</td>
    <td align="right">20-NOV-09:30</td>
    <td align="right">   80817.13</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      21.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44318.34</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      21.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44318.34</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     214.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   80817.13</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     214.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   80817.13</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      62.68</td>
    <td align="right">       0.13</td>
    <td align="right">08-NOV-20:00</td>
    <td align="right">    4319.02</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4216.56</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4216.56</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      58.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4319.02</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      58.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4319.02</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     144.38</td>
    <td align="right">       1.05</td>
    <td align="right">20-DEC-02:30</td>
    <td align="right">   45388.68</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      42.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   23963.79</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      42.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   23963.79</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     102.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45388.68</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     102.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45388.68</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     137.48</td>
    <td align="right">       0.86</td>
    <td align="right">07-DEC-15:00</td>
    <td align="right">   40312.77</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      53.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   24837.22</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      53.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   24837.22</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      84.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   40312.77</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      84.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   40312.77</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     451.81</td>
    <td align="right">       1.07</td>
    <td align="right">01-MAR-15:30</td>
    <td align="right">  119823.53</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     133.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  119823.53</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     133.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  119823.53</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     318.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  113153.42</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     318.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  113153.42</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     244.39</td>
    <td align="right">       9.63</td>
    <td align="right">24-OCT-05:00</td>
    <td align="right">   63074.75</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      29.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   29800.90</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      29.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   29800.90</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     215.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   63074.75</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     215.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   63074.75</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      83.44</td>
    <td align="right">       0.47</td>
    <td align="right">21-FEB-11:30</td>
    <td align="right">    6080.66</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5802.62</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5802.62</td>
    <td align="right">02-JAN-07:00</td>
