  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      78.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6080.66</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      78.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6080.66</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     197.22</td>
    <td align="right">       8.95</td>
    <td align="right">10-OCT-20:00</td>
    <td align="right">   52174.10</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      26.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   28565.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      26.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   28565.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     170.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52174.10</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     170.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52174.10</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     934.72</td>
    <td align="right">      29.02</td>
    <td align="right">24-OCT-08:00</td>
    <td align="right">  175275.90</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      26.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  134398.86</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      26.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  134398.86</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     908.25</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  175275.90</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     908.25</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  175275.90</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     203.72</td>
    <td align="right">       0.29</td>
    <td align="right">21-NOV-13:00</td>
    <td align="right">   65978.32</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44638.73</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44638.73</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     174.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65978.32</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     174.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65978.32</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     292.73</td>
    <td align="right">       0.62</td>
    <td align="right">17-MAR-18:30</td>
    <td align="right">   46478.69</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      87.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   46478.69</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      87.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   46478.69</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     205.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39403.09</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     205.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39403.09</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      47.42</td>
    <td align="right">       0.55</td>
    <td align="right">28-DEC-10:00</td>
    <td align="right">    3261.46</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3261.46</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3261.46</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      44.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3247.91</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      44.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3247.91</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      47.97</td>
    <td align="right">       0.49</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    4817.27</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    4817.27</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    4817.27</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      43.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3480.86</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      43.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3480.86</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.80</td>
    <td align="right">      15.34</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1826.98</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.80</td>
    <td align="right">      15.34</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1826.98</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.80</td>
    <td align="right">      15.34</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1826.98</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.18</td>
    <td align="right">      15.04</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1874.37</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.18</td>
    <td align="right">      15.04</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1874.37</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.18</td>
    <td align="right">      15.04</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1874.37</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     207.22</td>
    <td align="right">       1.11</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   70750.16</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38870.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38870.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     187.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   70750.16</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     187.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   70750.16</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      53.84</td>
    <td align="right">       0.68</td>
    <td align="right">15-NOV-09:30</td>
    <td align="right">    3688.36</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       3.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3659.38</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       3.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3659.38</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      50.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3688.36</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      50.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3688.36</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     126.37</td>
    <td align="right">       2.36</td>
    <td align="right">24-OCT-05:00</td>
    <td align="right">   39617.20</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      37.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   21041.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      37.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   21041.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      89.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39617.20</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      89.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39617.20</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     120.48</td>
    <td align="right">       1.34</td>
    <td align="right">11-DEC-14:30</td>
    <td align="right">   35218.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   21810.62</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   21810.62</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      73.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35218.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      73.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35218.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     395.66</td>
    <td align="right">       9.34</td>
    <td align="right">15-JAN-13:30</td>
    <td align="right">  105145.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     118.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  105145.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     118.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  105145.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     277.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98988.91</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     277.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98988.91</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     213.33</td>
    <td align="right">       2.04</td>
    <td align="right">29-OCT-11:30</td>
    <td align="right">   55111.59</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      26.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   26165.16</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      26.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   26165.16</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     187.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55111.59</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     187.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55111.59</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      71.93</td>
    <td align="right">       0.20</td>
    <td align="right">13-DEC-16:00</td>
    <td align="right">    5209.82</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5037.07</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5037.07</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      67.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5209.82</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      67.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5209.82</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     172.19</td>
    <td align="right">       3.27</td>
    <td align="right">22-FEB-10:00</td>
    <td align="right">   45587.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      23.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   25076.69</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      23.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   25076.69</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     148.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45587.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     148.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45587.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     815.07</td>
    <td align="right">       3.95</td>
    <td align="right">01-NOV-18:30</td>
    <td align="right">  153373.31</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  117916.06</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  117916.06</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     791.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  153373.31</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     791.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  153373.31</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     178.63</td>
    <td align="right">       1.44</td>
    <td align="right">17-MAR-11:30</td>
    <td align="right">   57721.38</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      25.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39156.80</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      25.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39156.80</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     153.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57721.38</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     153.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57721.38</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      43.85</td>
    <td align="right">       2.18</td>
    <td align="right">12-NOV-07:00</td>
    <td align="right">    7060.62</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      11.56</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7060.62</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      11.56</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7060.62</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      32.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5236.86</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      32.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5236.86</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      44.27</td>
    <td align="right">       0.81</td>
    <td align="right">01-FEB-20:00</td>
    <td align="right">   11919.82</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11919.82</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11919.82</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      38.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9921.83</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      38.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9921.83</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      45.44</td>
    <td align="right">       0.43</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    6822.90</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      10.47</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6822.90</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      10.47</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6822.90</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5516.82</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5516.82</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.32</td>
    <td align="right">       0.20</td>
    <td align="right">14-FEB-21:00</td>
    <td align="right">    1053.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1053.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1053.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     508.21</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     508.21</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.74</td>
    <td align="right">       0.21</td>
    <td align="right">26-JAN-09:30</td>
    <td align="right">    1406.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1406.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1406.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.48</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     794.85</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.48</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     794.85</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       5.77</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       5.77</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       5.77</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.36</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.89</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.36</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.89</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.36</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.89</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      30.99</td>
    <td align="right">       0.13</td>
    <td align="right">10-FEB-16:30</td>
    <td align="right">   10626.49</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       2.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5596.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       2.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5596.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   10626.49</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   10626.49</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.37</td>
    <td align="right">    1627.65</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   20355.39</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.37</td>
    <td align="right">    1627.65</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   20355.39</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.37</td>
    <td align="right">    1627.65</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   20355.39</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.04</td>
    <td align="right">       0.10</td>
    <td align="right">30-OCT-09:30</td>
    <td align="right">    1189.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1189.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1189.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.78</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     575.37</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.78</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     575.37</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     128.10</td>
    <td align="right">       0.61</td>
    <td align="right">08-FEB-05:30</td>
    <td align="right">   25441.97</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     103.60</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   25441.97</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     103.60</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   25441.97</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      24.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9868.42</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      24.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9868.42</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      30.60</td>
    <td align="right">       0.18</td>
    <td align="right">29-OCT-08:00</td>
    <td align="right">    7917.72</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3749.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3749.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7917.72</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7917.72</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.96</td>
    <td align="right">       0.09</td>
    <td align="right">07-MAR-10:00</td>
    <td align="right">    1313.43</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.43</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.43</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     661.85</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     661.85</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      24.71</td>
    <td align="right">       0.19</td>
    <td align="right">10-OCT-20:00</td>
    <td align="right">    6521.76</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3592.51</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3592.51</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6521.76</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6521.76</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     118.48</td>
    <td align="right">       2.68</td>
    <td align="right">27-NOV-12:00</td>
    <td align="right">   22438.82</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       3.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16984.25</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       3.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16984.25</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     115.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   22438.82</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     115.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   22438.82</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       0.12</td>
    <td align="right">09-JUN-20:00</td>
    <td align="right">    9345.34</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    9345.34</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    9345.34</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      27.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3337.57</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      27.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3337.57</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   18057.96</td>
    <td align="right">   27038.98</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 5520105.82</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">   12447.48</td>
    <td align="right">   27038.98</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024861.47</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.48</td>
    <td align="right">   27038.98</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024861.47</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.48</td>
    <td align="right">   27038.98</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024861.47</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   32136.01</td>
    <td align="right">    5730.96</td>
    <td align="right">17-MAY-22:00</td>
    <td align="right"> 7359801.36</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    5622.71</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5110819.11</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    5610.48</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5102249.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    5610.48</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5102249.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   10770.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5410823.00</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">   15684.74</td>
    <td align="right">       0.00</td>
    <td align="right">22-JAN-02:00</td>
    <td align="right"> 2452639.70</td>
    <td align="right">25-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">      57.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  832104.65</td>
    <td align="right">03-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   42123.06</td>
    <td align="right">   24795.34</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right">11995683.84</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.48</td>
    <td align="right">   27038.98</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024861.47</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.48</td>
    <td align="right">   27038.98</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024861.47</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">   11113.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5442176.45</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">   13171.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 6292600.08</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">   13171.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 6292600.08</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">    -206.02</td>
    <td align="right">  -11893.76</td>
    <td align="right">20-FEB-19:30</td>
    <td align="right">   -2242.65</td>
    <td align="right">21-AUG-02:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    5596.54</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5047971.72</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:10</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    -17.829</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.757</td>
    <td align="right">      4.475</td>
    <td align="right">     11.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.022</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     -6.245</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.331</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.495</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">    -33.526</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.626</td>
    <td align="right">     15.400</td>
    <td align="right">     28.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.284</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.933</td>
    <td align="right">    -37.922</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.016</td>
    <td align="right">      3.721</td>
    <td align="right">     26.856</td>
    <td align="right">     54.995</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     29.682</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.314</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.968</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.053</td>
    <td align="right">     -7.739</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.317</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.037</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.844</td>
    <td align="right">    -51.854</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.817</td>
    <td align="right">      3.352</td>
    <td align="right">     10.554</td>
    <td align="right">    105.367</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -42.921</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.458</td>
    <td align="right">    -27.704</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.687</td>
    <td align="right">   -186.931</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.108</td>
    <td align="right">     61.017</td>
    <td align="right">     86.879</td>
    <td align="right">    142.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -88.738</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.926</td>
    <td align="right">    -34.547</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.905</td>
    <td align="right">    -50.316</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.807</td>
    <td align="right">      8.975</td>
    <td align="right">     10.554</td>
    <td align="right">    101.450</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.473</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.460</td>
    <td align="right">    -30.443</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.532</td>
    <td align="right">    -10.119</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.819</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.716</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.139</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.243</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.196</td>
    <td align="right">    -48.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.187</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     73.621</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.093</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.429</td>
    <td align="right">     -9.731</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.822</td>
    <td align="right">    -12.673</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.293</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.543</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.232</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.389</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.214</td>
    <td align="right">   -205.848</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.621</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -44.626</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.544</td>
    <td align="right">    -27.884</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.402</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.219</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.106</td>
    <td align="right">    -65.936</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.944</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.763</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.850</td>
    <td align="right">    -59.554</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.564</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.204</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.217</td>
    <td align="right">    -57.564</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.577</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.574</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.491</td>
    <td align="right">    -27.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.386</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.236</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.493</td>
    <td align="right">   -103.782</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.064</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    199.906</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -188.672</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.533</td>
    <td align="right">     -8.522</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.464</td>
    <td align="right">   -132.298</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.504</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    269.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -130.956</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.920</td>
    <td align="right">    -53.238</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.802</td>
    <td align="right">   -161.911</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.763</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    308.908</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -168.938</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.436</td>
    <td align="right">    -38.553</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.865</td>
    <td align="right">    -50.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.730</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     96.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     12.145</td>
    <td align="right">      0.000</td>
    <td align="right">   -127.615</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.772</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     46.688</td>
    <td align="right">   -307.658</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.251</td>
    <td align="right">     38.648</td>
    <td align="right">    132.704</td>
    <td align="right">    421.540</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.018</td>
    <td align="right">      0.000</td>
    <td align="right">   -333.265</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.182</td>
    <td align="right">    -20.731</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.902</td>
    <td align="right">   -724.090</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.299</td>
    <td align="right">     80.187</td>
    <td align="right">    235.783</td>
    <td align="right">   1143.726</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">   -462.892</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.145</td>
    <td align="right">   -327.776</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.734</td>
    <td align="right">   -386.369</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.091</td>
    <td align="right">     39.958</td>
    <td align="right">    134.808</td>
    <td align="right">    570.608</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.022</td>
    <td align="right">      0.000</td>
    <td align="right">   -327.396</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.212</td>
    <td align="right">    -93.226</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     77.083</td>
    <td align="right">   -221.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.684</td>
    <td align="right">     81.034</td>
    <td align="right">    223.825</td>
    <td align="right">    140.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    101.423</td>
    <td align="right">      0.000</td>
    <td align="right">   -441.928</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.303</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.316</td>
    <td align="right">    -13.939</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.240</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.512</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     49.134</td>
    <td align="right">    -80.362</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.051</td>
    <td align="right">      7.425</td>
    <td align="right">     53.712</td>
    <td align="right">    109.224</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     42.234</td>
    <td align="right">      0.000</td>
    <td align="right">   -189.275</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.145</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.424</td>
    <td align="right">    -16.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.644</td>
    <td align="right">      7.664</td>
    <td align="right">     11.147</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.929</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.594</td>
    <td align="right">   -131.837</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.855</td>
    <td align="right">      7.320</td>
    <td align="right">     23.072</td>
    <td align="right">    225.815</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -92.426</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.109</td>
    <td align="right">    -41.286</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.575</td>
    <td align="right">   -377.996</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.713</td>
    <td align="right">    115.613</td>
    <td align="right">    171.795</td>
    <td align="right">    283.268</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">   -176.724</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.069</td>
    <td align="right">    -64.179</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.479</td>
    <td align="right">   -130.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.831</td>
    <td align="right">     19.620</td>
    <td align="right">     23.072</td>
    <td align="right">    218.047</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.858</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.115</td>
    <td align="right">    -46.067</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.667</td>
    <td align="right">     -9.810</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.818</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      5.944</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.583</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.339</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.267</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.279</td>
    <td align="right">    -48.060</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.188</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     73.395</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.364</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.471</td>
    <td align="right">     -9.654</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.053</td>
    <td align="right">    -12.364</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.293</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.815</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.501</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.557</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.428</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.393</td>
    <td align="right">   -204.542</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.643</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.133</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.565</td>
    <td align="right">    -27.719</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.405</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.408</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.151</td>
    <td align="right">    -65.674</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.951</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.078</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.884</td>
    <td align="right">    -59.223</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.570</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.576</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.264</td>
    <td align="right">    -57.262</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.584</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.931</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.509</td>
    <td align="right">    -27.789</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.389</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.419</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     48.711</td>
    <td align="right">   -102.665</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.069</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    198.873</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -190.445</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.786</td>
    <td align="right">     -7.804</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.954</td>
    <td align="right">   -131.078</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.507</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    268.384</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -132.054</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.110</td>
    <td align="right">    -52.711</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.586</td>
    <td align="right">   -160.520</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.766</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    307.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.019</td>
    <td align="right">      0.000</td>
    <td align="right">   -170.359</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.677</td>
    <td align="right">    -37.908</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.767</td>
    <td align="right">    -49.709</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.731</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     95.472</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     12.423</td>
    <td align="right">      0.000</td>
    <td align="right">   -128.842</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.951</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     48.303</td>
    <td align="right">   -304.804</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.271</td>
    <td align="right">     38.648</td>
    <td align="right">    132.704</td>
    <td align="right">    419.752</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -336.392</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.598</td>
    <td align="right">    -19.889</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.639</td>
    <td align="right">   -717.851</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.329</td>
    <td align="right">     80.187</td>
    <td align="right">    235.783</td>
    <td align="right">   1140.476</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">   -466.962</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.752</td>
    <td align="right">   -326.857</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.155</td>
    <td align="right">   -383.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.112</td>
    <td align="right">     39.958</td>
    <td align="right">    134.808</td>
    <td align="right">    568.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.022</td>
    <td align="right">      0.000</td>
    <td align="right">   -330.319</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.630</td>
    <td align="right">    -92.187</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     79.488</td>
    <td align="right">   -216.371</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.696</td>
    <td align="right">     81.034</td>
    <td align="right">    223.825</td>
    <td align="right">    138.432</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">    101.054</td>
    <td align="right">      0.000</td>
    <td align="right">   -446.332</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.835</td>
    <td align="right">     -0.009</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.328</td>
    <td align="right">    -13.838</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.241</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.626</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.496</td>
    <td align="right">     -7.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.636</td>
    <td align="right">      1.912</td>
    <td align="right">      3.069</td>
    <td align="right">      4.567</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.388</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.398</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.223</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.825</td>
    <td align="right">    -37.136</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.925</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">     56.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.801</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.392</td>
    <td align="right">     -7.449</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.975</td>
    <td align="right">     -9.412</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.006</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">      7.544</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.139</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.984</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.357</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.308</td>
    <td align="right">   -158.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.735</td>
    <td align="right">     45.354</td>
    <td align="right">    117.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.968</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.452</td>
    <td align="right">    -21.437</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.428</td>
    <td align="right">      6.638</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.676</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.922</td>
    <td align="right">    -50.890</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.300</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.170</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.708</td>
    <td align="right">    -45.774</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.447</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.650</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.011</td>
    <td align="right">    -44.273</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.459</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.464</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.407</td>
    <td align="right">    -21.491</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.415</td>
    <td align="right">     11.424</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.351</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.698</td>
    <td align="right">    -79.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.724</td>
    <td align="right">     15.323</td>
    <td align="right">     23.600</td>
    <td align="right">    153.999</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -149.326</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.319</td>
    <td align="right">     -5.598</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.949</td>
    <td align="right">   -100.988</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.729</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">    208.113</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -103.475</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.755</td>
    <td align="right">    -40.767</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.194</td>
    <td align="right">   -124.061</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.932</td>
    <td align="right">     10.215</td>
    <td align="right">     15.733</td>
    <td align="right">    238.616</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -133.453</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.226</td>
    <td align="right">    -28.952</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.968</td>
    <td align="right">    -38.103</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.904</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">     73.793</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      9.905</td>
    <td align="right">      0.000</td>
    <td align="right">   -101.036</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.625</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.607</td>
    <td align="right">   -235.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.447</td>
    <td align="right">     30.060</td>
    <td align="right">    103.214</td>
    <td align="right">    325.293</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -263.760</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.826</td>
    <td align="right">    -14.873</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.173</td>
    <td align="right">   -554.193</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.500</td>
    <td align="right">     62.368</td>
    <td align="right">    183.387</td>
    <td align="right">    884.943</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">   -365.956</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.616</td>
    <td align="right">   -253.611</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.937</td>
    <td align="right">   -296.519</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.324</td>
    <td align="right">     31.078</td>
    <td align="right">    104.851</td>
    <td align="right">    441.090</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">   -258.901</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.851</td>
    <td align="right">    -71.011</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     63.420</td>
    <td align="right">   -165.526</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.778</td>
    <td align="right">     63.027</td>
    <td align="right">    174.086</td>
    <td align="right">    106.492</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     78.682</td>
    <td align="right">      0.000</td>
    <td align="right">   -350.107</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.857</td>
    <td align="right">     -0.007</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.262</td>
    <td align="right">    -10.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.744</td>
    <td align="right">      4.916</td>
    <td align="right">      9.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.226</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.754</td>
    <td align="right">     -0.889</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.491</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.343</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.123</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      3.136</td>
    <td align="right">    -10.576</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.649</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.339</td>
    <td align="right">      2.204</td>
    <td align="right">     12.411</td>
    <td align="right">     31.585</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.995</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.278</td>
    <td align="right">    -14.178</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      6.783</td>
    <td align="right">    -11.340</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.855</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     37.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.445</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.485</td>
    <td align="right">     -9.419</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      8.104</td>
    <td align="right">     -8.150</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.808</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.222</td>
    <td align="right">      1.909</td>
    <td align="right">     10.751</td>
    <td align="right">     28.412</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.607</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.479</td>
    <td align="right">     -3.354</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      2.993</td>
    <td align="right">     -2.767</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.099</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.698</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.767</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.175</td>
    <td align="right">     -0.546</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      3.205</td>
    <td align="right">     -2.066</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.238</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.800</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.990</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.174</td>
    <td align="right">     -0.122</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      3.489</td>
    <td align="right">     -1.852</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.946</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.481</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.808</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.031</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.968</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.173</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      3.571</td>
    <td align="right">     -2.164</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.623</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.792</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.199</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.975</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.174</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      3.489</td>
    <td align="right">     -7.811</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.023</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.984</td>
    <td align="right">      7.345</td>
    <td align="right">     12.411</td>
    <td align="right">     23.354</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.234</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.275</td>
    <td align="right">    -10.240</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      3.363</td>
    <td align="right">    -17.738</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.609</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.304</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     60.297</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.755</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.499</td>
    <td align="right">    -23.025</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      3.509</td>
    <td align="right">    -14.140</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.576</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.829</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     51.172</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.072</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.499</td>
    <td align="right">    -19.884</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      1.034</td>
    <td align="right">     -7.243</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.692</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.352</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.353</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.259</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.181</td>
    <td align="right">    -15.493</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      0.927</td>
    <td align="right">     -7.067</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.717</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.866</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.352</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.271</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.182</td>
    <td align="right">    -16.038</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      0.919</td>
    <td align="right">     -7.068</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.697</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.426</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.354</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.266</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.181</td>
    <td align="right">    -15.616</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      0.967</td>
    <td align="right">     -7.806</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.142</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.254</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.181</td>
    <td align="right">    -15.625</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.522</td>
    <td align="right">     -9.406</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.383</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.905</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.475</td>
    <td align="right">   -414.335</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.151</td>
    <td align="right">     78.760</td>
    <td align="right">    157.935</td>
    <td align="right">    360.575</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">   -227.555</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.646</td>
    <td align="right">    -20.366</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      2.585</td>
    <td align="right">    -17.655</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.251</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.579</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.502</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     20.954</td>
    <td align="right">   -128.727</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.839</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    249.559</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -147.607</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.342</td>
    <td align="right">    -45.555</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     51.085</td>
    <td align="right">   -137.636</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.029</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.116</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    294.407</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">   -247.555</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.064</td>
    <td align="right">    -24.618</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     64.973</td>
    <td align="right">    -97.511</td>
    <td align="right">      0.000</td>
    <td align="right">    -64.696</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.596</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    223.035</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     14.115</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.788</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.011</td>
    <td align="right">     -0.006</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     24.967</td>
    <td align="right">    -31.027</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.705</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.074</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     29.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     33.575</td>
    <td align="right">      0.000</td>
    <td align="right">    -97.564</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.452</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     16.304</td>
    <td align="right">    -34.658</td>
    <td align="right">      0.000</td>
    <td align="right">    -59.270</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     57.116</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.292</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      1.829</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.180</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.468</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     19.037</td>
    <td align="right">    -31.881</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.712</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.425</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     19.059</td>
    <td align="right">      0.000</td>
    <td align="right">    -97.842</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.456</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     21.222</td>
    <td align="right">    -33.946</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.463</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.028</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.254</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     14.117</td>
    <td align="right">      0.000</td>
    <td align="right">    -97.790</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.459</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     22.831</td>
    <td align="right">   -214.239</td>
    <td align="right">      0.000</td>
    <td align="right">    -73.486</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.321</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    474.528</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -245.168</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.239</td>
    <td align="right">    -89.842</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     26.380</td>
    <td align="right">   -169.508</td>
    <td align="right">      0.000</td>
    <td align="right">    -71.796</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.572</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    402.836</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">   -247.170</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.199</td>
    <td align="right">    -59.401</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      4.401</td>
    <td align="right">   -107.253</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.138</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    224.495</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.544</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.545</td>
    <td align="right">    -68.562</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      2.587</td>
    <td align="right">   -112.060</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.478</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.836</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    224.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.054</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.560</td>
    <td align="right">    -83.620</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      3.562</td>
    <td align="right">   -106.701</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.046</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.255</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    224.517</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.615</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.545</td>
    <td align="right">    -64.464</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      4.718</td>
    <td align="right">   -107.062</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.845</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.408</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    224.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.305</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.542</td>
    <td align="right">    -61.756</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     16.833</td>
    <td align="right">   -112.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -82.405</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     87.033</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    183.670</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -151.170</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.360</td>
    <td align="right">    -56.514</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.387</td>
    <td align="right">    -10.526</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.820</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.122</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.927</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.922</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.211</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.108</td>
    <td align="right">    -48.868</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.186</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     73.891</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.808</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.374</td>
    <td align="right">     -9.823</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.578</td>
    <td align="right">    -13.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.294</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     10.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.659</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.883</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.338</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.028</td>
    <td align="right">   -207.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.599</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.050</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.523</td>
    <td align="right">    -28.059</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.399</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.020</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.060</td>
    <td align="right">    -66.221</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.937</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.424</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.811</td>
    <td align="right">    -59.861</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.556</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.852</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.168</td>
    <td align="right">    -57.932</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.570</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.151</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.472</td>
    <td align="right">    -28.124</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.382</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.040</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     46.193</td>
    <td align="right">   -104.990</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.058</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    201.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -186.809</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.205</td>
    <td align="right">     -9.330</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.929</td>
    <td align="right">   -133.786</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.501</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    270.454</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -129.794</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.673</td>
    <td align="right">    -53.738</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.969</td>
    <td align="right">   -163.471</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.759</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    310.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -167.455</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.123</td>
    <td align="right">    -39.277</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.915</td>
    <td align="right">    -51.669</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.728</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     96.949</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     11.829</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.318</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.542</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.972</td>
    <td align="right">   -310.762</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.229</td>
    <td align="right">     38.648</td>
    <td align="right">    132.704</td>
    <td align="right">    423.514</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -329.970</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.645</td>
    <td align="right">    -21.696</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.160</td>
    <td align="right">   -730.962</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.264</td>
    <td align="right">     80.187</td>
    <td align="right">    235.783</td>
    <td align="right">   1147.519</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.028</td>
    <td align="right">      0.000</td>
    <td align="right">   -458.611</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.358</td>
    <td align="right">   -328.989</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.261</td>
    <td align="right">   -389.858</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.073</td>
    <td align="right">     39.958</td>
    <td align="right">    134.808</td>
    <td align="right">    572.763</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -324.297</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.670</td>
    <td align="right">    -94.041</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     74.564</td>
    <td align="right">   -226.364</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.676</td>
    <td align="right">     81.034</td>
    <td align="right">    223.825</td>
    <td align="right">    142.032</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    102.103</td>
    <td align="right">      0.000</td>
    <td align="right">   -437.261</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.616</td>
    <td align="right">     -0.009</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.304</td>
    <td align="right">    -14.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.238</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.408</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      2.788</td>
    <td align="right">    -16.934</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.041</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.594</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.651</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     21.520</td>
    <td align="right">   -126.312</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.152</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.873</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    248.817</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.743</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.467</td>
    <td align="right">    -53.450</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     59.125</td>
    <td align="right">   -128.185</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.910</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.123</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    293.506</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.674</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.252</td>
    <td align="right">    -14.028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     63.106</td>
    <td align="right">    -98.174</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.229</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.373</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    221.780</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      1.271</td>
    <td align="right">      0.000</td>
    <td align="right">   -251.176</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.237</td>
    <td align="right">     -0.005</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     21.773</td>
    <td align="right">    -35.274</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.992</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.642</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     28.819</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     19.889</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.360</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.531</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     21.895</td>
    <td align="right">    -28.313</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.755</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.651</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.129</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     15.296</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.409</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.530</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     23.945</td>
    <td align="right">    -26.272</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.820</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.203</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     26.010</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.186</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.522</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     22.410</td>
    <td align="right">    -32.543</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.426</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.412</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     28.936</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.294</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.582</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.536</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     25.117</td>
    <td align="right">   -206.266</td>
    <td align="right">      0.000</td>
    <td align="right">    -72.933</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.364</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    473.171</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -246.599</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.448</td>
    <td align="right">    -85.699</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     26.583</td>
    <td align="right">   -170.905</td>
    <td align="right">      0.000</td>
    <td align="right">    -71.553</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.172</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    401.809</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.651</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.413</td>
    <td align="right">    -66.327</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      5.125</td>
    <td align="right">   -102.594</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.395</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.013</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    224.112</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.944</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.618</td>
    <td align="right">    -65.735</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      3.312</td>
    <td align="right">   -107.913</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.181</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.114</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    224.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.315</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.627</td>
    <td align="right">    -73.441</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      3.400</td>
    <td align="right">   -107.351</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.277</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.525</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    223.987</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.385</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.628</td>
    <td align="right">    -72.308</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      4.124</td>
    <td align="right">   -108.588</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.262</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.519</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    223.761</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.128</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.627</td>
    <td align="right">    -70.834</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     25.378</td>
    <td align="right">    -97.365</td>
    <td align="right">      0.000</td>
    <td align="right">    -79.344</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.196</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    183.429</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -151.054</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.446</td>
    <td align="right">    -27.710</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.752</td>
    <td align="right">    -93.555</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.519</td>
    <td align="right">      6.776</td>
    <td align="right">     18.115</td>
    <td align="right">     94.052</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      5.313</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.303</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.670</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.183</td>
    <td align="right">    -12.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.380</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.124</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -391.510</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.719</td>
    <td align="right">      4.817</td>
    <td align="right">    588.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -203.242</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.071</td>
    <td align="right">   -343.816</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.205</td>
    <td align="right">     54.013</td>
    <td align="right">    109.686</td>
    <td align="right">    198.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">    105.840</td>
    <td align="right">      0.000</td>
    <td align="right">   -158.687</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.762</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.150</td>
    <td align="right">    -28.248</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.365</td>
    <td align="right">      4.274</td>
    <td align="right">      6.707</td>
    <td align="right">     39.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.484</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.422</td>
    <td align="right">     -3.019</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.774</td>
    <td align="right">    -22.872</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.420</td>
    <td align="right">      4.452</td>
    <td align="right">      6.707</td>
    <td align="right">     21.991</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.818</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.277</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.154</td>
    <td align="right">    -50.565</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.082</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.915</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     32.395</td>
    <td align="right">   -117.975</td>
    <td align="right">      0.000</td>
    <td align="right">   -107.422</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.090</td>
    <td align="right">     60.671</td>
    <td align="right">    125.375</td>
    <td align="right">    285.914</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -171.259</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.106</td>
    <td align="right">   -142.685</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     48.002</td>
    <td align="right">    -75.427</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.838</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.830</td>
    <td align="right">     19.689</td>
    <td align="right">     40.687</td>
    <td align="right">    168.342</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -146.162</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.766</td>
    <td align="right">    -32.358</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     60.089</td>
    <td align="right">    -59.812</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.683</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.763</td>
    <td align="right">     19.689</td>
    <td align="right">     40.687</td>
    <td align="right">    127.872</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -147.491</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.733</td>
    <td align="right">    -19.383</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    175.155</td>
    <td align="right">   -120.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -240.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     92.247</td>
    <td align="right">    144.066</td>
    <td align="right">    297.710</td>
    <td align="right">    124.215</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -446.239</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.573</td>
    <td align="right">    -19.399</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     33.786</td>
    <td align="right">   -171.635</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.566</td>
    <td align="right">     21.137</td>
    <td align="right">     52.545</td>
    <td align="right">    323.394</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -174.933</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.460</td>
    <td align="right">    -48.364</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     31.044</td>
    <td align="right">   -129.017</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.662</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.564</td>
    <td align="right">     21.069</td>
    <td align="right">     52.545</td>
    <td align="right">    270.351</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -177.605</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.419</td>
    <td align="right">    -33.872</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     38.167</td>
    <td align="right">   -548.324</td>
    <td align="right">      0.000</td>
    <td align="right">   -371.615</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    107.852</td>
    <td align="right">    186.055</td>
    <td align="right">    384.478</td>
    <td align="right">   1012.196</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -440.178</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.218</td>
    <td align="right">   -360.415</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     41.696</td>
    <td align="right">    -83.265</td>
    <td align="right">      0.000</td>
    <td align="right">   -104.541</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.047</td>
    <td align="right">     60.671</td>
    <td align="right">    125.375</td>
    <td align="right">    211.260</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -174.676</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.074</td>
    <td align="right">   -111.495</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.478</td>
    <td align="right">    -43.496</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.679</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.498</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     28.706</td>
    <td align="right">   -103.370</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.982</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.333</td>
    <td align="right">     53.087</td>
    <td align="right">    109.703</td>
    <td align="right">    249.463</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -151.093</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.829</td>
    <td align="right">   -123.019</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     42.627</td>
    <td align="right">    -65.569</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.240</td>
    <td align="right">     17.228</td>
    <td align="right">     35.601</td>
    <td align="right">    146.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -128.874</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.518</td>
    <td align="right">    -27.808</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     53.319</td>
    <td align="right">    -51.935</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.660</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.182</td>
    <td align="right">     17.228</td>
    <td align="right">     35.601</td>
    <td align="right">    111.357</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -130.060</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.488</td>
    <td align="right">    -16.545</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    155.260</td>
    <td align="right">   -104.126</td>
    <td align="right">      0.000</td>
    <td align="right">   -209.834</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     80.791</td>
    <td align="right">    126.058</td>
    <td align="right">    260.496</td>
    <td align="right">    107.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -393.665</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.895</td>
    <td align="right">    -15.549</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     30.100</td>
    <td align="right">   -149.306</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.946</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.642</td>
    <td align="right">     18.495</td>
    <td align="right">     45.977</td>
    <td align="right">    282.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.117</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.148</td>
    <td align="right">    -41.877</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     27.695</td>
    <td align="right">   -112.175</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.737</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.640</td>
    <td align="right">     18.436</td>
    <td align="right">     45.977</td>
    <td align="right">    235.784</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -156.496</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.111</td>
    <td align="right">    -29.015</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     34.143</td>
    <td align="right">   -477.159</td>
    <td align="right">      0.000</td>
    <td align="right">   -324.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     94.478</td>
    <td align="right">    162.798</td>
    <td align="right">    336.418</td>
    <td align="right">    883.771</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -387.950</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.476</td>
    <td align="right">   -314.315</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     36.914</td>
    <td align="right">    -72.979</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.466</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.295</td>
    <td align="right">     53.087</td>
    <td align="right">    109.703</td>
    <td align="right">    184.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.156</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.800</td>
    <td align="right">    -95.766</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.562</td>
    <td align="right">    -32.285</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.369</td>
    <td align="right">      6.324</td>
    <td align="right">     17.314</td>
    <td align="right">     24.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.560</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.316</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.735</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.472</td>
    <td align="right">    -34.970</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.333</td>
    <td align="right">      6.350</td>
    <td align="right">     17.314</td>
    <td align="right">     29.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      8.828</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.810</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.736</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.259</td>
    <td align="right">     -5.481</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.346</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.530</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      3.278</td>
    <td align="right">    -16.235</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.824</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.681</td>
    <td align="right">      7.584</td>
    <td align="right">     15.672</td>
    <td align="right">     35.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.418</td>
    <td align="right">    -14.183</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -184.371</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.927</td>
    <td align="right">     13.022</td>
    <td align="right">    311.992</td>
    <td align="right">     30.333</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.546</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.477</td>
    <td align="right">   -149.881</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      4.179</td>
    <td align="right">    -21.526</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.020</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.943</td>
    <td align="right">      2.642</td>
    <td align="right">      6.568</td>
    <td align="right">     40.219</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.181</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.460</td>
    <td align="right">     -5.364</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      3.817</td>
    <td align="right">    -16.213</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.854</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.941</td>
    <td align="right">      2.634</td>
    <td align="right">      6.568</td>
    <td align="right">     33.584</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.535</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.455</td>
    <td align="right">     -3.487</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      4.493</td>
    <td align="right">    -69.971</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.776</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.414</td>
    <td align="right">     23.257</td>
    <td align="right">     48.060</td>
    <td align="right">    125.996</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -55.916</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.094</td>
    <td align="right">    -41.463</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     -5.614</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.851</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -40.482</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.311</td>
    <td align="right">     36.581</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.411</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     -5.614</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.850</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.035</td>
    <td align="right">    -74.614</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.622</td>
    <td align="right">     73.162</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.205</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">     -6.999</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.949</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.434</td>
    <td align="right">     -7.861</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.794</td>
    <td align="right">      0.000</td>
    <td align="right">     16.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.154</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.065</td>
    <td align="right">     -3.276</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.055</td>
    <td align="right">     -7.980</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.101</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.025</td>
    <td align="right">    -15.926</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.823</td>
    <td align="right">    -63.432</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.472</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.786</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.786</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.966</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.966</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.926</td>
    <td align="right">    -72.608</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.553</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.363</td>
    <td align="right">    -14.491</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.871</td>
    <td align="right">     10.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.668</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.139</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.139</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.406</td>
    <td align="right">    -16.476</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.567</td>
    <td align="right">     12.485</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.982</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.061</td>
    <td align="right">    -15.857</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.998</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.857</td>
    <td align="right">    -63.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.706</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -27.759</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.758</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -27.938</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.937</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.963</td>
    <td align="right">    -72.378</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.821</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.848</td>
    <td align="right">    -12.297</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.510</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.683</td>
    <td align="right">    -49.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.923</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.558</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.558</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.768</td>
    <td align="right">    -56.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.811</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">     12.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.142</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.550</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.374</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">      1.203</td>
    <td align="right">     -0.067</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.786</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.248</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">      1.366</td>
    <td align="right">     -0.075</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.896</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.421</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.538</td>
    <td align="right">    -10.374</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.939</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.091</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.091</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.603</td>
    <td align="right">    -11.830</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     52.825</td>
    <td align="right">     -0.853</td>
    <td align="right">      0.000</td>
    <td align="right">   -339.957</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    203.585</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      4.972</td>
    <td align="right">     -3.264</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.618</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.727</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      5.645</td>
    <td align="right">     -3.681</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.966</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.793</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.989</td>
    <td align="right">    -15.994</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.207</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.788</td>
    <td align="right">    -63.603</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.267</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.828</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.828</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.887</td>
    <td align="right">    -72.803</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.319</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     54.168</td>
    <td align="right">     -0.836</td>
    <td align="right">      0.000</td>
    <td align="right">   -330.251</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    192.519</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      5.329</td>
    <td align="right">     -3.017</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.316</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.179</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      6.051</td>
    <td align="right">     -3.401</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.620</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.240</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">    -14.828</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.848</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.098</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.098</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.090</td>
    <td align="right">    -16.933</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.817</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.753</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.819</td>
    <td align="right">      9.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.877</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     99.385</td>
    <td align="right">   -239.237</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     68.142</td>
    <td align="right">      0.000</td>
    <td align="right">    195.930</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      5.117</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.884</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.456</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.575</td>
    <td align="right">    -51.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.120</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.625</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.625</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.997</td>
    <td align="right">    -58.683</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.524</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.407</td>
    <td align="right">    -78.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.957</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     87.095</td>
    <td align="right">   -205.638</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     59.625</td>
    <td align="right">      0.000</td>
    <td align="right">    170.677</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      2.520</td>
    <td align="right">      0.000</td>
    <td align="right">   -112.038</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.241</td>
    <td align="right">     -0.008</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.076</td>
    <td align="right">    -44.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.018</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.799</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.799</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.180</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.180</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.439</td>
    <td align="right">    -50.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.220</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.667</td>
    <td align="right">    -67.262</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.837</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.742</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.594</td>
    <td align="right">    -38.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.345</td>
    <td align="right">      0.000</td>
    <td align="right">     25.906</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.780</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.468</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.480</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.226</td>
    <td align="right">     -5.094</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.030</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.253</td>
    <td align="right">     -5.785</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.494</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.321</td>
    <td align="right">     -7.638</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.120</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.623</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.031</td>
    <td align="right">    -27.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.901</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.656</td>
    <td align="right">    -10.212</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      8.384</td>
    <td align="right">    -25.033</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     17.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.447</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">    134.684</td>
    <td align="right">   -148.543</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">     23.512</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.662</td>
    <td align="right">     -0.052</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">     25.969</td>
    <td align="right">    -56.743</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     31.747</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.975</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">    136.335</td>
    <td align="right">   -145.924</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">     20.182</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.601</td>
    <td align="right">     -0.031</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">    107.113</td>
    <td align="right">   -111.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     13.422</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.811</td>
    <td align="right">     -0.050</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      1.256</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.256</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">     11.759</td>
    <td align="right">    -80.428</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     69.871</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.204</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     10.702</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.706</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">    132.867</td>
    <td align="right">   -151.606</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">     27.187</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.457</td>
    <td align="right">     -0.009</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     11.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.220</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      1.434</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.435</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">     10.864</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.874</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      9.907</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.915</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">    103.596</td>
    <td align="right">    -24.502</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.450</td>
    <td align="right">    -63.655</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   2367.632</td>
    <td align="right">  -6269.257</td>
    <td align="right">   1706.578</td>
    <td align="right"> -19749.525</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2591.699</td>
    <td align="right">   4714.250</td>
    <td align="right">  12087.309</td>
    <td align="right">  25668.561</td>
    <td align="right">      0.000</td>
    <td align="right">      0.305</td>
    <td align="right">   2044.990</td>
    <td align="right">      0.000</td>
    <td align="right"> -18257.651</td>
    <td align="right">      0.000</td>
    <td align="right">   -383.855</td>
    <td align="right">  -6520.857</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3138.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.07</td>
    <td align="right">     174.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2921.71</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1278.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1158.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5286.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.82</td>
    <td align="right">     141.24</td>
    <td align="right">     580.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4553.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13595.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.80</td>
    <td align="right">     468.63</td>
    <td align="right">   12601.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     531.95</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">15-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1631.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1512.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10174.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.71</td>
    <td align="right">     184.17</td>
    <td align="right">    2066.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7922.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -38601.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     418.16</td>
    <td align="right">    1516.02</td>
    <td align="right">   13340.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23345.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.32</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">18-SEP-13:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10590.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     169.11</td>
    <td align="right">     719.06</td>
    <td align="right">     623.60</td>
    <td align="right">   18403.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.98</td>
    <td align="right">   -9322.87</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3254.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.63</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2342.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     812.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13556.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">   13622.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.01</td>
    <td align="right">    -456.50</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5213.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3740.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1302.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44633.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   41814.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5484.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.19</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4941.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13083.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12006.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11660.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.10</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10351.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11748.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10440.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5593.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.15</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4993.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -66833.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.98</td>
    <td align="right">     757.78</td>
    <td align="right">   66179.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.54</td>
    <td align="right">    -455.87</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62288.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   36736.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24703.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -120593.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   59566.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60018.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.56</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24188.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   24304.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.19</td>
    <td align="right">    -572.22</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -139676.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.46</td>
    <td align="right">     582.18</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  153744.25</td>
    <td align="right">       0.00</td>
    <td align="right">  -17129.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -248.22</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -170618.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.05</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  185242.21</td>
    <td align="right">       0.00</td>
    <td align="right">  -20189.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -435.37</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -146709.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.73</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">  106736.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37019.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -77.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74845.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.67</td>
    <td align="right">     590.67</td>
    <td align="right">    4513.74</td>
    <td align="right">   49255.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20542.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -133.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3024.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.38</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2729.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -33047.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.59</td>
    <td align="right">     937.26</td>
    <td align="right">   26278.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5857.46</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -53.66</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">19-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3824.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      72.06</td>
    <td align="right">     167.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3585.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29936.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.59</td>
    <td align="right">     402.59</td>
    <td align="right">    3506.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26029.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -27.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -93290.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     775.93</td>
    <td align="right">    2997.80</td>
    <td align="right">   28015.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   61548.66</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30809.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.44</td>
    <td align="right">     402.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33623.98</td>
    <td align="right">       0.00</td>
    <td align="right">   -3321.15</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3259.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.63</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2331.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     828.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13430.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">   13603.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.17</td>
    <td align="right">    -562.87</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5224.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3721.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1334.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44417.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   41598.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5449.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.20</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4905.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13037.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11960.84</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11589.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.14</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10281.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11672.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.11</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10363.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5557.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.16</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4957.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -66109.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.98</td>
    <td align="right">     757.78</td>
    <td align="right">   66068.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.13</td>
    <td align="right">   -1065.80</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -61820.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   36656.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24317.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -119506.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   59494.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   59004.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24064.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.55</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   24222.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -45.51</td>
    <td align="right">    -609.53</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -139078.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.79</td>
    <td align="right">     582.18</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  153355.24</td>
    <td align="right">       0.00</td>
    <td align="right">  -17297.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -289.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -170243.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.54</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  185137.47</td>
    <td align="right">       0.00</td>
    <td align="right">  -20377.96</td>
    <td align="right">       0.00</td>
    <td align="right">    -517.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -146007.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.88</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">  106561.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36494.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -79.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -75040.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.97</td>
    <td align="right">     590.67</td>
    <td align="right">    4513.74</td>
    <td align="right">   49001.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21007.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -149.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3007.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.39</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2712.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2539.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.28</td>
    <td align="right">      17.53</td>
    <td align="right">      61.89</td>
    <td align="right">    1806.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     656.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10364.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     147.38</td>
    <td align="right">     164.64</td>
    <td align="right">   10567.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.79</td>
    <td align="right">    -506.64</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4073.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.67</td>
    <td align="right">      38.33</td>
    <td align="right">      99.02</td>
    <td align="right">    2882.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1060.23</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -34423.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     426.39</td>
    <td align="right">    1766.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32231.01</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4222.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.17</td>
    <td align="right">      60.88</td>
    <td align="right">     354.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3799.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10122.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.20</td>
    <td align="right">     585.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9284.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8984.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.68</td>
    <td align="right">     228.44</td>
    <td align="right">     773.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7967.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9045.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.66</td>
    <td align="right">     228.44</td>
    <td align="right">     773.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8027.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4307.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.13</td>
    <td align="right">     104.78</td>
    <td align="right">     354.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3840.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -50910.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     284.65</td>
    <td align="right">     589.38</td>
    <td align="right">   51314.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.04</td>
    <td align="right">   -1263.16</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -47808.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     246.61</td>
    <td align="right">     421.35</td>
    <td align="right">   28457.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18693.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -92524.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     311.66</td>
    <td align="right">     489.28</td>
    <td align="right">   46216.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   45523.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18644.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.56</td>
    <td align="right">      87.35</td>
    <td align="right">     295.82</td>
    <td align="right">   18790.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.02</td>
    <td align="right">    -494.40</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -107820.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.45</td>
    <td align="right">     452.80</td>
    <td align="right">    2081.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  119076.19</td>
    <td align="right">       0.00</td>
    <td align="right">  -13580.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -249.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -132415.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      69.99</td>
    <td align="right">     900.21</td>
    <td align="right">    3698.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  144177.88</td>
    <td align="right">       0.00</td>
    <td align="right">  -15978.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -452.07</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -113126.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.68</td>
    <td align="right">     203.82</td>
    <td align="right">    2114.45</td>
    <td align="right">   82767.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28064.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -63.77</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -58494.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.31</td>
    <td align="right">     459.41</td>
    <td align="right">    3510.69</td>
    <td align="right">   37952.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16639.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -126.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2329.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.42</td>
    <td align="right">      45.09</td>
    <td align="right">     181.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2099.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">05-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1070.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -199.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1150.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6933.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -414.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.09</td>
    <td align="right">      92.07</td>
    <td align="right">     186.25</td>
    <td align="right">    5284.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1683.40</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7719.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -372.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     106.26</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    7121.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     636.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7951.23</td>
    <td align="right">       0.00</td>
    <td align="right">    -335.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.31</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">     892.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7106.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2277.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -303.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     122.08</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1364.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     886.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.32</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2206.87</td>
    <td align="right">       0.00</td>
    <td align="right">    -294.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     124.88</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1372.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     796.09</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.22</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">16-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2425.60</td>
    <td align="right">       0.00</td>
    <td align="right">    -263.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      74.29</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1520.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     887.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2357.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -299.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.97</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1367.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     964.99</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7262.29</td>
    <td align="right">       0.00</td>
    <td align="right">    -510.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.78</td>
    <td align="right">     186.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7798.13</td>
    <td align="right">       0.00</td>
    <td align="right">    -325.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8214.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -368.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.47</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    5615.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2630.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.70</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8603.70</td>
    <td align="right">       0.00</td>
    <td align="right">    -346.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     226.77</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9374.01</td>
    <td align="right">       0.00</td>
    <td align="right">    -882.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.06</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3551.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -293.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.91</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3771.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -196.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3495.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -288.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3768.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -192.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3460.69</td>
    <td align="right">       0.00</td>
    <td align="right">    -286.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      63.87</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3666.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -190.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.14</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3627.01</td>
    <td align="right">       0.00</td>
    <td align="right">    -293.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.62</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3850.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -196.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -708.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -134.26</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">03-JUL-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -40039.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4027.09</td>
    <td align="right">    1328.36</td>
    <td align="right">   10665.54</td>
    <td align="right">   41116.66</td>
    <td align="right">       0.00</td>
    <td align="right">      10.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17108.40</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">17-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6489.25</td>
    <td align="right">       0.00</td>
    <td align="right">   -1680.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7212.40</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -66757.01</td>
    <td align="right">       0.00</td>
    <td align="right">   -3830.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     366.42</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   45082.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   22970.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -57.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -78690.48</td>
    <td align="right">       0.00</td>
    <td align="right">   -3554.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     663.09</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   55510.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24264.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -122.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -78962.51</td>
    <td align="right">       0.00</td>
    <td align="right">   -3143.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     385.89</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">    5872.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74029.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -111.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -14396.90</td>
    <td align="right">       0.00</td>
    <td align="right">   -2687.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     439.58</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">   11536.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3447.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -34.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -17287.84</td>
    <td align="right">       0.00</td>
    <td align="right">   -2356.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1992.11</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">    5375.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10634.91</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -54.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -19279.34</td>
    <td align="right">       0.00</td>
    <td align="right">   -2279.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     963.52</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">    5407.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13546.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -53.19</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -19068.15</td>
    <td align="right">       0.00</td>
    <td align="right">   -2739.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1268.22</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">   10615.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8267.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -84655.05</td>
    <td align="right">       0.00</td>
    <td align="right">   -3569.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     618.16</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">   43341.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42459.41</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -122.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -86961.40</td>
    <td align="right">       0.00</td>
    <td align="right">   -3188.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     739.56</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   93935.71</td>
    <td align="right">       0.00</td>
    <td align="right">   -6342.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -112.22</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -32672.19</td>
    <td align="right">       0.00</td>
    <td align="right">   -2724.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     840.31</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34836.68</td>
    <td align="right">       0.00</td>
    <td align="right">   -1937.02</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.29</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -33092.88</td>
    <td align="right">       0.00</td>
    <td align="right">   -2795.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1619.32</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35347.16</td>
    <td align="right">       0.00</td>
    <td align="right">   -2743.19</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">25-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31712.68</td>
    <td align="right">       0.00</td>
    <td align="right">   -2413.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     488.21</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35888.19</td>
    <td align="right">       0.00</td>
    <td align="right">   -3816.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -128.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -32973.34</td>
    <td align="right">       0.00</td>
    <td align="right">   -2715.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     419.33</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35556.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -1942.92</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.20</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -74074.29</td>
    <td align="right">       0.00</td>
    <td align="right">   -3611.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1966.63</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   78027.60</td>
    <td align="right">       0.00</td>
    <td align="right">   -4487.57</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3245.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.62</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2355.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     789.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.29</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13697.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">   13646.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.85</td>
    <td align="right">    -339.86</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5193.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.12</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3765.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1257.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44830.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42011.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5520.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.17</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4976.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13123.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12046.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11731.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10423.02</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11824.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.04</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10516.62</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5629.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.13</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5029.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -67622.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.98</td>
    <td align="right">     757.78</td>
    <td align="right">   66308.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     201.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62764.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   36829.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25083.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -120792.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   59687.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60096.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24315.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.49</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   24407.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.68</td>
    <td align="right">    -553.98</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -140318.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.10</td>
    <td align="right">     582.18</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  154168.01</td>
    <td align="right">       0.00</td>
    <td align="right">  -16965.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -194.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -171242.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      88.57</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  185573.30</td>
    <td align="right">       0.00</td>
    <td align="right">  -20004.76</td>
    <td align="right">       0.00</td>
    <td align="right">    -327.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -147290.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.57</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">  106942.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37391.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74511.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.42</td>
    <td align="right">     590.67</td>
    <td align="right">    4513.74</td>
    <td align="right">   49563.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19880.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -111.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3040.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.38</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2744.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">17-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6393.29</td>
    <td align="right">       0.00</td>
    <td align="right">   -1674.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7110.40</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -68141.09</td>
    <td align="right">       0.00</td>
    <td align="right">   -3926.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     706.58</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   41454.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27751.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -70.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -75723.69</td>
    <td align="right">       0.00</td>
    <td align="right">   -3432.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     335.35</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   60351.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16651.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -110.71</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -79058.60</td>
    <td align="right">       0.00</td>
    <td align="right">   -3170.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1125.73</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">    5746.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73546.97</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -118.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -21215.14</td>
    <td align="right">       0.00</td>
    <td align="right">   -2348.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1186.44</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">    5292.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15446.23</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -57.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -19996.94</td>
    <td align="right">       0.00</td>
    <td align="right">   -2266.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     966.30</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">    5370.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14287.23</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -56.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -13273.30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2552.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     450.83</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">   11612.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2102.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -19964.54</td>
    <td align="right">       0.00</td>
    <td align="right">   -2367.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1418.81</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    5294.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13980.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -57.71</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -82889.83</td>
    <td align="right">       0.00</td>
    <td align="right">   -3569.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     625.30</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">   43237.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   40797.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -130.51</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -86742.33</td>
    <td align="right">       0.00</td>
    <td align="right">   -3162.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     749.06</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   93744.68</td>
    <td align="right">       0.00</td>
    <td align="right">   -6398.83</td>
    <td align="right">       0.00</td>
    <td align="right">    -118.60</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -32029.67</td>
    <td align="right">       0.00</td>
    <td align="right">   -2682.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     437.35</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34568.22</td>
    <td align="right">       0.00</td>
    <td align="right">   -1948.11</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31445.70</td>
    <td align="right">       0.00</td>
    <td align="right">   -2738.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     833.28</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34433.09</td>
    <td align="right">       0.00</td>
    <td align="right">   -2745.79</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31575.05</td>
    <td align="right">       0.00</td>
    <td align="right">   -2747.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     836.61</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34577.27</td>
    <td align="right">       0.00</td>
    <td align="right">   -2754.66</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -33561.77</td>
    <td align="right">       0.00</td>
    <td align="right">   -2858.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1184.49</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36424.17</td>
    <td align="right">       0.00</td>
    <td align="right">   -2850.81</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -70364.84</td>
    <td align="right">       0.00</td>
    <td align="right">   -3540.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     807.57</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74311.63</td>
    <td align="right">       0.00</td>
    <td align="right">   -3375.50</td>
    <td align="right">       0.00</td>
    <td align="right">     -65.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">06-SEP-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9189.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     461.93</td>
    <td align="right">      87.04</td>
    <td align="right">    1223.29</td>
    <td align="right">   13369.99</td>
    <td align="right">       0.00</td>
    <td align="right">       1.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5954.05</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -793.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.11</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -49.44</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">22-MAY-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -54997.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     174.90</td>
    <td align="right">   20666.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34156.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">10-JUL-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -28004.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2796.53</td>
    <td align="right">     857.51</td>
    <td align="right">    7407.19</td>
    <td align="right">   26915.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.22</td>
    <td align="right">   -9963.60</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5871.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     110.92</td>
    <td align="right">      31.29</td>
    <td align="right">     452.93</td>
    <td align="right">    8475.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3200.48</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">30-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5371.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.23</td>
    <td align="right">      77.44</td>
    <td align="right">     251.63</td>
    <td align="right">    7955.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.19</td>
    <td align="right">   -2991.40</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3901.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1136.92</td>
    <td align="right">    2594.03</td>
    <td align="right">    3011.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2840.84</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -85930.73</td>
    <td align="right">       0.00</td>
    <td align="right">   -5163.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1043.95</td>
    <td align="right">    2638.09</td>
    <td align="right">    4997.83</td>
    <td align="right">   47872.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34631.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -51689.30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1883.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.73</td>
    <td align="right">     856.12</td>
    <td align="right">    1621.90</td>
    <td align="right">   32341.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18622.80</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -52807.94</td>
    <td align="right">       0.00</td>
    <td align="right">   -1662.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     292.56</td>
    <td align="right">     856.12</td>
    <td align="right">    1621.90</td>
    <td align="right">    3055.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   48725.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -116354.76</td>
    <td align="right">       0.00</td>
    <td align="right">  -14074.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2087.15</td>
    <td align="right">    6264.30</td>
    <td align="right">   11867.62</td>
    <td align="right">   45043.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   65414.95</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -248.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -72586.37</td>
    <td align="right">       0.00</td>
    <td align="right">   -2456.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     267.96</td>
    <td align="right">     500.63</td>
    <td align="right">    2094.61</td>
    <td align="right">   32814.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   39472.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -106.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -68592.07</td>
    <td align="right">       0.00</td>
    <td align="right">   -2133.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     373.67</td>
    <td align="right">     869.59</td>
    <td align="right">    2062.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74119.18</td>
    <td align="right">       0.00</td>
    <td align="right">   -6626.68</td>
    <td align="right">       0.00</td>
    <td align="right">     -72.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -189658.62</td>
    <td align="right">       0.00</td>
    <td align="right">  -19105.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2285.02</td>
    <td align="right">    7926.80</td>
    <td align="right">   15094.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  199754.43</td>
    <td align="right">       0.00</td>
    <td align="right">  -16096.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -199.93</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -83487.42</td>
    <td align="right">       0.00</td>
    <td align="right">   -4436.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1269.70</td>
    <td align="right">    2638.09</td>
    <td align="right">    4997.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   85541.28</td>
    <td align="right">       0.00</td>
    <td align="right">   -6473.97</td>
    <td align="right">       0.00</td>
    <td align="right">     -48.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3483.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     994.80</td>
    <td align="right">    2269.78</td>
    <td align="right">    2634.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2416.19</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -74932.83</td>
    <td align="right">       0.00</td>
    <td align="right">   -4526.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     911.59</td>
    <td align="right">    2308.33</td>
    <td align="right">    4373.10</td>
    <td align="right">   41812.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30135.21</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -44966.06</td>
    <td align="right">       0.00</td>
    <td align="right">   -1645.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     194.58</td>
    <td align="right">     749.10</td>
    <td align="right">    1419.16</td>
    <td align="right">   28246.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16085.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -82.09</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -45955.35</td>
    <td align="right">       0.00</td>
    <td align="right">   -1451.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     257.47</td>
    <td align="right">     749.10</td>
    <td align="right">    1419.16</td>
    <td align="right">    2623.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42431.75</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -101732.98</td>
    <td align="right">       0.00</td>
    <td align="right">  -12299.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1831.98</td>
    <td align="right">    5481.26</td>
    <td align="right">   10384.16</td>
    <td align="right">   39251.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   57310.42</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -227.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -63162.08</td>
    <td align="right">       0.00</td>
    <td align="right">   -2146.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     236.23</td>
    <td align="right">     438.05</td>
    <td align="right">    1832.78</td>
    <td align="right">   28652.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34246.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -97.85</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -59807.52</td>
    <td align="right">       0.00</td>
    <td align="right">   -1863.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     328.41</td>
    <td align="right">     760.89</td>
    <td align="right">    1804.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   64697.90</td>
    <td align="right">       0.00</td>
    <td align="right">   -5854.25</td>
    <td align="right">       0.00</td>
    <td align="right">     -66.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -165315.37</td>
    <td align="right">       0.00</td>
    <td align="right">  -16705.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2004.72</td>
    <td align="right">    6935.95</td>
    <td align="right">   13207.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  174277.01</td>
    <td align="right">       0.00</td>
    <td align="right">  -14221.59</td>
    <td align="right">       0.00</td>
    <td align="right">    -182.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -72537.88</td>
    <td align="right">       0.00</td>
    <td align="right">   -3892.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1109.27</td>
    <td align="right">    2308.33</td>
    <td align="right">    4373.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74416.26</td>
    <td align="right">       0.00</td>
    <td align="right">   -5733.44</td>
    <td align="right">       0.00</td>
    <td align="right">     -43.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5237.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     343.38</td>
    <td align="right">      77.26</td>
    <td align="right">    1169.24</td>
    <td align="right">    7065.18</td>
    <td align="right">       0.00</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3418.64</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">03-JUL-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5515.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     441.52</td>
    <td align="right">     123.62</td>
    <td align="right">    1169.24</td>
    <td align="right">    7355.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.00</td>
    <td align="right">   -3572.05</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1738.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1618.63</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11990.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -672.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.47</td>
    <td align="right">     329.76</td>
    <td align="right">     624.73</td>
    <td align="right">    5935.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5665.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29223.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     389.17</td>
    <td align="right">    6429.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   22877.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -462.17</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -9202.98</td>
    <td align="right">       0.00</td>
    <td align="right">    -308.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.53</td>
    <td align="right">      62.58</td>
    <td align="right">     261.83</td>
    <td align="right">    4079.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5090.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8689.92</td>
    <td align="right">       0.00</td>
    <td align="right">    -269.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.58</td>
    <td align="right">     108.70</td>
    <td align="right">     257.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9409.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -852.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24737.51</td>
    <td align="right">       0.00</td>
    <td align="right">   -2417.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     273.81</td>
    <td align="right">     990.85</td>
    <td align="right">    1886.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26103.98</td>
    <td align="right">       0.00</td>
    <td align="right">   -2072.95</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1007.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     895.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">06-SEP-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -594.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     594.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">06-SEP-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -596.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     596.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7164.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     153.34</td>
    <td align="right">     548.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6461.91</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1007.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     895.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13697.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     306.69</td>
    <td align="right">    1097.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12292.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">15-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1262.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.90</td>
    <td align="right">      81.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1158.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
