<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> -SuperTallBuilding-ASHRAE 169-2013-6A created: 2026-04-17 12:02:49 -0400 TALL BUILDING GEOMETRY (O1-O1:31-12) ** Calgary-Canadian.Olympic.Park.Upper AB CAN SRC-TMYx WMO#=712350
  2026-09-24
  22:45:11
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.2.0-94a887817b, YMD=2026.09.24 22:43</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>-SuperTallBuilding-ASHRAE 169-2013-6A created: 2026-04-17 12:02:49 -0400</b></p>
<p>Environment: <b>TALL BUILDING GEOMETRY (O1-O1:31-12) ** Calgary-Canadian.Olympic.Park.Upper AB CAN SRC-TMYx WMO#=712350</b></p>
<p>Simulation Timestamp: <b>2026-09-24
  22:45:11</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    52283.33</td>
    <td align="right">      384.84</td>
    <td align="right">      384.84</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    52283.33</td>
    <td align="right">      384.84</td>
    <td align="right">      384.84</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   107248.71</td>
    <td align="right">      789.42</td>
    <td align="right">      789.42</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   107248.71</td>
    <td align="right">      789.42</td>
    <td align="right">      789.42</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">   135857.59</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">   135857.59</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       12.23</td>
    <td align="right">     7573.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1629.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4714.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      682.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    11207.65</td>
    <td align="right">     2076.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     3133.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1695.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      152.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10390.24</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      954.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       96.98</td>
    <td align="right">    18354.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52915.84</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    24279.21</td>
    <td align="right">    28004.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63306.08</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       12.23</td>
    <td align="right">     7573.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1629.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4714.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      682.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    11186.75</td>
    <td align="right">     2076.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">CAV System Fans</td>
    <td align="right">       21.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DOAS Fans</td>
    <td align="right">      958.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">VAV System Fans</td>
    <td align="right">     1828.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">FCU Fans</td>
    <td align="right">      304.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">       21.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1695.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      152.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10390.24</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">      954.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    18354.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52915.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Booster</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">       12.23</td>
    <td align="right">     7573.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">     1629.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">     4714.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">      682.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">    11207.65</td>
    <td align="right">     2076.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">     3133.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">     1695.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">      152.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10390.24</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">      954.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">       96.98</td>
    <td align="right">    18354.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52915.84</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       39.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       49.47</td>
    <td align="right">      190.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       89.52</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      178.71</td>
    <td align="right">      206.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       39.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       49.47</td>
    <td align="right">      190.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       89.52</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      178.71</td>
    <td align="right">      206.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   24279.207</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   24279.207</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   24279.207</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   24279.207</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">       57.07</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">    15718.62</td>
    <td align="right">       99.64</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">    15775.69</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    63306.08</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    63306.08</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    63306.08</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     1425.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      406.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6755.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:11</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.2.0-94a887817b, YMD=2026.09.24 22:43</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Calgary-Canadian.Olympic.Park.Upper AB CAN SRC-TMYx WMO#=712350</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       51.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -114.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1235.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    53836.13</td>
    <td align="right">    14521.64</td>
    <td align="right">    12396.43</td>
    <td align="right">    14521.64</td>
    <td align="right">    12396.43</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    52992.72</td>
    <td align="right">    14294.51</td>
    <td align="right">    12201.85</td>
    <td align="right">    14294.51</td>
    <td align="right">    12201.85</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">    29595.14</td>
    <td align="right">     7952.11</td>
    <td align="right">     6840.58</td>
    <td align="right">     7961.00</td>
    <td align="right">     6841.44</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       54.97</td>
    <td align="right">       54.76</td>
    <td align="right">       55.18</td>
    <td align="right">       54.82</td>
    <td align="right">       55.19</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       55.85</td>
    <td align="right">       55.63</td>
    <td align="right">       56.06</td>
    <td align="right">       55.69</td>
    <td align="right">       56.07</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    48095.62</td>
    <td align="right">    12975.73</td>
    <td align="right">    11072.08</td>
    <td align="right">    12975.73</td>
    <td align="right">    11072.08</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    47252.21</td>
    <td align="right">    12748.60</td>
    <td align="right">    10877.50</td>
    <td align="right">    12748.60</td>
    <td align="right">    10877.50</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">    29595.14</td>
    <td align="right">     7952.11</td>
    <td align="right">     6840.58</td>
    <td align="right">     7961.00</td>
    <td align="right">     6841.44</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       61.53</td>
    <td align="right">       61.28</td>
    <td align="right">       61.78</td>
    <td align="right">       61.35</td>
    <td align="right">       61.79</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       62.63</td>
    <td align="right">       62.38</td>
    <td align="right">       62.89</td>
    <td align="right">       62.45</td>
    <td align="right">       62.90</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1858.20</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      116.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      566.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      285.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      271.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      258.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      258.24</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">      365.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1784.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      285.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      731.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3568.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      365.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1784.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      312.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1332.66</td>
    <td align="right">        1.00</td>
    <td align="right">      255.97</td>
    <td align="right">        0.00</td>
    <td align="right">      167.22</td>
    <td align="right">      167.22</td>
    <td align="right">      4.0903</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      233.11</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      225.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      225.96</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       11.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       48.70</td>
    <td align="right">        1.00</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
    <td align="right">       10.75</td>
    <td align="right">      9.0417</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      122.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      523.73</td>
    <td align="right">        1.00</td>
    <td align="right">      115.50</td>
    <td align="right">        0.00</td>
    <td align="right">       74.98</td>
    <td align="right">       74.98</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     1010.31</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4311.17</td>
    <td align="right">        1.00</td>
    <td align="right">      234.12</td>
    <td align="right">        0.00</td>
    <td align="right">      155.31</td>
    <td align="right">      155.31</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      266.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1132.76</td>
    <td align="right">        1.00</td>
    <td align="right">      105.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      122.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      523.73</td>
    <td align="right">        1.00</td>
    <td align="right">      115.50</td>
    <td align="right">        0.00</td>
    <td align="right">       74.98</td>
    <td align="right">       74.98</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       52.33</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       17.84</td>
    <td align="right">        9.00</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.54</td>
    <td align="right">        9.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.47</td>
    <td align="right">        5.47</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.54</td>
    <td align="right">        9.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.47</td>
    <td align="right">        5.47</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      538.16</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      102.28</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      102.28</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.19</td>
    <td align="right">        9.00</td>
    <td align="right">       49.21</td>
    <td align="right">        0.00</td>
    <td align="right">       35.60</td>
    <td align="right">       35.60</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.27</td>
    <td align="right">        9.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">       24.83</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       91.46</td>
    <td align="right">        9.00</td>
    <td align="right">       45.31</td>
    <td align="right">        0.00</td>
    <td align="right">       32.62</td>
    <td align="right">       32.62</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.27</td>
    <td align="right">        9.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">       24.83</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      599.99</td>
    <td align="right">        9.00</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">       59.30</td>
    <td align="right">       59.30</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1066.04</td>
    <td align="right">        9.00</td>
    <td align="right">      110.13</td>
    <td align="right">        0.00</td>
    <td align="right">       83.42</td>
    <td align="right">       83.42</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      609.50</td>
    <td align="right">        9.00</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">       59.30</td>
    <td align="right">       59.30</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1011.98</td>
    <td align="right">        9.00</td>
    <td align="right">      101.35</td>
    <td align="right">        0.00</td>
    <td align="right">       76.72</td>
    <td align="right">       76.72</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1868.98</td>
    <td align="right">        9.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       52.33</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      312.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1332.66</td>
    <td align="right">        2.00</td>
    <td align="right">      255.97</td>
    <td align="right">        0.00</td>
    <td align="right">      167.22</td>
    <td align="right">      167.22</td>
    <td align="right">      4.0903</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      233.11</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.86</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      225.97</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      225.96</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      134.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      572.44</td>
    <td align="right">        2.00</td>
    <td align="right">      123.95</td>
    <td align="right">        0.00</td>
    <td align="right">       80.63</td>
    <td align="right">       80.63</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      998.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4262.47</td>
    <td align="right">        2.00</td>
    <td align="right">      234.12</td>
    <td align="right">        0.00</td>
    <td align="right">      155.31</td>
    <td align="right">      155.31</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      266.41</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1132.76</td>
    <td align="right">        2.00</td>
    <td align="right">      105.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      134.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      572.44</td>
    <td align="right">        2.00</td>
    <td align="right">      123.95</td>
    <td align="right">        0.00</td>
    <td align="right">       80.63</td>
    <td align="right">       80.63</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       52.33</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       17.84</td>
    <td align="right">        9.00</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.54</td>
    <td align="right">        9.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.47</td>
    <td align="right">        5.47</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.54</td>
    <td align="right">        9.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.47</td>
    <td align="right">        5.47</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      538.16</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      102.28</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      102.28</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.19</td>
    <td align="right">        9.00</td>
    <td align="right">       49.21</td>
    <td align="right">        0.00</td>
    <td align="right">       35.60</td>
    <td align="right">       35.60</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.27</td>
    <td align="right">        9.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">       24.83</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       91.46</td>
    <td align="right">        9.00</td>
    <td align="right">       45.31</td>
    <td align="right">        0.00</td>
    <td align="right">       32.62</td>
    <td align="right">       32.62</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.27</td>
    <td align="right">        9.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">       24.83</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      599.99</td>
    <td align="right">        9.00</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">       59.30</td>
    <td align="right">       59.30</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1066.04</td>
    <td align="right">        9.00</td>
    <td align="right">      110.13</td>
    <td align="right">        0.00</td>
    <td align="right">       83.42</td>
    <td align="right">       83.42</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      609.50</td>
    <td align="right">        9.00</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">       59.30</td>
    <td align="right">       59.30</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1011.98</td>
    <td align="right">        9.00</td>
    <td align="right">      101.35</td>
    <td align="right">        0.00</td>
    <td align="right">       76.72</td>
    <td align="right">       76.72</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1868.98</td>
    <td align="right">        9.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       52.33</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       52.33</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       17.84</td>
    <td align="right">        7.00</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.54</td>
    <td align="right">        7.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.47</td>
    <td align="right">        5.47</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.54</td>
    <td align="right">        7.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.47</td>
    <td align="right">        5.47</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      538.16</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      102.28</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      102.28</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.19</td>
    <td align="right">        7.00</td>
    <td align="right">       49.21</td>
    <td align="right">        0.00</td>
    <td align="right">       35.60</td>
    <td align="right">       35.60</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.27</td>
    <td align="right">        7.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">       24.83</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       91.46</td>
    <td align="right">        7.00</td>
    <td align="right">       45.31</td>
    <td align="right">        0.00</td>
    <td align="right">       32.62</td>
    <td align="right">       32.62</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.27</td>
    <td align="right">        7.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">       24.83</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      599.99</td>
    <td align="right">        7.00</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">       59.30</td>
    <td align="right">       59.30</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1066.04</td>
    <td align="right">        7.00</td>
    <td align="right">      110.13</td>
    <td align="right">        0.00</td>
    <td align="right">       83.42</td>
    <td align="right">       83.42</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      609.50</td>
    <td align="right">        7.00</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">       59.30</td>
    <td align="right">       59.30</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1011.98</td>
    <td align="right">        7.00</td>
    <td align="right">      101.35</td>
    <td align="right">        0.00</td>
    <td align="right">       76.72</td>
    <td align="right">       76.72</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1868.98</td>
    <td align="right">        7.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       52.33</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      463.99</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      397.23</td>
    <td align="right">        1.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       29.24</td>
    <td align="right">       29.24</td>
    <td align="right">      9.3646</td>
    <td align="right">      124.12</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.15</td>
    <td align="right">        1.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">       35.84</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.12</td>
    <td align="right">        1.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        1.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        1.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        1.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      397.23</td>
    <td align="right">        1.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       29.24</td>
    <td align="right">       29.24</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1868.98</td>
    <td align="right">        1.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.15</td>
    <td align="right">        1.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.77</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.12</td>
    <td align="right">        1.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       18.90</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        1.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.51</td>
    <td align="right">        1.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        1.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     1579.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5055.00</td>
    <td align="right">        1.00</td>
    <td align="right">      553.49</td>
    <td align="right">        0.00</td>
    <td align="right">      415.95</td>
    <td align="right">      415.95</td>
    <td align="right">      5.4896</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1869.00</td>
    <td align="right">        1.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      463.99</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      397.23</td>
    <td align="right">        8.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       29.24</td>
    <td align="right">       29.24</td>
    <td align="right">      9.3646</td>
    <td align="right">       62.06</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.15</td>
    <td align="right">        8.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">       26.88</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.12</td>
    <td align="right">        8.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.51</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1869.16</td>
    <td align="right">        8.00</td>
    <td align="right">      173.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.15</td>
    <td align="right">        8.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">       26.88</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.12</td>
    <td align="right">        8.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.51</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.51</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      397.23</td>
    <td align="right">        8.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       29.24</td>
    <td align="right">       29.24</td>
    <td align="right">      9.3646</td>
    <td align="right">       62.06</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       52.33</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       17.84</td>
    <td align="right">        9.00</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.54</td>
    <td align="right">        9.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.47</td>
    <td align="right">        5.47</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.54</td>
    <td align="right">        9.00</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.47</td>
    <td align="right">        5.47</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      538.16</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      102.28</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      102.28</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      137.19</td>
    <td align="right">        9.00</td>
    <td align="right">       49.21</td>
    <td align="right">        0.00</td>
    <td align="right">       35.60</td>
    <td align="right">       35.60</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.27</td>
    <td align="right">        9.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">       24.83</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       91.46</td>
    <td align="right">        9.00</td>
    <td align="right">       45.31</td>
    <td align="right">        0.00</td>
    <td align="right">       32.62</td>
    <td align="right">       32.62</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.27</td>
    <td align="right">        9.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">       24.83</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      599.99</td>
    <td align="right">        9.00</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">       59.30</td>
    <td align="right">       59.30</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1066.04</td>
    <td align="right">        9.00</td>
    <td align="right">      110.13</td>
    <td align="right">        0.00</td>
    <td align="right">       83.42</td>
    <td align="right">       83.42</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      609.50</td>
    <td align="right">        9.00</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">       59.30</td>
    <td align="right">       59.30</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1011.98</td>
    <td align="right">        9.00</td>
    <td align="right">      101.35</td>
    <td align="right">        0.00</td>
    <td align="right">       76.72</td>
    <td align="right">       76.72</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1868.98</td>
    <td align="right">        9.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       52.33</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      463.99</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      397.23</td>
    <td align="right">        8.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       29.24</td>
    <td align="right">       29.24</td>
    <td align="right">      9.3646</td>
    <td align="right">       41.37</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.15</td>
    <td align="right">        8.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.53</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.12</td>
    <td align="right">        8.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.51</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       18.90</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1869.16</td>
    <td align="right">        8.00</td>
    <td align="right">      173.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.15</td>
    <td align="right">        8.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.77</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.12</td>
    <td align="right">        8.00</td>
    <td align="right">       69.18</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
    <td align="right">       50.84</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.51</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.51</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.50</td>
    <td align="right">        8.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       18.48</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      397.23</td>
    <td align="right">        8.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       29.24</td>
    <td align="right">       29.24</td>
    <td align="right">      9.3646</td>
    <td align="right">      124.12</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      181.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      579.79</td>
    <td align="right">        1.00</td>
    <td align="right">       92.67</td>
    <td align="right">        0.00</td>
    <td align="right">       68.74</td>
    <td align="right">       68.74</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      245.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.7049</td>
    <td align="right">       24.99</td>
    <td align="right">    543.7832</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     1096.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3510.69</td>
    <td align="right">        1.00</td>
    <td align="right">      368.15</td>
    <td align="right">        0.00</td>
    <td align="right">      276.63</td>
    <td align="right">      276.63</td>
    <td align="right">      5.4896</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1868.98</td>
    <td align="right">        1.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       67.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      214.67</td>
    <td align="right">        1.00</td>
    <td align="right">       55.60</td>
    <td align="right">        0.00</td>
    <td align="right">       40.48</td>
    <td align="right">       40.48</td>
    <td align="right">      9.0417</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       67.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      214.67</td>
    <td align="right">        1.00</td>
    <td align="right">       37.07</td>
    <td align="right">        0.00</td>
    <td align="right">       27.75</td>
    <td align="right">       27.75</td>
    <td align="right">      9.0417</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.89</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      373.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1194.06</td>
    <td align="right">        8.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       27.15</td>
    <td align="right">       27.15</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.11</td>
    <td align="right">       32.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.85</td>
    <td align="right">        8.00</td>
    <td align="right">       42.77</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">       30.75</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.85</td>
    <td align="right">        8.00</td>
    <td align="right">       42.77</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">       30.75</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       30.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       97.94</td>
    <td align="right">       80.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1868.98</td>
    <td align="right">        8.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      172.86</td>
    <td align="right">        8.00</td>
    <td align="right">       50.58</td>
    <td align="right">        0.00</td>
    <td align="right">       36.65</td>
    <td align="right">       36.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      172.86</td>
    <td align="right">        8.00</td>
    <td align="right">       50.58</td>
    <td align="right">        0.00</td>
    <td align="right">       36.65</td>
    <td align="right">       36.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      126.48</td>
    <td align="right">       80.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.11</td>
    <td align="right">       32.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      373.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1194.06</td>
    <td align="right">        7.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">       27.15</td>
    <td align="right">       27.15</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.11</td>
    <td align="right">       28.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.85</td>
    <td align="right">        7.00</td>
    <td align="right">       42.77</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">       30.75</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.85</td>
    <td align="right">        7.00</td>
    <td align="right">       42.77</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">       30.75</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       30.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       97.94</td>
    <td align="right">       70.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1868.98</td>
    <td align="right">        7.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      172.86</td>
    <td align="right">        7.00</td>
    <td align="right">       50.58</td>
    <td align="right">        0.00</td>
    <td align="right">       36.65</td>
    <td align="right">       36.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      172.86</td>
    <td align="right">        7.00</td>
    <td align="right">       50.58</td>
    <td align="right">        0.00</td>
    <td align="right">       36.65</td>
    <td align="right">       36.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      126.48</td>
    <td align="right">       70.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.11</td>
    <td align="right">       28.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      173.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.17</td>
    <td align="right">        1.00</td>
    <td align="right">       93.01</td>
    <td align="right">        0.00</td>
    <td align="right">       68.99</td>
    <td align="right">       68.99</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      416.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1332.81</td>
    <td align="right">        1.00</td>
    <td align="right">       55.60</td>
    <td align="right">        0.00</td>
    <td align="right">       39.67</td>
    <td align="right">       39.67</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      173.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      554.17</td>
    <td align="right">        1.00</td>
    <td align="right">       93.01</td>
    <td align="right">        0.00</td>
    <td align="right">       68.99</td>
    <td align="right">       68.99</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.47</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.11</td>
    <td align="right">        4.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      128.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      412.45</td>
    <td align="right">        1.00</td>
    <td align="right">       46.82</td>
    <td align="right">        0.00</td>
    <td align="right">       35.19</td>
    <td align="right">       35.19</td>
    <td align="right">     11.7327</td>
    <td align="right">       24.99</td>
    <td align="right">   2427.0739</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.81</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1868.98</td>
    <td align="right">        1.00</td>
    <td align="right">      173.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      172.86</td>
    <td align="right">        1.00</td>
    <td align="right">       50.58</td>
    <td align="right">        0.00</td>
    <td align="right">       36.65</td>
    <td align="right">       36.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      172.86</td>
    <td align="right">        1.00</td>
    <td align="right">       50.58</td>
    <td align="right">        0.00</td>
    <td align="right">       36.65</td>
    <td align="right">       36.65</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      126.48</td>
    <td align="right">       10.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      209.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      879.23</td>
    <td align="right">        1.00</td>
    <td align="right">      269.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   135857.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   444070.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40673.86</td>
    <td align="right">      843.41</td>
    <td align="right">    29595.14</td>
    <td align="right">    29595.14</td>
    <td align="right">      6.1275</td>
    <td align="right">       35.21</td>
    <td align="right">      9.1741</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">   135857.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   444070.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40673.86</td>
    <td align="right">      843.41</td>
    <td align="right">    29595.14</td>
    <td align="right">    29595.14</td>
    <td align="right">      6.1275</td>
    <td align="right">       35.21</td>
    <td align="right">      9.1741</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">   133790.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132360.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12318.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR</td>
    <td align="right">      116.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC</td>
    <td align="right">      365.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_MAINELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, MAIN ELECTRICAL</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP</td>
    <td align="right">      731.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_MECHEQUIP</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, MAIN MECHANICAL</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE</td>
    <td align="right">      365.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_OPENOFFICE</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">      312.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">      4.0903</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL BACK_SPACE</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY</td>
    <td align="right">       11.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ENTRY</td>
    <td align="right">      9.0417</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, RETAIL ENTRY</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">      122.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">     1010.31</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE</td>
    <td align="right">      122.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL POINT_OF_SALE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, STORAGE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLASSROOM</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_DINING</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, DINING</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F13-F21 OFFICE_RESTROOM</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, RESTROOM</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">      312.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">      4.0903</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL BACK_SPACE</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">      134.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">      998.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE</td>
    <td align="right">      134.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL POINT_OF_SALE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, STORAGE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLASSROOM</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_DINING</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, DINING</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F30 OFFICE_RESTROOM</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, RESTROOM</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, STORAGE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLASSROOM</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_DINING</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, DINING</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 OFFICE_RESTROOM</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, RESTROOM</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, HIGHRISEAPARTMENT CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">      124.12</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       35.84</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT OFFICE</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.77</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       18.90</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 SKYLOBBY_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">     1579.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">      5.4896</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL LOBBY</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 SKYLOBBY_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 SKYLOBBY_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, HIGHRISEAPARTMENT CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       62.06</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       26.88</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       26.88</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       62.06</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, STORAGE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLASSROOM</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_DINING</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, DINING</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">       31.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM</td>
    <td align="right">       16.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, RESTROOM</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, HIGHRISEAPARTMENT CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       41.37</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.53</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       18.90</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.77</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">      124.12</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">      181.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL CAFE</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY</td>
    <td align="right">      5.7049</td>
    <td align="right">       24.99</td>
    <td align="right">    543.7832</td>
    <td align="right">, LARGEHOTEL LAUNDRY</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">     1096.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">      5.4896</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL LOBBY</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">       67.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">      9.0417</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">       67.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">      9.0417</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL STORAGE</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">      373.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, LARGEHOTEL CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       32.00</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">       30.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       80.00</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL STORAGE</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       80.00</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       32.00</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">      373.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, LARGEHOTEL CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.00</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">       30.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       70.00</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL STORAGE</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       70.00</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.00</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">      173.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL BANQUET</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">      416.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, LARGEHOTEL CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">      173.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL BANQUET</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC</td>
    <td align="right">       54.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1</td>
    <td align="right">       52.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2</td>
    <td align="right">       52.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        4.00</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">      128.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">     11.7327</td>
    <td align="right">       24.99</td>
    <td align="right">   2427.0739</td>
    <td align="right">, LARGEHOTEL KITCHEN</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH</td>
    <td align="right">       62.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL STORAGE</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM</td>
    <td align="right">      209.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">TOP_ELEVATORMACHINERM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR MACHINE ROOM</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   135857.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.1275</td>
    <td align="right">       35.21</td>
    <td align="right">      9.1741</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">   135857.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.1275</td>
    <td align="right">       35.21</td>
    <td align="right">      9.1741</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">   133790.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">   135857.59</td>
    <td align="right">   135857.59</td>
    <td align="right">        0.00</td>
    <td align="right">   133790.36</td>
    <td align="right">      1.1880</td>
    <td align="right">      200.93</td>
    <td align="right">      3.8524</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   135857.59</td>
    <td align="right">   135857.59</td>
    <td align="right">        0.00</td>
    <td align="right">   133790.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:11</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-JUL-10:30</td>
    <td align="right">23-JAN-08:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">03-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  6027283.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   704165.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   227815.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   597773.70</td>
    <td align="right">    71435.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   555359.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">   108976.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">   255440.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">    62432.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     3632.42</td>
    <td align="right">   565187.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  2515596.27</td>
    <td align="right">  6663906.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  6027283.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   704165.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   227815.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   596362.21</td>
    <td align="right">    71435.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">     1411.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">CAV System Fans</td>
    <td align="right">     2599.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DOAS Fans</td>
    <td align="right">    30384.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">VAV System Fans</td>
    <td align="right">   449853.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">FCU Fans</td>
    <td align="right">    71824.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      696.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">   108976.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">   255440.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">    62432.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   565187.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Booster</td>
    <td align="right">     3632.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       38.74</td>
    <td align="right">     8209.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     5160.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    14930.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     2162.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    35494.63</td>
    <td align="right">     2250.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     9925.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     5368.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      484.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     3021.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      307.12</td>
    <td align="right">    19896.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    76892.25</td>
    <td align="right">    30356.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.29</td>
    <td align="right">       60.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       37.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      109.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      261.26</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       73.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       39.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        2.26</td>
    <td align="right">      146.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      565.98</td>
    <td align="right">      223.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.29</td>
    <td align="right">       60.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       37.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      109.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      261.26</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       73.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       39.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        2.26</td>
    <td align="right">      146.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      565.98</td>
    <td align="right">      223.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:11</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">    0.235276</td>
    <td align="right">    0.376113</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.047055</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002026</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000006</td>
    <td align="right">    0.047055</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.077708</td>
    <td align="right">    0.573936</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.015542</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001328</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.015542</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.100532</td>
    <td align="right">    0.422503</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.020106</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001804</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.020106</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.040352</td>
    <td align="right">        1.00</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.008070</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.008070</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.040350</td>
    <td align="right">        1.00</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.008070</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.008070</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">    0.507692</td>
    <td align="right">    0.549096</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.101538</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001388</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000022</td>
    <td align="right">    0.101538</td>
    <td align="right">       16.67</td>
