    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.53444</td>
  </tr>
  <tr>
    <td align="right">3042</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.62310</td>
  </tr>
  <tr>
    <td align="right">3043</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.54100</td>
  </tr>
  <tr>
    <td align="right">3044</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28913</td>
  </tr>
  <tr>
    <td align="right">3045</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3046</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3047</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.11457E-004</td>
  </tr>
  <tr>
    <td align="right">3048</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.09191E-004</td>
  </tr>
  <tr>
    <td align="right">3049</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.28913</td>
  </tr>
  <tr>
    <td align="right">3050</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3051</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3052</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4992.10310</td>
  </tr>
  <tr>
    <td align="right">3053</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.09191E-004</td>
  </tr>
  <tr>
    <td align="right">3054</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">93.45388</td>
  </tr>
  <tr>
    <td align="right">3055</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11688</td>
  </tr>
  <tr>
    <td align="right">3056</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.89790</td>
  </tr>
  <tr>
    <td align="right">3057</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.89790</td>
  </tr>
  <tr>
    <td align="right">3058</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1722.00018</td>
  </tr>
  <tr>
    <td align="right">3059</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.60529E-004</td>
  </tr>
  <tr>
    <td align="right">3060</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.53599E-003</td>
  </tr>
  <tr>
    <td align="right">3061</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56050</td>
  </tr>
  <tr>
    <td align="right">3062</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3063</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48506E-003</td>
  </tr>
  <tr>
    <td align="right">3064</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3065</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48506E-003</td>
  </tr>
  <tr>
    <td align="right">3066</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.53599E-003</td>
  </tr>
  <tr>
    <td align="right">3067</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.89790</td>
  </tr>
  <tr>
    <td align="right">3068</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">25626.73066</td>
  </tr>
  <tr>
    <td align="right">3069</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.60529E-004</td>
  </tr>
  <tr>
    <td align="right">3070</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">587.62636</td>
  </tr>
  <tr>
    <td align="right">3071</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11688</td>
  </tr>
  <tr>
    <td align="right">3072</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.28111</td>
  </tr>
  <tr>
    <td align="right">3073</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.28111</td>
  </tr>
  <tr>
    <td align="right">3074</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1949.71169</td>
  </tr>
  <tr>
    <td align="right">3075</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.88011E-004</td>
  </tr>
  <tr>
    <td align="right">3076</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.73911E-003</td>
  </tr>
  <tr>
    <td align="right">3077</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56047</td>
  </tr>
  <tr>
    <td align="right">3078</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3079</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49061E-003</td>
  </tr>
  <tr>
    <td align="right">3080</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3081</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49061E-003</td>
  </tr>
  <tr>
    <td align="right">3082</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.73911E-003</td>
  </tr>
  <tr>
    <td align="right">3083</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.28111</td>
  </tr>
  <tr>
    <td align="right">3084</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26883.16492</td>
  </tr>
  <tr>
    <td align="right">3085</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.88011E-004</td>
  </tr>
  <tr>
    <td align="right">3086</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">616.42926</td>
  </tr>
  <tr>
    <td align="right">3087</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.85520</td>
  </tr>
  <tr>
    <td align="right">3088</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.13481</td>
  </tr>
  <tr>
    <td align="right">3089</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.13481</td>
  </tr>
  <tr>
    <td align="right">3090</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3645.44644</td>
  </tr>
  <tr>
    <td align="right">3091</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.55745E-003</td>
  </tr>
  <tr>
    <td align="right">3092</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.16429E-003</td>
  </tr>
  <tr>
    <td align="right">3093</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.55931</td>
  </tr>
  <tr>
    <td align="right">3094</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3095</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.65933E-003</td>
  </tr>
  <tr>
    <td align="right">3096</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3097</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">3098</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.16429E-003</td>
  </tr>
  <tr>
    <td align="right">3099</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">6.13481</td>
  </tr>
  <tr>
    <td align="right">3100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">116923.52427</td>
  </tr>
  <tr>
    <td align="right">3101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.55745E-003</td>
  </tr>
  <tr>
    <td align="right">3102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2681.66481</td>
  </tr>
  <tr>
    <td align="right">3103</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15094</td>
  </tr>
  <tr>
    <td align="right">3104</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.08087</td>
  </tr>
  <tr>
    <td align="right">3105</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.08087</td>
  </tr>
  <tr>
    <td align="right">3106</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2424.94712</td>
  </tr>
  <tr>
    <td align="right">3107</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.99934E-004</td>
  </tr>
  <tr>
    <td align="right">3108</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.16298E-003</td>
  </tr>
  <tr>
    <td align="right">3109</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56048</td>
  </tr>
  <tr>
    <td align="right">3110</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3111</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48282E-003</td>
  </tr>
  <tr>
    <td align="right">3112</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3113</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48282E-003</td>
  </tr>
  <tr>
    <td align="right">3114</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.16298E-003</td>
  </tr>
  <tr>
    <td align="right">3115</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.08087</td>
  </tr>
  <tr>
    <td align="right">3116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32000.14367</td>
  </tr>
  <tr>
    <td align="right">3117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.99934E-004</td>
  </tr>
  <tr>
    <td align="right">3118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">733.77575</td>
  </tr>
  <tr>
    <td align="right">3119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.57481</td>
  </tr>
  <tr>
    <td align="right">3120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.51726</td>
  </tr>
  <tr>
    <td align="right">3121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.72500</td>
  </tr>
  <tr>
    <td align="right">3122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.41674</td>
  </tr>
  <tr>
    <td align="right">3123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.36576E-004</td>
  </tr>
  <tr>
    <td align="right">3126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.54664E-004</td>
  </tr>
  <tr>
    <td align="right">3127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.41674</td>
  </tr>
  <tr>
    <td align="right">3128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7071.07444</td>
  </tr>
  <tr>
    <td align="right">3131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.54664E-004</td>
  </tr>
  <tr>
    <td align="right">3132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">132.07351</td>
  </tr>
  <tr>
    <td align="right">3133</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15094</td>
  </tr>
  <tr>
    <td align="right">3134</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.20783</td>
  </tr>
  <tr>
    <td align="right">3135</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.20783</td>
  </tr>
  <tr>
    <td align="right">3136</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2500.39175</td>
  </tr>
  <tr>
    <td align="right">3137</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">6.78593E-004</td>
  </tr>
  <tr>
    <td align="right">3138</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.23032E-003</td>
  </tr>
  <tr>
    <td align="right">3139</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56053</td>
  </tr>
  <tr>
    <td align="right">3140</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3141</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49108E-003</td>
  </tr>
  <tr>
    <td align="right">3142</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3143</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49108E-003</td>
  </tr>
  <tr>
    <td align="right">3144</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.23032E-003</td>
  </tr>
  <tr>
    <td align="right">3145</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">4.20783</td>
  </tr>
  <tr>
    <td align="right">3146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">31024.46268</td>
  </tr>
  <tr>
    <td align="right">3147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.78593E-004</td>
  </tr>
  <tr>
    <td align="right">3148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">711.40920</td>
  </tr>
  <tr>
    <td align="right">3149</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.10445</td>
  </tr>
  <tr>
    <td align="right">3150</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.84400</td>
  </tr>
  <tr>
    <td align="right">3151</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.84400</td>
  </tr>
  <tr>
    <td align="right">3152</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">5849.53810</td>
  </tr>
  <tr>
    <td align="right">3153</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.75868E-003</td>
  </tr>
  <tr>
    <td align="right">3154</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">5.21706E-003</td>
  </tr>
  <tr>
    <td align="right">3155</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56075</td>
  </tr>
  <tr>
    <td align="right">3156</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3157</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.41094E-003</td>
  </tr>
  <tr>
    <td align="right">3158</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3159</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.41094E-003</td>
  </tr>
  <tr>
    <td align="right">3160</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.21706E-003</td>
  </tr>
  <tr>
    <td align="right">3161</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">9.84400</td>
  </tr>
  <tr>
    <td align="right">3162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">126123.55233</td>
  </tr>
  <tr>
    <td align="right">3163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.75868E-003</td>
  </tr>
  <tr>
    <td align="right">3164</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2893.15138</td>
  </tr>
  <tr>
    <td align="right">3165</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36015</td>
  </tr>
  <tr>
    <td align="right">3166</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.22267</td>
  </tr>
  <tr>
    <td align="right">3167</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.22267</td>
  </tr>
  <tr>
    <td align="right">3168</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3103.43101</td>
  </tr>
  <tr>
    <td align="right">3169</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">8.11695E-004</td>
  </tr>
  <tr>
    <td align="right">3170</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">2.76817E-003</td>
  </tr>
  <tr>
    <td align="right">3171</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56043</td>
  </tr>
  <tr>
    <td align="right">3172</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3173</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48415E-003</td>
  </tr>
  <tr>
    <td align="right">3174</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3175</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48415E-003</td>
  </tr>
  <tr>
    <td align="right">3176</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.76817E-003</td>
  </tr>
  <tr>
    <td align="right">3177</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.22267</td>
  </tr>
  <tr>
    <td align="right">3178</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">37109.72188</td>
  </tr>
  <tr>
    <td align="right">3179</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.11695E-004</td>
  </tr>
  <tr>
    <td align="right">3180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">851.33844</td>
  </tr>
  <tr>
    <td align="right">3181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.71583</td>
  </tr>
  <tr>
    <td align="right">3182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18433</td>
  </tr>
  <tr>
    <td align="right">3183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.34900</td>
  </tr>
  <tr>
    <td align="right">3184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24982</td>
  </tr>
  <tr>
    <td align="right">3185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.06699E-003</td>
  </tr>
  <tr>
    <td align="right">3188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.90009E-004</td>
  </tr>
  <tr>
    <td align="right">3189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.61301</td>
  </tr>
  <tr>
    <td align="right">3190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">17830.74040</td>
  </tr>
  <tr>
    <td align="right">3193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.90009E-004</td>
  </tr>
  <tr>
    <td align="right">3194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">371.29530</td>
  </tr>
  <tr>
    <td align="right">3195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.28195</td>
  </tr>
  <tr>
    <td align="right">3196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24754</td>
  </tr>
  <tr>
    <td align="right">3197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11500</td>
  </tr>
  <tr>
    <td align="right">3198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.14742</td>
  </tr>
  <tr>
    <td align="right">3199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.53913E-003</td>
  </tr>
  <tr>
    <td align="right">3202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.08965E-004</td>
  </tr>
  <tr>
    <td align="right">3203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.11312</td>
  </tr>
  <tr>
    <td align="right">3204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32413.04777</td>
  </tr>
  <tr>
    <td align="right">3207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.08965E-004</td>
  </tr>
  <tr>
    <td align="right">3208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">675.17305</td>
  </tr>
  <tr>
    <td align="right">3209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.68737</td>
  </tr>
  <tr>
    <td align="right">3210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19196</td>
  </tr>
  <tr>
    <td align="right">3211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.38100</td>
  </tr>
  <tr>
    <td align="right">3212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.26189</td>
  </tr>
  <tr>
    <td align="right">3213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.98484E-003</td>
  </tr>
  <tr>
    <td align="right">3216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.88518E-004</td>
  </tr>
  <tr>
    <td align="right">3217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.61066</td>
  </tr>
  <tr>
    <td align="right">3218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">17762.56440</td>
  </tr>
  <tr>
    <td align="right">3221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.88518E-004</td>
  </tr>
  <tr>
    <td align="right">3222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">369.87715</td>
  </tr>
  <tr>
    <td align="right">3223</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10756</td>
  </tr>
  <tr>
    <td align="right">3224</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.38701</td>
  </tr>
  <tr>
    <td align="right">3225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20800</td>
  </tr>
  <tr>
    <td align="right">3226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.23721E-002</td>
  </tr>
  <tr>
    <td align="right">3227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.84467E-004</td>
  </tr>
  <tr>
    <td align="right">3230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.98655E-005</td>
  </tr>
  <tr>
    <td align="right">3231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.37470E-002</td>
  </tr>
  <tr>
    <td align="right">3232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3234</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2736.98002</td>
  </tr>
  <tr>
    <td align="right">3235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.98655E-005</td>
  </tr>
  <tr>
    <td align="right">3236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">57.05743</td>
  </tr>
  <tr>
    <td align="right">3237</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14613</td>
  </tr>
  <tr>
    <td align="right">3238</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.29066</td>
  </tr>
  <tr>
    <td align="right">3239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14100</td>
  </tr>
  <tr>
    <td align="right">3240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.06045E-002</td>
  </tr>
  <tr>
    <td align="right">3241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.31079E-003</td>
  </tr>
  <tr>
    <td align="right">3244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.47608E-005</td>
  </tr>
  <tr>
    <td align="right">3245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.13302</td>
  </tr>
  <tr>
    <td align="right">3246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3875.16319</td>
  </tr>
  <tr>
    <td align="right">3249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.47608E-005</td>
  </tr>
  <tr>
    <td align="right">3250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">80.73213</td>
  </tr>
  <tr>
    <td align="right">3251</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-002</td>
  </tr>
  <tr>
    <td align="right">3252</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">3254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">3255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">3258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03519E-004</td>
  </tr>
  <tr>
    <td align="right">3260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3264</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3265</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-002</td>
  </tr>
  <tr>
    <td align="right">3266</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000E-002</td>
  </tr>
  <tr>
    <td align="right">3268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">3269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.81000E-004</td>
  </tr>
  <tr>
    <td align="right">3272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.03501E-004</td>
  </tr>
  <tr>
    <td align="right">3274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3277</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3279</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.14500E-002</td>
  </tr>
  <tr>
    <td align="right">3280</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.80375</td>
  </tr>
  <tr>
    <td align="right">3281</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.80375</td>
  </tr>
  <tr>
    <td align="right">3282</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">477.60624</td>
  </tr>
  <tr>
    <td align="right">3283</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.46877E-004</td>
  </tr>
  <tr>
    <td align="right">3284</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">4.25974E-004</td>
  </tr>
  <tr>
    <td align="right">3285</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56022</td>
  </tr>
  <tr>
    <td align="right">3286</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3287</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.44659E-003</td>
  </tr>
  <tr>
    <td align="right">3288</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3289</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.44659E-003</td>
  </tr>
  <tr>
    <td align="right">3290</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.25974E-004</td>
  </tr>
  <tr>
    <td align="right">3291</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.80375</td>
  </tr>
  <tr>
    <td align="right">3292</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6715.02267</td>
  </tr>
  <tr>
    <td align="right">3293</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.46877E-004</td>
  </tr>
  <tr>
    <td align="right">3294</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">154.01754</td>
  </tr>
  <tr>
    <td align="right">3295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.14844</td>
  </tr>
  <tr>
    <td align="right">3296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">4.57088E-002</td>
  </tr>
  <tr>
    <td align="right">3297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11300</td>
  </tr>
  <tr>
    <td align="right">3298</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24277</td>
  </tr>
  <tr>
    <td align="right">3299</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3300</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.33538E-003</td>
  </tr>
  <tr>
    <td align="right">3302</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.44660E-004</td>
  </tr>
  <tr>
    <td align="right">3303</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.38430</td>
  </tr>
  <tr>
    <td align="right">3304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3306</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11185.56928</td>
  </tr>
  <tr>
    <td align="right">3307</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.44660E-004</td>
  </tr>
  <tr>
    <td align="right">3308</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.96711</td>
  </tr>
  <tr>
    <td align="right">3309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.12145</td>
  </tr>
  <tr>
    <td align="right">3310</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.39172</td>
  </tr>
  <tr>
    <td align="right">3311</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20900</td>
  </tr>
  <tr>
    <td align="right">3312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.53823E-002</td>
  </tr>
  <tr>
    <td align="right">3313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3315</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.72635E-004</td>
  </tr>
  <tr>
    <td align="right">3316</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.75715E-005</td>
  </tr>
  <tr>
    <td align="right">3317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.10580</td>
  </tr>
  <tr>
    <td align="right">3318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3320</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3089.28826</td>
  </tr>
  <tr>
    <td align="right">3321</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.75715E-005</td>
  </tr>
  <tr>
    <td align="right">3322</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">64.40391</td>
  </tr>
  <tr>
    <td align="right">3323</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.15629E-002</td>
  </tr>
  <tr>
    <td align="right">3324</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59209</td>
  </tr>
  <tr>
    <td align="right">3325</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59209</td>
  </tr>
  <tr>
    <td align="right">3326</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">351.83485</td>
  </tr>
  <tr>
    <td align="right">3327</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.04514E-004</td>
  </tr>
  <tr>
    <td align="right">3328</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.13827E-004</td>
  </tr>
  <tr>
    <td align="right">3329</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56048</td>
  </tr>
  <tr>
    <td align="right">3330</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3331</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48297E-003</td>
  </tr>
  <tr>
    <td align="right">3332</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3333</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.48297E-003</td>
  </tr>
  <tr>
    <td align="right">3334</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.13827E-004</td>
  </tr>
  <tr>
    <td align="right">3335</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59209</td>
  </tr>
  <tr>
    <td align="right">3336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4778.25189</td>
  </tr>
  <tr>
    <td align="right">3337</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.04514E-004</td>
  </tr>
  <tr>
    <td align="right">3338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">109.56587</td>
  </tr>
  <tr>
    <td align="right">3339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13591</td>
  </tr>
  <tr>
    <td align="right">3340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31253</td>
  </tr>
  <tr>
    <td align="right">3341</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.27600</td>
  </tr>
  <tr>
    <td align="right">3342</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.75106E-002</td>
  </tr>
  <tr>
    <td align="right">3343</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">3345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.21908E-003</td>
  </tr>
  <tr>
    <td align="right">3346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.17875E-005</td>
  </tr>
  <tr>
    <td align="right">3347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11255</td>
  </tr>
  <tr>
    <td align="right">3348</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3349</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3282.03771</td>
  </tr>
  <tr>
    <td align="right">3351</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.17875E-005</td>
  </tr>
  <tr>
    <td align="right">3352</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">68.39629</td>
  </tr>
  <tr>
    <td align="right">3353</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.15629E-002</td>
  </tr>
  <tr>
    <td align="right">3354</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60711</td>
  </tr>
  <tr>
    <td align="right">3355</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.60711</td>
  </tr>
  <tr>
    <td align="right">3356</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">360.76173</td>
  </tr>
  <tr>
    <td align="right">3357</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.01807E-004</td>
  </tr>
  <tr>
    <td align="right">3358</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.21796E-004</td>
  </tr>
  <tr>
    <td align="right">3359</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56053</td>
  </tr>
  <tr>
    <td align="right">3360</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3361</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49116E-003</td>
  </tr>
  <tr>
    <td align="right">3362</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3363</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.49116E-003</td>
  </tr>
  <tr>
    <td align="right">3364</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.21796E-004</td>
  </tr>
  <tr>
    <td align="right">3365</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60711</td>
  </tr>
  <tr>
    <td align="right">3366</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4654.47496</td>
  </tr>
  <tr>
    <td align="right">3367</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.01807E-004</td>
  </tr>
  <tr>
    <td align="right">3368</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">106.72837</td>
  </tr>
  <tr>
    <td align="right">3369</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.15778</td>
  </tr>
  <tr>
    <td align="right">3370</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.46133</td>
  </tr>
  <tr>
    <td align="right">3371</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.46133</td>
  </tr>
  <tr>
    <td align="right">3372</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">868.35807</td>
  </tr>
  <tr>
    <td align="right">3373</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">4.42607E-004</td>
  </tr>
  <tr>
    <td align="right">3374</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">7.74471E-004</td>
  </tr>
  <tr>
    <td align="right">3375</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.56076</td>
  </tr>
  <tr>
    <td align="right">3376</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3377</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.41257E-003</td>
  </tr>
  <tr>
    <td align="right">3378</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">3379</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.41257E-003</td>
  </tr>
  <tr>
    <td align="right">3380</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.74471E-004</td>
  </tr>
  <tr>
    <td align="right">3381</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.46133</td>
  </tr>
  <tr>
    <td align="right">3382</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">20235.47910</td>
  </tr>
  <tr>
    <td align="right">3383</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.42607E-004</td>
  </tr>
  <tr>
    <td align="right">3384</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">464.12845</td>
  </tr>
  <tr>
    <td align="right">3385</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3386</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.43922</td>
  </tr>
  <tr>
    <td align="right">3387</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.48784</td>
  </tr>
  <tr>
    <td align="right">3388</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.43922</td>
  </tr>
  <tr>
    <td align="right">3389</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.94411</td>
  </tr>
  <tr>
    <td align="right">3390</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.34750</td>
  </tr>
  <tr>
    <td align="right">3391</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.34750</td>
  </tr>
  <tr>
    <td align="right">3392</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3393</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.40218</td>
  </tr>
  <tr>
    <td align="right">3394</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">31.75906</td>
  </tr>
  <tr>
    <td align="right">3395</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">9.12214</td>
  </tr>
  <tr>
    <td align="right">3396</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">63.10935</td>
  </tr>
  <tr>
    <td align="right">3397</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">27.77649</td>
  </tr>
  <tr>
    <td align="right">3398</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">45.51360</td>
  </tr>
  <tr>
    <td align="right">3399</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">45.51360</td>
  </tr>
  <tr>
    <td align="right">3400</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3401</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.61029</td>
  </tr>
  <tr>
    <td align="right">3402</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">6.75487</td>
  </tr>
  <tr>
    <td align="right">3403</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.50940</td>
  </tr>
  <tr>
    <td align="right">3404</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">13.50973</td>
  </tr>
  <tr>
    <td align="right">3405</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.90878</td>
  </tr>
  <tr>
    <td align="right">3406</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">12.26781</td>
  </tr>
  <tr>
    <td align="right">3407</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">12.26781</td>
  </tr>
  <tr>
    <td align="right">3408</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3409</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.56316</td>
  </tr>
  <tr>
    <td align="right">3410</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">31.68910</td>
  </tr>
  <tr>
    <td align="right">3411</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">9.06048</td>
  </tr>
  <tr>
    <td align="right">3412</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">62.96047</td>
  </tr>
  <tr>
    <td align="right">3413</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">27.92783</td>
  </tr>
  <tr>
    <td align="right">3414</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">45.33856</td>
  </tr>
  <tr>
    <td align="right">3415</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">45.33856</td>
  </tr>
  <tr>
    <td align="right">3416</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3417</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.61598</td>
  </tr>
  <tr>
    <td align="right">3418</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">24.60130</td>
  </tr>
  <tr>
    <td align="right">3419</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.01929</td>
  </tr>
  <tr>
    <td align="right">3420</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">48.87066</td>
  </tr>
  <tr>
    <td align="right">3421</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">21.81831</td>
  </tr>
  <tr>
    <td align="right">3422</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">35.14499</td>
  </tr>
  <tr>
    <td align="right">3423</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">35.14499</td>
  </tr>
  <tr>
    <td align="right">3424</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3425</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.62081</td>
  </tr>
  <tr>
    <td align="right">3426</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.99224</td>
  </tr>
  <tr>
    <td align="right">3427</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.64935</td>
  </tr>
  <tr>
    <td align="right">3428</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.94842</td>
  </tr>
  <tr>
    <td align="right">3429</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.10603</td>
  </tr>
  <tr>
    <td align="right">3430</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.82764</td>
  </tr>
  <tr>
    <td align="right">3431</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.82764</td>
  </tr>
  <tr>
    <td align="right">3432</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3433</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.53298</td>
  </tr>
  <tr>
    <td align="right">3434</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3435</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3436</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3437</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3438</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3439</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3440</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3441</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3442</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">31.83335</td>
  </tr>
  <tr>
    <td align="right">3443</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">9.21716</td>
  </tr>
  <tr>
    <td align="right">3444</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">63.26976</td>
  </tr>
  <tr>
    <td align="right">3445</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">27.59560</td>
  </tr>
  <tr>
    <td align="right">3446</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">45.69734</td>
  </tr>
  <tr>
    <td align="right">3447</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">45.69734</td>
  </tr>
  <tr>
    <td align="right">3448</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3449</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.60388</td>
  </tr>
  <tr>
    <td align="right">3450</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3451</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3452</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3453</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3454</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3455</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3456</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3457</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3458</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3459</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3460</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3461</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3462</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3463</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3464</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3465</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3466</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3467</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3468</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3469</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3470</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3471</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3472</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3473</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3474</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3475</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3476</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3477</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3478</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3479</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3480</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3481</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3482</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3483</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3484</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3485</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3486</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3487</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3488</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3489</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3490</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">16.99414</td>
  </tr>
  <tr>
    <td align="right">3491</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">9.34904</td>
  </tr>
  <tr>
    <td align="right">3492</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">32.91147</td>
  </tr>
  <tr>
    <td align="right">3493</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">13.94095</td>
  </tr>
  <tr>
    <td align="right">3494</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">29.07065</td>
  </tr>
  <tr>
    <td align="right">3495</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">29.07065</td>
  </tr>
  <tr>
    <td align="right">3496</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3497</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.47955</td>
  </tr>
  <tr>
    <td align="right">3498</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.95789</td>
  </tr>
  <tr>
    <td align="right">3499</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.85581</td>
  </tr>
  <tr>
    <td align="right">3500</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.91578</td>
  </tr>
  <tr>
    <td align="right">3501</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.70081</td>
  </tr>
  <tr>
    <td align="right">3502</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.41742</td>
  </tr>
  <tr>
    <td align="right">3503</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.41742</td>
  </tr>
  <tr>
    <td align="right">3504</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">3505</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.49854</td>
  </tr>
  <tr>
    <td align="right">3506</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3507</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3508</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3509</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3510</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3511</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3512</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3513</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3514</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.34750</td>
  </tr>
  <tr>
    <td align="right">3515</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">45.51360</td>
  </tr>
  <tr>
    <td align="right">3516</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">12.26781</td>
  </tr>
  <tr>
    <td align="right">3517</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">45.33856</td>
  </tr>
  <tr>
    <td align="right">3518</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">35.14499</td>
  </tr>
  <tr>
    <td align="right">3519</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.82764</td>
  </tr>
  <tr>
    <td align="right">3520</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3521</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">45.69734</td>
  </tr>
  <tr>
    <td align="right">3522</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3523</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3524</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3525</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3526</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3527</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">29.07065</td>
  </tr>
  <tr>
    <td align="right">3528</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.41742</td>
  </tr>
  <tr>
    <td align="right">3529</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3530</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAV_BAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.34750</td>
  </tr>
  <tr>
    <td align="right">3531</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAV_BAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.94411</td>
  </tr>
  <tr>
    <td align="right">3532</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.94411</td>
  </tr>
  <tr>
    <td align="right">3533</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.79307</td>
  </tr>
  <tr>
    <td align="right">3534</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3535</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.73174</td>
  </tr>
  <tr>
    <td align="right">3536</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.12021E-003</td>
  </tr>
  <tr>
    <td align="right">3537</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.12021E-003</td>
  </tr>
  <tr>
    <td align="right">3538</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">37435.75652</td>
  </tr>
  <tr>
    <td align="right">3539</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.58945E-003</td>
  </tr>
  <tr>
    <td align="right">3540</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.34750</td>
  </tr>
  <tr>
    <td align="right">3541</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">37512.48868</td>
  </tr>
  <tr>
    <td align="right">3542</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.20505E-004</td>
  </tr>
  <tr>
    <td align="right">3543</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">576.35596</td>
  </tr>
  <tr>
    <td align="right">3544</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.34750</td>
  </tr>
  <tr>
    <td align="right">3545</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2599.98633</td>
  </tr>
  <tr>
    <td align="right">3546</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_BAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.58945E-003</td>
  </tr>
  <tr>
    <td align="right">3547</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_BAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.99595E-004</td>
  </tr>
  <tr>
    <td align="right">3548</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_BAS MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">8.20505E-004</td>
  </tr>
  <tr>
    <td align="right">3549</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">45.51360</td>
  </tr>
  <tr>
    <td align="right">3550</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.64798</td>
  </tr>
  <tr>
    <td align="right">3551</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.24804</td>
  </tr>
  <tr>
    <td align="right">3552</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3553</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.67076</td>
  </tr>
  <tr>
    <td align="right">3554</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.40467E-003</td>
  </tr>
  <tr>
    <td align="right">3555</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.40467E-003</td>
  </tr>
  <tr>
    <td align="right">3556</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">702845.42377</td>
  </tr>
  <tr>
    <td align="right">3557</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.98415E-002</td>
  </tr>
  <tr>
    <td align="right">3558</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">45.51360</td>
  </tr>
  <tr>
    <td align="right">3559</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">362649.10629</td>
  </tr>
  <tr>
    <td align="right">3560</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.93217E-003</td>
  </tr>
  <tr>
    <td align="right">3561</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4877.60599</td>
  </tr>
  <tr>
    <td align="right">3562</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">45.51360</td>
  </tr>
  <tr>
    <td align="right">3563</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">101589.98454</td>
  </tr>
  <tr>
    <td align="right">3564</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.98415E-002</td>
  </tr>
  <tr>
    <td align="right">3565</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.59573E-005</td>
  </tr>
  <tr>
    <td align="right">3566</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.93217E-003</td>
  </tr>
  <tr>
    <td align="right">3567</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">12.26781</td>
  </tr>
  <tr>
    <td align="right">3568</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.77217</td>
  </tr>
  <tr>
    <td align="right">3569</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.90458</td>
  </tr>
  <tr>
    <td align="right">3570</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3571</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.65212</td>
  </tr>
  <tr>
    <td align="right">3572</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.17120E-003</td>
  </tr>
  <tr>
    <td align="right">3573</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.17120E-003</td>
  </tr>
  <tr>
    <td align="right">3574</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">198136.58984</td>
  </tr>
  <tr>
    <td align="right">3575</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">8.41250E-003</td>
  </tr>
  <tr>
    <td align="right">3576</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">12.26781</td>
  </tr>
  <tr>
    <td align="right">3577</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">149642.49635</td>
  </tr>
  <tr>
    <td align="right">3578</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.27311E-003</td>
  </tr>
  <tr>
    <td align="right">3579</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1851.38723</td>
  </tr>
  <tr>
    <td align="right">3580</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">12.26781</td>
  </tr>
  <tr>
    <td align="right">3581</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">27613.32333</td>
  </tr>
  <tr>
    <td align="right">3582</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">8.41250E-003</td>
  </tr>
  <tr>
    <td align="right">3583</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.66051E-005</td>
  </tr>
  <tr>
    <td align="right">3584</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.27311E-003</td>
  </tr>
  <tr>
    <td align="right">3585</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">45.33856</td>
  </tr>
  <tr>
    <td align="right">3586</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.64798</td>
  </tr>
  <tr>
    <td align="right">3587</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.25261</td>
  </tr>
  <tr>
    <td align="right">3588</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3589</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.67952</td>
  </tr>
  <tr>
    <td align="right">3590</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.40409E-003</td>
  </tr>
  <tr>
    <td align="right">3591</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.40409E-003</td>
  </tr>
  <tr>
    <td align="right">3592</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">699940.32693</td>
  </tr>
  <tr>
    <td align="right">3593</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.97181E-002</td>
  </tr>
  <tr>
    <td align="right">3594</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">45.33856</td>
  </tr>
  <tr>
    <td align="right">3595</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">363101.17789</td>
  </tr>
  <tr>
    <td align="right">3596</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.94205E-003</td>
  </tr>
  <tr>
    <td align="right">3597</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4879.38294</td>
  </tr>
  <tr>
    <td align="right">3598</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">45.33856</td>
  </tr>
  <tr>
    <td align="right">3599</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">100778.48852</td>
  </tr>
  <tr>
    <td align="right">3600</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.97181E-002</td>
  </tr>
  <tr>
    <td align="right">3601</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.60236E-005</td>
  </tr>
  <tr>
    <td align="right">3602</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.94205E-003</td>
  </tr>
  <tr>
    <td align="right">3603</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">35.14499</td>
  </tr>
  <tr>
    <td align="right">3604</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.50399</td>
  </tr>
  <tr>
    <td align="right">3605</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.25661</td>
  </tr>
  <tr>
    <td align="right">3606</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3607</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.66192</td>
  </tr>
  <tr>
    <td align="right">3608</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.40359E-003</td>
  </tr>
  <tr>
    <td align="right">3609</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.40359E-003</td>
  </tr>
  <tr>
    <td align="right">3610</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">543374.71441</td>
  </tr>
  <tr>
    <td align="right">3611</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.30706E-002</td>
  </tr>
  <tr>
    <td align="right">3612</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">35.14499</td>
  </tr>
  <tr>
    <td align="right">3613</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">282702.22235</td>
  </tr>
  <tr>
    <td align="right">3614</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.18350E-003</td>
  </tr>
  <tr>
    <td align="right">3615</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3796.08515</td>
  </tr>
  <tr>
    <td align="right">3616</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">35.14499</td>
  </tr>
  <tr>
    <td align="right">3617</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">78775.33349</td>
  </tr>
  <tr>
    <td align="right">3618</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.30706E-002</td>
  </tr>
  <tr>
    <td align="right">3619</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.06405E-005</td>
  </tr>
  <tr>
    <td align="right">3620</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.18350E-003</td>
  </tr>
  <tr>
    <td align="right">3621</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.82764</td>
  </tr>
  <tr>
    <td align="right">3622</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.18573</td>
  </tr>
  <tr>
    <td align="right">3623</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.63246</td>
  </tr>
  <tr>
    <td align="right">3624</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3625</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.61959</td>
  </tr>
  <tr>
    <td align="right">3626</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.98510E-003</td>
  </tr>
  <tr>
    <td align="right">3627</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.98510E-003</td>
  </tr>
  <tr>
    <td align="right">3628</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">98780.74567</td>
  </tr>
  <tr>
    <td align="right">3629</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.19404E-003</td>
  </tr>
  <tr>
    <td align="right">3630</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.82764</td>
  </tr>
  <tr>
    <td align="right">3631</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">71085.48025</td>
  </tr>
  <tr>
    <td align="right">3632</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.55484E-003</td>
  </tr>
  <tr>
    <td align="right">3633</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">879.47444</td>
  </tr>
  <tr>
    <td align="right">3634</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.82764</td>
  </tr>
  <tr>
    <td align="right">3635</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">13313.50458</td>
  </tr>
  <tr>
    <td align="right">3636</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.19404E-003</td>
  </tr>
  <tr>
    <td align="right">3637</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.13540E-004</td>
  </tr>
  <tr>
    <td align="right">3638</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.55484E-003</td>
  </tr>
  <tr>
    <td align="right">3639</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F39 RESI_BOT STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3640</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F39 RESI_BOT STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.55494</td>
  </tr>
  <tr>
    <td align="right">3641</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F39 RESI_BOT STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.55494</td>
  </tr>
  <tr>
    <td align="right">3642</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.70000</td>
  </tr>
  <tr>
    <td align="right">3643</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3644</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.71812</td>
  </tr>
  <tr>
    <td align="right">3645</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40341E-003</td>
  </tr>
  <tr>
    <td align="right">3646</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40341E-003</td>
  </tr>
  <tr>
    <td align="right">3647</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">14274.69755</td>
  </tr>
  <tr>
    <td align="right">3648</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.06076E-004</td>
  </tr>
  <tr>
    <td align="right">3649</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3650</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">34625.46373</td>
  </tr>
  <tr>
    <td align="right">3651</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.57357E-004</td>
  </tr>
  <tr>
    <td align="right">3652</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">436.48567</td>
  </tr>
  <tr>
    <td align="right">3653</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.79494</td>
  </tr>
  <tr>
    <td align="right">3654</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">890.73126</td>
  </tr>
  <tr>
    <td align="right">3655</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.06076E-004</td>
  </tr>
  <tr>
    <td align="right">3656</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">7.85694E-004</td>
  </tr>
  <tr>
    <td align="right">3657</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.57357E-004</td>
  </tr>
  <tr>
    <td align="right">3658</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">45.69734</td>
  </tr>
  <tr>
    <td align="right">3659</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.64798</td>
  </tr>
  <tr>
    <td align="right">3660</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.24328</td>
  </tr>
  <tr>
    <td align="right">3661</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3662</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.67077</td>
  </tr>
  <tr>
    <td align="right">3663</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.40530E-003</td>
  </tr>
  <tr>
    <td align="right">3664</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.40530E-003</td>
  </tr>
  <tr>
    <td align="right">3665</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">705453.14815</td>
  </tr>
  <tr>
    <td align="right">3666</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.99522E-002</td>
  </tr>
  <tr>
    <td align="right">3667</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">45.69734</td>
  </tr>
  <tr>
    <td align="right">3668</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">362150.21662</td>
  </tr>
  <tr>
    <td align="right">3669</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.92125E-003</td>
  </tr>
  <tr>
    <td align="right">3670</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4875.43727</td>
  </tr>
  <tr>
    <td align="right">3671</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">45.69734</td>
  </tr>
  <tr>
    <td align="right">3672</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">102000.10696</td>
  </tr>
  <tr>
    <td align="right">3673</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.99522E-002</td>
  </tr>
  <tr>
    <td align="right">3674</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.58984E-005</td>
  </tr>
  <tr>
    <td align="right">3675</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.92125E-003</td>
  </tr>
  <tr>
    <td align="right">3676</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3677</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.31969</td>
  </tr>
  <tr>
    <td align="right">3678</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.31969</td>
  </tr>
  <tr>
    <td align="right">3679</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.70000</td>
  </tr>
  <tr>
    <td align="right">3680</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3681</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.17364</td>
  </tr>
  <tr>
    <td align="right">3682</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40341E-003</td>
  </tr>
  <tr>
    <td align="right">3683</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40341E-003</td>
  </tr>
  <tr>
    <td align="right">3684</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">106683.22824</td>
  </tr>
  <tr>
    <td align="right">3685</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.52956E-003</td>
  </tr>
  <tr>
    <td align="right">3686</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3687</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">250737.18496</td>
  </tr>
  <tr>
    <td align="right">3688</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.48433E-003</td>
  </tr>
  <tr>
    <td align="right">3689</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3160.77174</td>
  </tr>
  <tr>
    <td align="right">3690</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.75645</td>
  </tr>
  <tr>
    <td align="right">3691</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">9764.43876</td>
  </tr>
  <tr>
    <td align="right">3692</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.52956E-003</td>
  </tr>
  <tr>
    <td align="right">3693</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.05129E-004</td>
  </tr>
  <tr>
    <td align="right">3694</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.48433E-003</td>
  </tr>
  <tr>
    <td align="right">3695</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3696</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.31969</td>
  </tr>
  <tr>
    <td align="right">3697</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.31969</td>
  </tr>
  <tr>
    <td align="right">3698</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.32800</td>
  </tr>
  <tr>
    <td align="right">3699</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3700</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.17363</td>
  </tr>
  <tr>
    <td align="right">3701</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40282E-003</td>
  </tr>
  <tr>
    <td align="right">3702</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40282E-003</td>
  </tr>
  <tr>
    <td align="right">3703</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">103979.92324</td>
  </tr>
  <tr>
    <td align="right">3704</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.41479E-003</td>
  </tr>
  <tr>
    <td align="right">3705</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3706</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">249683.42880</td>
  </tr>
  <tr>
    <td align="right">3707</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.46129E-003</td>
  </tr>
  <tr>
    <td align="right">3708</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3147.48818</td>
  </tr>
  <tr>
    <td align="right">3709</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.73226</td>
  </tr>
  <tr>
    <td align="right">3710</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">9723.40242</td>
  </tr>
  <tr>
    <td align="right">3711</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.41479E-003</td>
  </tr>
  <tr>
    <td align="right">3712</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.07863E-004</td>
  </tr>
  <tr>
    <td align="right">3713</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.46129E-003</td>
  </tr>
  <tr>
    <td align="right">3714</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3715</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3716</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3717</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.32800</td>
  </tr>
  <tr>
    <td align="right">3718</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3719</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.16139</td>
  </tr>
  <tr>
    <td align="right">3720</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40282E-003</td>
  </tr>
  <tr>
    <td align="right">3721</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40282E-003</td>
  </tr>
  <tr>
    <td align="right">3722</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">66708.99655</td>
  </tr>
  <tr>
    <td align="right">3723</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.83234E-003</td>
  </tr>
  <tr>
    <td align="right">3724</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3725</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">160071.76419</td>
  </tr>
  <tr>
    <td align="right">3726</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.50122E-003</td>
  </tr>
  <tr>
    <td align="right">3727</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2017.85112</td>
  </tr>
  <tr>
    <td align="right">3728</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.67495</td>
  </tr>
  <tr>
    <td align="right">3729</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">6281.24752</td>
  </tr>
  <tr>
    <td align="right">3730</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.83234E-003</td>
  </tr>
  <tr>
    <td align="right">3731</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.68126E-004</td>
  </tr>
  <tr>
    <td align="right">3732</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.50122E-003</td>
  </tr>
  <tr>
    <td align="right">3733</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3734</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3735</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3736</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.32800</td>
  </tr>
  <tr>
    <td align="right">3737</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3738</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.76548</td>
  </tr>
  <tr>
    <td align="right">3739</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40282E-003</td>
  </tr>
  <tr>
    <td align="right">3740</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40282E-003</td>
  </tr>
  <tr>
    <td align="right">3741</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">56316.32871</td>
  </tr>
  <tr>
    <td align="right">3742</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.39108E-003</td>
  </tr>
  <tr>
    <td align="right">3743</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3744</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">140062.79367</td>
  </tr>
  <tr>
    <td align="right">3745</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.06357E-003</td>
  </tr>
  <tr>
    <td align="right">3746</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1765.61973</td>
  </tr>
  <tr>
    <td align="right">3747</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.21558</td>
  </tr>
  <tr>
    <td align="right">3748</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3442.04831</td>
  </tr>
  <tr>
    <td align="right">3749</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.39108E-003</td>
  </tr>
  <tr>
    <td align="right">3750</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.99153E-004</td>
  </tr>
  <tr>
    <td align="right">3751</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.06357E-003</td>
  </tr>
  <tr>
    <td align="right">3752</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3753</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3754</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3755</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.70000</td>
  </tr>
  <tr>
    <td align="right">3756</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3757</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.71812</td>
  </tr>
  <tr>
    <td align="right">3758</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40341E-003</td>
  </tr>
  <tr>
    <td align="right">3759</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.40341E-003</td>
  </tr>
  <tr>
    <td align="right">3760</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4531.53368</td>
  </tr>
  <tr>
    <td align="right">3761</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.92400E-004</td>
  </tr>
  <tr>
    <td align="right">3762</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3763</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">10991.92851</td>
  </tr>
  <tr>
    <td align="right">3764</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.40425E-004</td>
  </tr>
  <tr>
    <td align="right">3765</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">138.56332</td>
  </tr>
  <tr>
    <td align="right">3766</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25235</td>
  </tr>
  <tr>
    <td align="right">3767</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS SUPPLY FAN 4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">282.76457</td>
  </tr>
  <tr>
    <td align="right">3768</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.92400E-004</td>
  </tr>
  <tr>
    <td align="right">3769</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">3770</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.40425E-004</td>
  </tr>
  <tr>
    <td align="right">3771</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">29.07065</td>
  </tr>
  <tr>
    <td align="right">3772</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.07948</td>
  </tr>
  <tr>
    <td align="right">3773</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.61056</td>
  </tr>
  <tr>
    <td align="right">3774</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3775</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.66128</td>
  </tr>
  <tr>
    <td align="right">3776</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.23597E-003</td>
  </tr>
  <tr>
    <td align="right">3777</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.23597E-003</td>
  </tr>
  <tr>
    <td align="right">3778</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">460239.26265</td>
  </tr>
  <tr>
    <td align="right">3779</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.95409E-002</td>
  </tr>
  <tr>
    <td align="right">3780</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">29.07065</td>
  </tr>
  <tr>
    <td align="right">3781</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">354603.16660</td>
  </tr>
  <tr>
    <td align="right">3782</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.75618E-003</td>
  </tr>
  <tr>
    <td align="right">3783</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4387.17470</td>
  </tr>
  <tr>
    <td align="right">3784</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">29.07065</td>
  </tr>
  <tr>
    <td align="right">3785</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">65160.07473</td>
  </tr>
  <tr>
    <td align="right">3786</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.95409E-002</td>
  </tr>
  <tr>
    <td align="right">3787</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.43689E-005</td>
  </tr>
  <tr>
    <td align="right">3788</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.75618E-003</td>
  </tr>
  <tr>
    <td align="right">3789</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.41742</td>
  </tr>
  <tr>
    <td align="right">3790</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.37739</td>
  </tr>
  <tr>
    <td align="right">3791</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.13500</td>
  </tr>
  <tr>
    <td align="right">3792</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3793</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.62012</td>
  </tr>
  <tr>
    <td align="right">3794</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.12021E-003</td>
  </tr>
  <tr>
    <td align="right">3795</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.12021E-003</td>
  </tr>
  <tr>
    <td align="right">3796</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">88993.37812</td>
  </tr>
  <tr>
    <td align="right">3797</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.77849E-003</td>
  </tr>
  <tr>
    <td align="right">3798</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">5.41742</td>
  </tr>
  <tr>
    <td align="right">3799</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">66081.53260</td>
  </tr>
  <tr>
    <td align="right">3800</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.44539E-003</td>
  </tr>
  <tr>
    <td align="right">3801</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">817.56525</td>
  </tr>
  <tr>
    <td align="right">3802</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.41742</td>
  </tr>
  <tr>
    <td align="right">3803</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">12376.32191</td>
  </tr>
  <tr>
    <td align="right">3804</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.77849E-003</td>
  </tr>
  <tr>
    <td align="right">3805</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.26027E-004</td>
  </tr>
  <tr>
    <td align="right">3806</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.44539E-003</td>
  </tr>
  <tr>
    <td align="right">3807</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3808</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3809</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3810</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3811</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3812</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3813</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6842.28305</td>
  </tr>
  <tr>
    <td align="right">3814</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">12140.09151</td>
  </tr>
  <tr>
    <td align="right">3815</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">3816</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">3817</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3818</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3819</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3820</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6842.28305</td>
  </tr>
  <tr>
    <td align="right">3821</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">3822</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12140.09151</td>
  </tr>
  <tr>
    <td align="right">3823</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.41334</td>
  </tr>
  <tr>
    <td align="right">3824</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">696.61251</td>
  </tr>
  <tr>
    <td align="right">3825</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3826</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3827</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.00692E-002</td>
  </tr>
  <tr>
    <td align="right">3828</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.22222</td>
  </tr>
  <tr>
    <td align="right">3829</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">77.22222</td>
  </tr>
  <tr>
    <td align="right">3830</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3831</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3832</td>
    <td align="right">PlantLoop</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">1761.06105</td>
  </tr>
  <tr>
    <td align="right">3833</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3834</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3835</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3836</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">102.25516</td>
  </tr>
  <tr>
    <td align="right">3837</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">3838</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 27KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">8.39100E-005</td>
  </tr>
  <tr>
    <td align="right">3839</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.26829</td>
  </tr>
  <tr>
    <td align="right">3840</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">47968.17938</td>
  </tr>
  <tr>
    <td align="right">3841</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.26829</td>
  </tr>
  <tr>
    <td align="right">3842</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">32.19441</td>
  </tr>
  <tr>
    <td align="right">3843</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">3844</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">1.05556</td>
  </tr>
  <tr>
    <td align="right">3845</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3846</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3847</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">6194964.26179</td>
  </tr>
  <tr>
    <td align="right">3848</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.26829</td>
  </tr>
  <tr>
    <td align="right">3849</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">16141.67306</td>
  </tr>
  <tr>
    <td align="right">3850</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">4.47145E-002</td>
  </tr>
  <tr>
    <td align="right">3851</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1053143.92450</td>
  </tr>
  <tr>
    <td align="right">3852</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">5.28891E-002</td>
  </tr>
  <tr>
    <td align="right">3853</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">4.47145E-002</td>
  </tr>
  <tr>
    <td align="right">3854</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1053143.92450</td>
  </tr>
  <tr>
    <td align="right">3855</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">5.28891E-002</td>
  </tr>
  <tr>
    <td align="right">3856</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">4.47145E-002</td>
  </tr>
  <tr>
    <td align="right">3857</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1053143.92450</td>
  </tr>
  <tr>
    <td align="right">3858</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">5.28891E-002</td>
  </tr>
  <tr>
    <td align="right">3859</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">4.47145E-002</td>
  </tr>
  <tr>
    <td align="right">3860</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1053143.92450</td>
  </tr>
  <tr>
    <td align="right">3861</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">5.28891E-002</td>
  </tr>
  <tr>
    <td align="right">3862</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">4.47145E-002</td>
  </tr>
  <tr>
    <td align="right">3863</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1053143.92450</td>
  </tr>
  <tr>
    <td align="right">3864</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">5.28891E-002</td>
  </tr>
  <tr>
    <td align="right">3865</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">4.47145E-002</td>
  </tr>
  <tr>
    <td align="right">3866</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1053143.92450</td>
  </tr>
  <tr>
    <td align="right">3867</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">5.28891E-002</td>
  </tr>
  <tr>
    <td align="right">3868</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">2.19766E-003</td>
  </tr>
  <tr>
    <td align="right">3869</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.67744E-005</td>
  </tr>
  <tr>
    <td align="right">3870</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.81292E-003</td>
  </tr>
  <tr>
    <td align="right">3871</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3872</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3873</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3874</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3875</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">1191.55260</td>
  </tr>
  <tr>
    <td align="right">3876</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.67744E-005</td>
  </tr>
  <tr>
    <td align="right">3877</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.51526</td>
  </tr>
  <tr>
    <td align="right">3878</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.67744E-005</td>
  </tr>
  <tr>
    <td align="right">3879</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.31733</td>
  </tr>
  <tr>
    <td align="right">3880</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">38.08013</td>
  </tr>
  <tr>
    <td align="right">3881</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">29.44444</td>
  </tr>
  <tr>
    <td align="right">3882</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">23.88889</td>
  </tr>
  <tr>
    <td align="right">3883</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">2.00000</td>
  </tr>
  <tr>
    <td align="right">3884</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3885</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">7400065.20061</td>
  </tr>
  <tr>
    <td align="right">3886</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.31733</td>
  </tr>
  <tr>
    <td align="right">3887</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">62142.44774</td>
  </tr>
  <tr>
    <td align="right">3888</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.31733</td>
  </tr>
  <tr>
    <td align="right">3889</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">486.15385</td>
  </tr>
  <tr>
    <td align="right">3890</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">7324994.79136</td>
  </tr>
  <tr>
    <td align="right">3891</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">97.23077</td>
  </tr>
  <tr>
    <td align="right">3892</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">915624.34892</td>
  </tr>
  <tr>
    <td align="right">3893</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.31733</td>
  </tr>
  <tr>
    <td align="right">3894</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">486.15385</td>
  </tr>
  <tr>
    <td align="right">3895</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">7324994.79136</td>
  </tr>
  <tr>
    <td align="right">3896</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">97.23077</td>
  </tr>
  <tr>
    <td align="right">3897</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">915624.34892</td>
  </tr>
  <tr>
    <td align="right">3898</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.31733</td>
  </tr>
  <tr>
    <td align="right">3899</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">486.15385</td>
  </tr>
  <tr>
    <td align="right">3900</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">7324994.79136</td>
  </tr>
  <tr>
    <td align="right">3901</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">97.23077</td>
  </tr>
  <tr>
    <td align="right">3902</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">915624.34892</td>
  </tr>
  <tr>
    <td align="right">3903</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.31733</td>
  </tr>
  <tr>
    <td align="right">3904</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">486.15385</td>
  </tr>
  <tr>
    <td align="right">3905</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">7324994.79136</td>
  </tr>
  <tr>
    <td align="right">3906</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">97.23077</td>
  </tr>
  <tr>
    <td align="right">3907</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">915624.34892</td>
  </tr>
  <tr>
    <td align="right">3908</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.31733</td>
  </tr>
  <tr>
    <td align="right">3909</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">486.15385</td>
  </tr>
  <tr>
    <td align="right">3910</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">7324994.79136</td>
  </tr>
  <tr>
    <td align="right">3911</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">97.23077</td>
  </tr>
  <tr>
    <td align="right">3912</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">915624.34892</td>
  </tr>
  <tr>
    <td align="right">3913</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.31733</td>
  </tr>
  <tr>
    <td align="right">3914</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">486.15385</td>
  </tr>
  <tr>
    <td align="right">3915</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">7324994.79136</td>
  </tr>
  <tr>
    <td align="right">3916</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">97.23077</td>
  </tr>
  <tr>
    <td align="right">3917</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">915624.34892</td>
  </tr>
  <tr>
    <td align="right">3918</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3919</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.09139E-002</td>
  </tr>
  <tr>
    <td align="right">3920</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3921</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3922</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3923</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3924</td>
    <td align="right">PlantLoop</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">7155.67442</td>
  </tr>
  <tr>
    <td align="right">3925</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3926</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">15.10495</td>
  </tr>
  <tr>
    <td align="right">3927</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 2 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3928</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3929</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.09139E-002</td>
  </tr>
  <tr>
    <td align="right">3930</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3931</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3932</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3933</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3934</td>
    <td align="right">PlantLoop</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">7155.67442</td>
  </tr>
  <tr>
    <td align="right">3935</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3936</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">15.10495</td>
  </tr>
  <tr>
    <td align="right">3937</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 3 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3938</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.19512E-004</td>
  </tr>
  <tr>
    <td align="right">3939</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.83415E-002</td>
  </tr>
  <tr>
    <td align="right">3940</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3941</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3942</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3943</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3944</td>
    <td align="right">PlantLoop</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">6705.77044</td>
  </tr>
  <tr>
    <td align="right">3945</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.19512E-004</td>
  </tr>
  <tr>
    <td align="right">3946</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">14.15525</td>
  </tr>
  <tr>
    <td align="right">3947</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 4 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.19512E-004</td>
  </tr>
  <tr>
    <td align="right">3948</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3949</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.09139E-002</td>
  </tr>
  <tr>
    <td align="right">3950</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3951</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3952</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3953</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3954</td>
    <td align="right">PlantLoop</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">7155.67442</td>
  </tr>
  <tr>
    <td align="right">3955</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3956</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">15.10495</td>
  </tr>
  <tr>
    <td align="right">3957</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 1 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.40949E-004</td>
  </tr>
  <tr>
    <td align="right">3958</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.75806E-004</td>
  </tr>
  <tr>
    <td align="right">3959</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.70967E-002</td>
  </tr>
  <tr>
    <td align="right">3960</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3961</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3962</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3963</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3964</td>
    <td align="right">PlantLoop</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">9985.98693</td>
  </tr>
  <tr>
    <td align="right">3965</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.75806E-004</td>
  </tr>
  <tr>
    <td align="right">3966</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">21.07948</td>
  </tr>
  <tr>
    <td align="right">3967</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 5 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.75806E-004</td>
  </tr>
  <tr>
    <td align="right">3968</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.37531E-004</td>
  </tr>
  <tr>
    <td align="right">3969</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.65037E-002</td>
  </tr>
  <tr>
    <td align="right">3970</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3971</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3972</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3973</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3974</td>
    <td align="right">PlantLoop</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">13380.19183</td>
  </tr>
  <tr>
    <td align="right">3975</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.37531E-004</td>
  </tr>
  <tr>
    <td align="right">3976</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">28.24432</td>
  </tr>
  <tr>
    <td align="right">3977</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 6 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">6.37531E-004</td>
  </tr>
  <tr>
    <td align="right">3978</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.32549E-004</td>
  </tr>
  <tr>
    <td align="right">3979</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.99059E-002</td>
  </tr>
  <tr>
    <td align="right">3980</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3981</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3982</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3983</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3984</td>
    <td align="right">PlantLoop</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">6979.37095</td>
  </tr>
  <tr>
    <td align="right">3985</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.32549E-004</td>
  </tr>
  <tr>
    <td align="right">3986</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">14.73279</td>
  </tr>
  <tr>
    <td align="right">3987</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 7 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.32549E-004</td>
  </tr>
  <tr>
    <td align="right">3988</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.76805E-003</td>
  </tr>
  <tr>
    <td align="right">3989</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.33217</td>
  </tr>
  <tr>
    <td align="right">3990</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">3991</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">3992</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">3993</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3994</td>
    <td align="right">PlantLoop</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">58094.51831</td>
  </tr>
  <tr>
    <td align="right">3995</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.76805E-003</td>
  </tr>
  <tr>
    <td align="right">3996</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">121.29778</td>
  </tr>
  <tr>
    <td align="right">3997</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 8 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.76805E-003</td>
  </tr>
  <tr>
    <td align="right">3998</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.19137</td>
  </tr>
  <tr>
    <td align="right">3999</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">22.96400</td>
  </tr>
  <tr>
    <td align="right">4000</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.22222</td>
  </tr>
  <tr>
    <td align="right">4001</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.11111</td>
  </tr>
  <tr>
    <td align="right">4002</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">4003</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4004</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">8925130.63261</td>
  </tr>
  <tr>
    <td align="right">4005</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.19137</td>
  </tr>
  <tr>
    <td align="right">4006</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">45620.38586</td>
  </tr>
  <tr>
    <td align="right">4007</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8749052.47581</td>
  </tr>
  <tr>
    <td align="right">4008</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.19137</td>
  </tr>
  <tr>
    <td align="right">4009</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.93056E-003</td>
  </tr>
  <tr>
    <td align="right">4010</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.23167</td>
  </tr>
  <tr>
    <td align="right">4011</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.22222</td>
  </tr>
  <tr>
    <td align="right">4012</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">77.22222</td>
  </tr>
  <tr>
    <td align="right">4013</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">4014</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4015</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">40517.64548</td>
  </tr>
  <tr>
    <td align="right">4016</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.93056E-003</td>
  </tr>
  <tr>
    <td align="right">4017</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.47508E-006</td>
  </tr>
  <tr>
    <td align="right">4018</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 9 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.93056E-003</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">266.15</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">87.91</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">113.73</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">990.08</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">87.95</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">2079.62</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">104.11</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">23472.11</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">526.93</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">511.62</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">1442.68</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">10382.57</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">28631.29</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">596.48</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">10427.91</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">2728.49</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">6850.42</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">10199.84</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">10621.87</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">37620.10</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">2521.79</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">5476.88</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">5992.28</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">3373.02</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">4538.67</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">2107.97</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">50688.80</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">35001.41</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">43186.23</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">35209.61</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">6236.50</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">102890.91</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">146648.35</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">101594.92</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">138023.45</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">1474.41</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">57550.75</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">1646.09</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">1979.16</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">27084.61</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">74135.12</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">1853.18</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">27156.98</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">2740.70</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">6885.27</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">10248.76</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">10676.00</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">37836.00</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">2535.83</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">5506.89</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">6026.89</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">3420.81</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">4585.97</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">2131.21</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">50977.12</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">35186.12</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">43408.85</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">35401.77</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">6270.43</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">103501.15</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">147500.23</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">102146.24</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">138908.24</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">1486.84</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">2140.34</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">5377.26</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">8002.63</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">8337.84</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">29568.34</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">1983.08</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">4305.02</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">4711.81</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">2692.10</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">3597.47</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">1672.64</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">39832.22</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">27485.52</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">33906.61</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">27657.45</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">4901.45</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">80886.45</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">115265.54</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">79804.32</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">108601.24</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">1164.48</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">3699.65</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">1037.72</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">1057.70</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">4880.78</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">1173.94</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">6413.71</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">6686.44</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">3471.10</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">3084.94</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">2945.51</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">3482.74</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">5251.52</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">6618.31</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">6619.71</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">2922.25</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">3274.87</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">3157.27</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">3504.70</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">1156.42</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">1148.80</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">82765.01</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">1300.22</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">25600.04</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">7039.65</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">6558.20</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">39028.63</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">7965.77</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">53471.38</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">55306.47</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">28088.32</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">25716.44</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">25522.39</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">25135.80</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">52861.25</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">56657.95</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">28138.64</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">25854.17</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">26307.88</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">26060.70</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">39636.06</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">2713.81</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">6807.75</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">10141.95</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">10555.82</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">37357.47</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">2504.92</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">5436.96</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">5950.63</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">3316.37</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">4468.06</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">2080.05</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">50339.68</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">34782.05</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">42926.23</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">34979.21</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">6191.32</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">102153.95</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">145652.02</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">100951.32</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">136941.93</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">1458.34</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">25801.35</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">7077.20</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">6602.47</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">38715.69</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">8008.23</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">56281.05</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">55540.92</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">28812.04</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">24771.56</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">26787.35</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">24880.13</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">54686.67</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">56423.16</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">27091.76</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">23340.89</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">26360.09</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">27045.57</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">41083.30</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">14779.37</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">1114.54</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">1224.15</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">1691.92</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">58211.90</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">1262.44</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">7263.94</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">5716.73</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">2312.91</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">90801.60</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">4868.39</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">5852.26</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">44688.04</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">5478.32</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">31855.12</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">33414.75</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">145370.47</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">39785.65</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">7754.89</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">38559.78</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">156706.22</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">46039.52</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">79774.41</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">4197.98</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">5072.47</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">39316.03</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">4723.63</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">27967.96</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">29338.92</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">127625.39</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">34923.83</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">6690.87</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">33859.22</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">137683.84</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">40513.85</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">16864.15</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">30655.95</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">16799.67</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">2588.61</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">3665.09</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">7329.88</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">10579.20</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">2921.82</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">5214.77</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">3104.12</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">5079.71</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">22088.40</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">30493.18</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">251241.02</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">90845.22</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">251211.98</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">195358.02</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">43154.69</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">21023.56</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">251256.43</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">152240.22</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">151600.41</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">97190.85</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">85042.00</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">6673.97</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">215273.09</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">40116.89</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">4707.73</td>
    <td align="right">3219.92</td>
    <td align="right">1487.81</td>
    <td align="right">0.68</td>
    <td align="right">514.06</td>
    <td align="right">5.21</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">999.79</td>
    <td align="right">701.75</td>
    <td align="right">298.04</td>
    <td align="right">0.70</td>
    <td align="right">322.44</td>
    <td align="right">3.27</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">1572.33</td>
    <td align="right">1070.04</td>
    <td align="right">502.29</td>
    <td align="right">0.68</td>
    <td align="right">171.71</td>
    <td align="right">1.74</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">171.71</td>
    <td align="right">1.74</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">171.71</td>
    <td align="right">1.74</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">9661.79</td>
    <td align="right">6604.50</td>
    <td align="right">3057.29</td>
    <td align="right">0.68</td>
    <td align="right">1061.60</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">1131.15</td>
    <td align="right">793.92</td>
    <td align="right">337.22</td>
    <td align="right">0.70</td>
    <td align="right">370.05</td>
    <td align="right">3.75</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">10899.31</td>
    <td align="right">7450.64</td>
    <td align="right">3448.68</td>
    <td align="right">0.68</td>
    <td align="right">1190.16</td>
    <td align="right">12.07</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">11823.95</td>
    <td align="right">8079.35</td>
    <td align="right">3744.60</td>
    <td align="right">0.68</td>
    <td align="right">1304.40</td>
    <td align="right">13.23</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">3234.08</td>
    <td align="right">2279.85</td>
    <td align="right">954.23</td>
    <td align="right">0.70</td>
    <td align="right">501.99</td>
    <td align="right">5.09</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">3013.54</td>
    <td align="right">2045.63</td>
    <td align="right">967.90</td>
    <td align="right">0.68</td>
    <td align="right">352.62</td>
    <td align="right">3.58</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">2789.58</td>
    <td align="right">1915.02</td>
    <td align="right">874.56</td>
    <td align="right">0.69</td>
    <td align="right">323.11</td>
    <td align="right">3.28</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">3279.57</td>
    <td align="right">2302.28</td>
    <td align="right">977.30</td>
    <td align="right">0.70</td>
    <td align="right">515.77</td>
    <td align="right">5.23</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">11197.70</td>
    <td align="right">7641.79</td>
    <td align="right">3555.91</td>
    <td align="right">0.68</td>
    <td align="right">1222.77</td>
    <td align="right">12.40</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">11493.85</td>
    <td align="right">7851.63</td>
    <td align="right">3642.21</td>
    <td align="right">0.68</td>
    <td align="right">1271.62</td>
    <td align="right">12.90</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">12683.80</td>
    <td align="right">8671.39</td>
    <td align="right">4012.41</td>
    <td align="right">0.68</td>
    <td align="right">1391.74</td>
    <td align="right">14.12</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">5853.63</td>
    <td align="right">3965.20</td>
    <td align="right">1888.42</td>
    <td align="right">0.68</td>
    <td align="right">639.43</td>
    <td align="right">6.49</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">5120.19</td>
    <td align="right">3493.68</td>
    <td align="right">1626.51</td>
    <td align="right">0.68</td>
    <td align="right">573.28</td>
    <td align="right">5.81</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">5322.45</td>
    <td align="right">3624.34</td>
    <td align="right">1698.11</td>
    <td align="right">0.68</td>
    <td align="right">581.23</td>
    <td align="right">5.90</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">5336.93</td>
    <td align="right">3644.42</td>
    <td align="right">1692.50</td>
    <td align="right">0.68</td>
    <td align="right">592.72</td>
    <td align="right">6.01</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">28183.01</td>
    <td align="right">19276.18</td>
    <td align="right">8906.83</td>
    <td align="right">0.68</td>
    <td align="right">3077.45</td>
    <td align="right">31.21</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">6962.00</td>
    <td align="right">4814.68</td>
    <td align="right">2147.32</td>
    <td align="right">0.69</td>
    <td align="right">1499.56</td>
    <td align="right">15.21</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">9251.51</td>
    <td align="right">6274.21</td>
    <td align="right">2977.30</td>
    <td align="right">0.68</td>
    <td align="right">1010.51</td>
    <td align="right">10.25</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1010.51</td>
    <td align="right">10.25</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1010.51</td>
    <td align="right">10.25</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">87374.35</td>
    <td align="right">59687.43</td>
    <td align="right">27686.92</td>
    <td align="right">0.68</td>
    <td align="right">9666.31</td>
    <td align="right">98.04</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">7891.24</td>
    <td align="right">5450.58</td>
    <td align="right">2440.65</td>
    <td align="right">0.69</td>
    <td align="right">1641.97</td>
    <td align="right">16.65</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">100726.91</td>
    <td align="right">68882.70</td>
    <td align="right">31844.21</td>
    <td align="right">0.68</td>
    <td align="right">11020.36</td>
    <td align="right">111.77</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">109932.11</td>
    <td align="right">74993.83</td>
    <td align="right">34938.28</td>
    <td align="right">0.68</td>
    <td align="right">12004.40</td>
    <td align="right">121.76</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">26691.32</td>
    <td align="right">18794.95</td>
    <td align="right">7896.37</td>
    <td align="right">0.70</td>
    <td align="right">5299.01</td>
    <td align="right">53.75</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">23669.95</td>
    <td align="right">16960.58</td>
    <td align="right">6709.37</td>
    <td align="right">0.72</td>
    <td align="right">5247.94</td>
    <td align="right">53.23</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">23329.86</td>
    <td align="right">16783.04</td>
    <td align="right">6546.83</td>
    <td align="right">0.72</td>
    <td align="right">5361.61</td>
    <td align="right">54.38</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">24144.21</td>
    <td align="right">16615.45</td>
    <td align="right">7528.76</td>
    <td align="right">0.69</td>
    <td align="right">3103.49</td>
    <td align="right">31.48</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">106076.66</td>
    <td align="right">72463.62</td>
    <td align="right">33613.04</td>
    <td align="right">0.68</td>
    <td align="right">11734.75</td>
    <td align="right">119.02</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">117133.93</td>
    <td align="right">80060.05</td>
    <td align="right">37073.88</td>
    <td align="right">0.68</td>
    <td align="right">12885.04</td>
    <td align="right">130.69</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">43716.32</td>
    <td align="right">29832.59</td>
    <td align="right">13883.73</td>
    <td align="right">0.68</td>
    <td align="right">4888.80</td>
    <td align="right">49.58</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">42895.82</td>
    <td align="right">29272.25</td>
    <td align="right">13623.57</td>
    <td align="right">0.68</td>
    <td align="right">4797.75</td>
    <td align="right">48.66</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">43364.21</td>
    <td align="right">29626.29</td>
    <td align="right">13737.92</td>
    <td align="right">0.68</td>
    <td align="right">4792.01</td>
    <td align="right">48.60</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">46777.79</td>
    <td align="right">31864.92</td>
    <td align="right">14912.87</td>
    <td align="right">0.68</td>
    <td align="right">5108.25</td>
    <td align="right">51.81</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">96642.91</td>
    <td align="right">65959.72</td>
    <td align="right">30683.18</td>
    <td align="right">0.68</td>
    <td align="right">10553.16</td>
    <td align="right">107.04</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">27708.47</td>
    <td align="right">18951.61</td>
    <td align="right">8756.86</td>
    <td align="right">0.68</td>
    <td align="right">3025.63</td>
    <td align="right">30.69</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">6996.58</td>
    <td align="right">4840.69</td>
    <td align="right">2155.90</td>
    <td align="right">0.69</td>
    <td align="right">1542.34</td>
    <td align="right">15.64</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">9149.53</td>
    <td align="right">6205.05</td>
    <td align="right">2944.47</td>
    <td align="right">0.68</td>
    <td align="right">999.37</td>
    <td align="right">10.14</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">999.37</td>
    <td align="right">10.14</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">999.37</td>
    <td align="right">10.14</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">88668.10</td>
    <td align="right">60616.81</td>
    <td align="right">28051.29</td>
    <td align="right">0.68</td>
    <td align="right">9732.62</td>
    <td align="right">98.71</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">7930.59</td>
    <td align="right">5480.19</td>
    <td align="right">2450.40</td>
    <td align="right">0.69</td>
    <td align="right">1686.36</td>
    <td align="right">17.10</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">97140.60</td>
    <td align="right">66374.70</td>
    <td align="right">30765.90</td>
    <td align="right">0.68</td>
    <td align="right">10719.69</td>
    <td align="right">108.73</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">109430.10</td>
    <td align="right">74802.93</td>
    <td align="right">34627.17</td>
    <td align="right">0.68</td>
    <td align="right">11949.27</td>
    <td align="right">121.20</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">18533.29</td>
    <td align="right">14273.77</td>
    <td align="right">4259.53</td>
    <td align="right">0.77</td>
    <td align="right">1801.86</td>
    <td align="right">18.28</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">23022.88</td>
    <td align="right">16397.42</td>
    <td align="right">6625.46</td>
    <td align="right">0.71</td>
    <td align="right">4730.68</td>
    <td align="right">47.98</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">17193.73</td>
    <td align="right">13270.89</td>
    <td align="right">3922.85</td>
    <td align="right">0.77</td>
    <td align="right">1682.41</td>
    <td align="right">17.06</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">23542.53</td>
    <td align="right">16335.76</td>
    <td align="right">7206.77</td>
    <td align="right">0.69</td>
    <td align="right">3118.29</td>
    <td align="right">31.63</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">105647.67</td>
    <td align="right">72253.33</td>
    <td align="right">33394.35</td>
    <td align="right">0.68</td>
    <td align="right">11536.30</td>
    <td align="right">117.01</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">115767.95</td>
    <td align="right">79155.41</td>
    <td align="right">36612.54</td>
    <td align="right">0.68</td>
    <td align="right">12686.17</td>
    <td align="right">128.67</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">43762.30</td>
    <td align="right">29864.85</td>
    <td align="right">13897.45</td>
    <td align="right">0.68</td>
    <td align="right">4892.43</td>
    <td align="right">49.62</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">43526.10</td>
    <td align="right">29698.27</td>
    <td align="right">13827.84</td>
    <td align="right">0.68</td>
    <td align="right">4875.37</td>
    <td align="right">49.45</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">42658.32</td>
    <td align="right">29113.12</td>
    <td align="right">13545.20</td>
    <td align="right">0.68</td>
    <td align="right">4766.35</td>
    <td align="right">48.34</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">44458.23</td>
    <td align="right">30339.21</td>
    <td align="right">14119.02</td>
    <td align="right">0.68</td>
    <td align="right">4971.22</td>
    <td align="right">50.42</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">94446.63</td>
    <td align="right">64510.38</td>
    <td align="right">29936.24</td>
    <td align="right">0.68</td>
    <td align="right">10462.11</td>
    <td align="right">106.11</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">115862.15</td>
    <td align="right">79214.93</td>
    <td align="right">36647.23</td>
    <td align="right">0.68</td>
    <td align="right">12705.19</td>
    <td align="right">128.86</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">65225.64</td>
    <td align="right">44602.95</td>
    <td align="right">20622.69</td>
    <td align="right">0.68</td>
    <td align="right">7138.69</td>
    <td align="right">72.40</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">73750.59</td>
    <td align="right">50437.57</td>
    <td align="right">23313.02</td>
    <td align="right">0.68</td>
    <td align="right">8063.28</td>
    <td align="right">81.78</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">134126.17</td>
    <td align="right">96269.56</td>
    <td align="right">37856.61</td>
    <td align="right">0.72</td>
    <td align="right">47066.02</td>
    <td align="right">477.37</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">91859.62</td>
    <td align="right">62813.33</td>
    <td align="right">29046.29</td>
    <td align="right">0.68</td>
    <td align="right">10058.12</td>
    <td align="right">102.02</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">94565.76</td>
    <td align="right">64673.42</td>
    <td align="right">29892.34</td>
    <td align="right">0.68</td>
    <td align="right">10338.09</td>
    <td align="right">104.85</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">223177.04</td>
    <td align="right">152404.08</td>
    <td align="right">70772.97</td>
    <td align="right">0.68</td>
    <td align="right">24780.10</td>
    <td align="right">251.33</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">117413.97</td>
    <td align="right">80289.31</td>
    <td align="right">37124.66</td>
    <td align="right">0.68</td>
    <td align="right">12852.95</td>
    <td align="right">130.36</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">101157.36</td>
    <td align="right">69161.07</td>
    <td align="right">31996.29</td>
    <td align="right">0.68</td>
    <td align="right">11093.02</td>
    <td align="right">112.51</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">56910.45</td>
    <td align="right">38916.73</td>
    <td align="right">17993.72</td>
    <td align="right">0.68</td>
    <td align="right">6228.76</td>
    <td align="right">63.18</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">64401.08</td>
    <td align="right">44043.46</td>
    <td align="right">20357.62</td>
    <td align="right">0.68</td>
    <td align="right">7041.14</td>
    <td align="right">71.42</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">117442.34</td>
    <td align="right">84417.95</td>
    <td align="right">33024.39</td>
    <td align="right">0.72</td>
    <td align="right">48223.06</td>
    <td align="right">489.11</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">80159.67</td>
    <td align="right">54812.89</td>
    <td align="right">25346.78</td>
    <td align="right">0.68</td>
    <td align="right">8777.13</td>
    <td align="right">89.02</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">82587.01</td>
    <td align="right">56481.12</td>
    <td align="right">26105.89</td>
    <td align="right">0.68</td>
    <td align="right">9028.62</td>
    <td align="right">91.57</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">194736.20</td>
    <td align="right">132981.65</td>
    <td align="right">61754.55</td>
    <td align="right">0.68</td>
    <td align="right">21623.28</td>
    <td align="right">219.32</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">102574.29</td>
    <td align="right">70141.68</td>
    <td align="right">32432.61</td>
    <td align="right">0.68</td>
    <td align="right">11228.58</td>
    <td align="right">113.89</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">15843.87</td>
    <td align="right">10826.81</td>
    <td align="right">5017.05</td>
    <td align="right">0.68</td>
    <td align="right">1747.02</td>
    <td align="right">17.72</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">11630.17</td>
    <td align="right">7952.69</td>
    <td align="right">3677.48</td>
    <td align="right">0.68</td>
    <td align="right">1273.42</td>
    <td align="right">12.92</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">11915.74</td>
    <td align="right">8149.16</td>
    <td align="right">3766.57</td>
    <td align="right">0.68</td>
    <td align="right">1302.64</td>
    <td align="right">13.21</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">28903.75</td>
    <td align="right">19738.43</td>
    <td align="right">9165.32</td>
    <td align="right">0.68</td>
    <td align="right">3208.40</td>
    <td align="right">32.54</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">55325.35</td>
    <td align="right">35600.42</td>
    <td align="right">19724.93</td>
    <td align="right">0.64</td>
    <td align="right">6808.76</td>
    <td align="right">69.06</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">1082515.37</td>
    <td align="right">695823.02</td>
    <td align="right">386692.35</td>
    <td align="right">0.64</td>
    <td align="right">141269.94</td>
    <td align="right">1432.84</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">303610.10</td>
    <td align="right">192525.58</td>
    <td align="right">111084.53</td>
    <td align="right">0.63</td>
    <td align="right">41415.07</td>
    <td align="right">420.05</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">1077869.30</td>
    <td align="right">692934.87</td>
    <td align="right">384934.44</td>
    <td align="right">0.64</td>
    <td align="right">140556.00</td>
    <td align="right">1425.60</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">836674.49</td>
    <td align="right">537629.64</td>
    <td align="right">299044.84</td>
    <td align="right">0.64</td>
    <td align="right">109282.44</td>
    <td align="right">1108.40</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">149634.97</td>
    <td align="right">93678.92</td>
    <td align="right">55956.05</td>
    <td align="right">0.63</td>
    <td align="right">21120.05</td>
    <td align="right">214.21</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">20954.61</td>
    <td align="right">12993.84</td>
    <td align="right">7960.76</td>
    <td align="right">0.62</td>
    <td align="right">2947.82</td>
    <td align="right">29.90</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">1086698.33</td>
    <td align="right">698556.38</td>
    <td align="right">388141.96</td>
    <td align="right">0.64</td>
    <td align="right">141810.04</td>
    <td align="right">1438.32</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">157039.83</td>
    <td align="right">96297.31</td>
    <td align="right">60742.52</td>
    <td align="right">0.61</td>
    <td align="right">23465.02</td>
    <td align="right">238.00</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">155406.27</td>
    <td align="right">95516.68</td>
    <td align="right">59889.59</td>
    <td align="right">0.61</td>
    <td align="right">23464.96</td>
    <td align="right">237.99</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">99709.72</td>
    <td align="right">61268.23</td>
    <td align="right">38441.49</td>
    <td align="right">0.61</td>
    <td align="right">15077.95</td>
    <td align="right">152.93</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">83909.71</td>
    <td align="right">52225.56</td>
    <td align="right">31684.15</td>
    <td align="right">0.62</td>
    <td align="right">11856.90</td>
    <td align="right">120.26</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">6652.09</td>
    <td align="right">4124.92</td>
    <td align="right">2527.16</td>
    <td align="right">0.62</td>
    <td align="right">935.79</td>
    <td align="right">9.49</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">709287.34</td>
    <td align="right">452056.05</td>
    <td align="right">257231.29</td>
    <td align="right">0.64</td>
    <td align="right">95795.68</td>
    <td align="right">971.61</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">135784.35</td>
    <td align="right">85721.59</td>
    <td align="right">50062.76</td>
    <td align="right">0.63</td>
    <td align="right">18720.64</td>
    <td align="right">189.88</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">6511.7</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">10.54</td>
    <td align="right">10.01</td>
    <td align="right">9.9</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP2 {W/W}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">6445.1</td>
    <td align="right">2.82</td>
    <td align="right">9.62</td>
    <td align="right">10.11</td>
    <td align="right">9.89</td>
    <td align="right">9.4</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">7.09</td>
    <td align="right">24.33</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">4.3762626227E-003</td>
    <td align="right">1.9295506536E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.4774357182E-003</td>
    <td align="right">1.1607742073E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.4845094324E-003</td>
    <td align="right">8.6153806045E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.4883051027E-003</td>
    <td align="right">6.9333985573E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.9258394131E-003</td>
    <td align="right">1.1822993393E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.6318082450E-003</td>
    <td align="right">4.9892118316E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.4770916094E-003</td>
    <td align="right">1.1566129759E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.3408331518E-003</td>
    <td align="right">3.5132168147E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1382865132E-003</td>
    <td align="right">1.9871918825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.6725302093E-002</td>
    <td align="right">8.0141385039E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9335670452E-002</td>
    <td align="right">0.1158843966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1573378825</td>
    <td align="right">0.1366167214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3297269398</td>
    <td align="right">0.7585004513</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.7325902377E-002</td>
    <td align="right">0.1071114713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8638988341</td>
    <td align="right">4.6171737390</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.2063431464E-002</td>
    <td align="right">9.1689034557E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5935071932</td>
    <td align="right">2.7823332828</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">5.6694577832E-003</td>
    <td align="right">3.2503513074E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1649480332</td>
    <td align="right">0.3678747371</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.6144875469E-002</td>
    <td align="right">1.1284526815E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1670388667</td>
    <td align="right">0.3682972117</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.4023589803</td>
    <td align="right">0.2977560083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2646897339</td>
    <td align="right">0.5019833278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1905003754</td>
    <td align="right">0.1875231232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9206763896</td>
    <td align="right">25.4242095316</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1911401739</td>
    <td align="right">0.1472048426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1882485602</td>
    <td align="right">0.3688078235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.8347740190E-002</td>
    <td align="right">0.1086832042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8691126580</td>
    <td align="right">4.6527740175</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">9.7075587804E-002</td>
    <td align="right">0.1107994764</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3318748131</td>
    <td align="right">0.4210973339</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1994011767</td>
    <td align="right">0.1960940653</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4362750126</td>
    <td align="right">1.6521002128</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1511305007</td>
    <td align="right">2.7820895414E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5207488254</td>
    <td align="right">0.5761572808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.8160920579</td>
    <td align="right">0.3370028120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5154902677</td>
    <td align="right">0.5414663600</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.6044372774</td>
    <td align="right">0.4128118810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6399807898</td>
    <td align="right">1.0338134348</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.9827538333</td>
    <td align="right">0.4029406989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5134462974</td>
    <td align="right">0.5371023847</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1042075565</td>
    <td align="right">2.9520407847E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5001926046</td>
    <td align="right">0.5007103708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1117488461</td>
    <td align="right">2.5854461932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5008926075</td>
    <td align="right">0.5015923227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.2057248837</td>
    <td align="right">3.0268091284E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5000287032</td>
    <td align="right">0.5001805837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1527859720</td>
    <td align="right">2.4321172044E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5001185654</td>
    <td align="right">0.5003533111</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1203102933</td>
    <td align="right">2.0505842898E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4999434458</td>
    <td align="right">0.5000391893</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1230384621</td>
    <td align="right">2.1288996993E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4999641242</td>
    <td align="right">0.5000638690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.6956063509E-002</td>
    <td align="right">3.1478015465E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5207331174</td>
    <td align="right">0.5712226114</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.6087744421E-002</td>
    <td align="right">3.1929903392E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5192176664</td>
    <td align="right">0.5647690813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.6610489920E-002</td>
    <td align="right">3.1512536099E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5229363467</td>
    <td align="right">0.5802461806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.3116028257</td>
    <td align="right">0.5480298486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5440090882</td>
    <td align="right">0.6544341633</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.9771333460</td>
    <td align="right">0.5280857244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6931403897</td>
    <td align="right">1.6572476984</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.1414158466</td>
    <td align="right">0.7084904622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6507860734</td>
    <td align="right">1.2756967642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.3447461393</td>
    <td align="right">0.6069779225</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5240327236</td>
    <td align="right">0.5847718438</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.2072912565</td>
    <td align="right">3.0733131751E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5000255384</td>
    <td align="right">0.5001814062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.4749901332</td>
    <td align="right">0.2478933092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5674182406</td>
    <td align="right">0.7467687654</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.2425456063</td>
    <td align="right">0.1530483547</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5684161344</td>
    <td align="right">0.7299621611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.3953903097</td>
    <td align="right">0.2327992227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6275570456</td>
    <td align="right">1.0995372948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.3664029206</td>
    <td align="right">0.2127109539</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">18.5657085143</td>
    <td align="right">124.1595762771</td>
    <td align="right">Pass</td>
    <td align="right">Fail</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.2216273085E-002</td>
    <td align="right">6.7064208593E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5129571150</td>
    <td align="right">0.5382958580</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.7997647570E-002</td>
    <td align="right">2.7061053536E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5039385415</td>
    <td align="right">0.5091728978</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.5089368219</td>
    <td align="right">0.4392919491</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9626233313</td>
    <td align="right">3.4583718962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.4641374532E-002</td>
    <td align="right">5.8691946174E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2973967062</td>
    <td align="right">0.4567070116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.0675823774E-002</td>
    <td align="right">5.1013262819E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2968477279</td>
    <td align="right">0.4565904424</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.9583439893E-003</td>
    <td align="right">4.2611901732E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2939844587</td>
    <td align="right">0.4552740538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">2.2340325213E-002</td>
    <td align="right">1.4984044662E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2987784415</td>
    <td align="right">0.4559155966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.4411442044</td>
    <td align="right">0.2865633467</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7040165825</td>
    <td align="right">2.0852594300</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1195291325</td>
    <td align="right">9.8765342121E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8935490294</td>
    <td align="right">10.5195425051</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.5040230875E-002</td>
    <td align="right">5.9272223065E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2973085633</td>
    <td align="right">0.4567173963</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.9434722603E-002</td>
    <td align="right">4.2003263659E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4889825847</td>
    <td align="right">7.1365907300</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.4416534328</td>
    <td align="right">0.2826668360</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1147268843</td>
    <td align="right">3.6277536844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1398028461</td>
    <td align="right">2.7798585817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5256365529</td>
    <td align="right">0.5977657200</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.8372413126</td>
    <td align="right">0.3370560103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5141210577</td>
    <td align="right">0.5382890246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.6139031023</td>
    <td align="right">0.4138579318</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5679734393</td>
    <td align="right">0.7090732443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.0058154647</td>
    <td align="right">0.4026614313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5128685664</td>
    <td align="right">0.5358627106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1034129976</td>
    <td align="right">2.9370283584E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5001911154</td>
    <td align="right">0.5007145042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1109965140</td>
    <td align="right">2.6062439021E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5008919827</td>
    <td align="right">0.5016107574</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.2041005056</td>
    <td align="right">3.0095343406E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5000277706</td>
    <td align="right">0.5001790511</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1515964289</td>
    <td align="right">2.4198015805E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5001170463</td>
    <td align="right">0.5003530698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1188330522</td>
    <td align="right">2.0250590514E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4999471032</td>
    <td align="right">0.5000398625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1216732912</td>
    <td align="right">2.1073729341E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4999603469</td>
    <td align="right">0.5000591466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.6046864464E-002</td>
    <td align="right">3.1338199958E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5191903675</td>
    <td align="right">0.5647776776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.5397640910E-002</td>
    <td align="right">3.1793081606E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5179269558</td>
    <td align="right">0.5595018187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.5444864664E-002</td>
    <td align="right">3.1367893827E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5211179566</td>
    <td align="right">0.5724805551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.3408945584</td>
    <td align="right">0.5479920308</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5335068618</td>
    <td align="right">0.6111680302</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.9988795926</td>
    <td align="right">0.5388896938</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7074604688</td>
    <td align="right">1.7599332864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.1636074708</td>
    <td align="right">0.7217925265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6565938540</td>
    <td align="right">1.3240753700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.3766256653</td>
    <td align="right">0.6046108708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5221523612</td>
    <td align="right">0.5784039936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.2056340864</td>
    <td align="right">3.0584239062E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5000310997</td>
    <td align="right">0.5001985616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.4907323478</td>
    <td align="right">0.2571669993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5437233257</td>
    <td align="right">0.6505234188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.2467975111</td>
    <td align="right">0.1543407560</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5210059656</td>
    <td align="right">0.5893116847</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.4072696287</td>
    <td align="right">0.2423931836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8057706736</td>
    <td align="right">2.1951221868</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.3807879277</td>
    <td align="right">0.2200128296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6918013321</td>
    <td align="right">19.5282187678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">7.2796736353E-002</td>
    <td align="right">6.6283697965E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5115559622</td>
    <td align="right">0.5343474231</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">6.6689712717E-002</td>
    <td align="right">2.6948884892E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5040797954</td>
    <td align="right">0.5095443277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1305392673</td>
    <td align="right">2.7534015258E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5272231269</td>
    <td align="right">0.6003831127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.8553773765</td>
    <td align="right">0.3368731556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5137093578</td>
    <td align="right">0.5380011369</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.6232511187</td>
    <td align="right">0.4166498060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5916135080</td>
    <td align="right">0.8490545864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">1.0252569167</td>
    <td align="right">0.4022336588</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5124531597</td>
    <td align="right">0.5347961800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1028081734</td>
    <td align="right">2.9252456913E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5002882463</td>
    <td align="right">0.5009937646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1104006874</td>
    <td align="right">2.6079691684E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5008957848</td>
    <td align="right">0.5016261848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.2028319913</td>
    <td align="right">2.9897359729E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5002059986</td>
    <td align="right">0.5007159124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1507916875</td>
    <td align="right">2.4088000743E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5001206338</td>
    <td align="right">0.5003579542</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1177555178</td>
    <td align="right">2.0041296987E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4999511406</td>
    <td align="right">0.5000419776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">0.1206185819</td>
    <td align="right">2.0895765679E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4999623122</td>
    <td align="right">0.5000606231</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.5147438575E-002</td>
    <td align="right">3.1311439999E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5178491127</td>
    <td align="right">0.5592488659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">RunPeriod: TALL BUILDING GEOMETRY (O1-O1:31-12)</td>
    <td align="right">8.4431224130E-002</td>
