    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_7_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_4_0_10232</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_8_0_10227</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_9_0_10225</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.90</td>
    <td align="right">      43.90</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10072</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10072</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2645.28</td>
    <td align="right">    2645.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10073</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10073</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     200.54</td>
    <td align="right">     200.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10183</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1042.48</td>
    <td align="right">    1042.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10184</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1803.34</td>
    <td align="right">    1803.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_0_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CLASSROOM_CEILING_1_0_10178</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_10_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_DINING_CEILING_1_0_10191</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10207</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_15</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10208</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_16</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10206</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_17</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10209</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_18</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10211</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_19</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10212</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_20</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10210</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_21</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10213</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10203</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     538.13</td>
    <td align="right">     538.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10202</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1175.88</td>
    <td align="right">    1175.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_13_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_CEILING_1_0_10202</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_14_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_CEILING_1_0_10203</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     385.79</td>
    <td align="right">     385.79</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_15_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_MECH_CEILING_1_0_10204</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_16_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEC_CEILING_1_0_10205</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_17_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_CEILING_1_0_10206</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_18_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_CEILING_1_0_10207</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_19_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_RESTROOM_CEILING_1_0_10208</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_1_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CONFROOM_2_CEILING_1_0_10179</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_20_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_CEILING_1_0_10209</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_21_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_CEILING_1_0_10210</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_22_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_CEILING_1_0_10211</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_2_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_CEILING_1_0_10180</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10183</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1042.48</td>
    <td align="right">    1042.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10184</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1803.34</td>
    <td align="right">    1803.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_4_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CONFROOM_1_CEILING_1_0_10183</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10186</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1132.78</td>
    <td align="right">    1132.78</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10187</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1865.08</td>
    <td align="right">    1865.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_6_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_CEILING_1_0_10186</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     257.19</td>
    <td align="right">     257.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10189</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     807.20</td>
    <td align="right">     807.20</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10190</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     880.07</td>
    <td align="right">     880.07</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_8_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_CEILING_1_0_10189</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_9_0 2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_CEILING_1_0_10190</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_1_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_1_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     650.52</td>
    <td align="right">     650.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_11</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_11</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2128.76</td>
    <td align="right">    2128.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_12</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_12</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    4328.44</td>
    <td align="right">    4328.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_13</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_13</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    4328.41</td>
    <td align="right">    4328.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_14</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_14</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2128.80</td>
    <td align="right">    2128.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_15</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_15</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     650.50</td>
    <td align="right">     650.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_3_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_3_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_4_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_4_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_5_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_5_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_2_0_10264</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_11_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_3_0_10263</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_10_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_2_0_10279</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_5_0_10277</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_6_0_10267</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_2_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_FLOOR_0_0_10097</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_RESTROOM_FLOOR_0_0_10097</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_CEILING_1_0_10208</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_19_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_PARTITION_5_0_10043</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     397.48</td>
    <td align="right">     397.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_FLOOR_0_0_10031</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">RETAIL_F2_BACKSPACE_FLOOR_0_0_10031</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     624.61</td>
    <td align="right">     624.61</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10077</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     624.61</td>
    <td align="right">     624.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEC_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_18_0_10033</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.70</td>
    <td align="right">      43.70</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEC_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_17_0_10034</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.04</td>
    <td align="right">      91.04</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEC_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">RETAIL_F2_MECH_PARTITION_2_0_10035</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.70</td>
    <td align="right">      43.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEC_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_3_0_10036</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.04</td>
    <td align="right">      91.04</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEC_FLOOR_0_0_10018</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">RETAIL_F2_ELEC_FLOOR_0_0_10018</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     109.26</td>
    <td align="right">     109.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEC_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10078</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     109.26</td>
    <td align="right">     109.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_PARTITION_2_0_10047</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_10_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.81</td>
    <td align="right">      20.81</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_PARTITION_3_0_10057</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     195.10</td>
    <td align="right">     195.10</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_PARTITION_4_0_10051</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_14_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.81</td>
    <td align="right">      20.81</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_PARTITION_3_0_10059</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     195.10</td>
    <td align="right">     195.10</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_FLOOR_0_0_10026</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_FLOOR_0_0_10026</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10074</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_2_0_10046</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_9_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      19.77</td>
    <td align="right">      19.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_3_0_10036</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F2_ELEC_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.04</td>
    <td align="right">      91.04</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F2_MECH_PARTITION_5_0_10056</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.05</td>
    <td align="right">     104.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_5_0_10052</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_15_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      19.77</td>
    <td align="right">      19.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_PARTITION_3_0_10057</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     195.10</td>
    <td align="right">     195.10</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_FLOOR_0_0_10025</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_FLOOR_0_0_10025</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     105.91</td>
    <td align="right">     105.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10071</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     105.91</td>
    <td align="right">     105.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_PARTITION_2_0_10048</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_11_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      19.77</td>
    <td align="right">      19.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_PARTITION_3_0_10059</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     195.10</td>
    <td align="right">     195.10</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_PARTITION_4_0_10050</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_13_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      19.77</td>
    <td align="right">      19.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_PARTITION_5_0_10049</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_12_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     195.10</td>
    <td align="right">     195.10</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_FLOOR_0_0_10027</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_FLOOR_0_0_10027</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     105.91</td>
    <td align="right">     105.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10073</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     105.91</td>
    <td align="right">     105.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_PARTITION_3_0_10045</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_PARTITION_4_0_10063</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F2_POINTOFSALE_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      49.16</td>
    <td align="right">      49.16</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_FLOOR_0_0_10030</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_FLOOR_0_0_10030</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     268.30</td>
    <td align="right">     268.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10068</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     268.30</td>
    <td align="right">     268.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_10_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_PARTITION_2_0_10047</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.81</td>
    <td align="right">      20.81</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_11_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_PARTITION_2_0_10048</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      19.77</td>
    <td align="right">      19.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_12_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_PARTITION_5_0_10049</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     195.10</td>
    <td align="right">     195.10</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_13_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_PARTITION_4_0_10050</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      19.77</td>
    <td align="right">      19.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_14_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_PARTITION_4_0_10051</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.81</td>
    <td align="right">      20.81</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_15_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_5_0_10052</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      19.77</td>
    <td align="right">      19.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_16_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_MECH_PARTITION_4_0_10053</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.70</td>
    <td align="right">      43.70</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_17_0_10034</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_ELEC_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.04</td>
    <td align="right">      91.04</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_17_1_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_MECH_PARTITION_3_0_10054</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.05</td>
    <td align="right">     104.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_18_0_10033</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_ELEC_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.70</td>
    <td align="right">      43.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_BACKSPACE_PARTITION_5_0_10043</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     397.48</td>
    <td align="right">     397.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_POINTOFSALE_PARTITION_3_0_10044</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_PARTITION_3_0_10045</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_9_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_2_0_10046</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      19.77</td>
    <td align="right">      19.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10024</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10024</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     496.28</td>
    <td align="right">     496.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10025</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10025</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     561.89</td>
    <td align="right">     561.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10026</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10026</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     144.56</td>
    <td align="right">     144.56</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10027</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10027</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     144.55</td>
    <td align="right">     144.55</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10028</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10028</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     336.46</td>
    <td align="right">     336.46</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10029</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_FLOOR_0_0_10029</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     314.05</td>
    <td align="right">     314.05</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10069</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     144.56</td>
    <td align="right">     144.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_10</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10070</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     336.46</td>
    <td align="right">     336.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_6</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10067</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     496.28</td>
    <td align="right">     496.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_7</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10076</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     561.89</td>
    <td align="right">     561.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_8</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10065</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     144.55</td>
    <td align="right">     144.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_9</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10072</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     314.05</td>
    <td align="right">     314.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MECH_PARTITION_2_0_10035</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">RETAIL_F2_ELEC_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.70</td>
    <td align="right">      43.70</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MECH_PARTITION_3_0_10054</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_17_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.05</td>
    <td align="right">     104.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MECH_PARTITION_4_0_10053</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_16_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.70</td>
    <td align="right">      43.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MECH_PARTITION_5_0_10056</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.05</td>
    <td align="right">     104.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MECH_FLOOR_0_0_10028</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">RETAIL_F2_MECH_FLOOR_0_0_10028</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     124.86</td>
    <td align="right">     124.86</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MECH_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10066</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.86</td>
    <td align="right">     124.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10065</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     144.55</td>
    <td align="right">     144.55</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10066</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_MECH_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.86</td>
    <td align="right">     124.86</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10067</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     496.28</td>
    <td align="right">     496.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10068</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     268.30</td>
    <td align="right">     268.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10069</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     144.56</td>
    <td align="right">     144.56</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10070</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_10</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     336.46</td>
    <td align="right">     336.46</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10071</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_1_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     105.91</td>
    <td align="right">     105.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10072</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     314.05</td>
    <td align="right">     314.05</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10073</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_ELEVATORSHAFT_2_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     105.91</td>
    <td align="right">     105.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10074</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_ELEVATORLOBBY_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10075</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_POINTOFSALE_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     268.30</td>
    <td align="right">     268.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10076</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_CEILING_1_0_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     561.89</td>
    <td align="right">     561.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10077</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_BACKSPACE_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     624.61</td>
    <td align="right">     624.61</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10078</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_ELEC_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     109.26</td>
    <td align="right">     109.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      11.15</td>
    <td align="right">      11.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_10_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_10_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      63.92</td>
    <td align="right">      63.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      14.86</td>
    <td align="right">      14.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_10</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_10</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      92.90</td>
    <td align="right">      92.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_11</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_11</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      32.52</td>
    <td align="right">      32.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_12</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_12</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      27.87</td>
    <td align="right">      27.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_13</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_13</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      32.52</td>
    <td align="right">      32.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_14</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_14</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      14.86</td>
    <td align="right">      14.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_8</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_8</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      92.90</td>
    <td align="right">      92.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_9</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_11_9</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      27.87</td>
    <td align="right">      27.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_12_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_12_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      23.63</td>
    <td align="right">      23.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_12_2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_12_2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     357.26</td>
    <td align="right">     357.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_13_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_13_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      53.29</td>
    <td align="right">      53.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_14_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_14_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      85.73</td>
    <td align="right">      85.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_15_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_15_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     124.86</td>
    <td align="right">     124.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_16_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_16_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     109.26</td>
    <td align="right">     109.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_17_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_17_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      32.70</td>
    <td align="right">      32.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_18_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_18_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_19_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_19_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      32.70</td>
    <td align="right">      32.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_1_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      17.84</td>
    <td align="right">      17.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_20_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_20_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_21_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_21_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     111.48</td>
    <td align="right">     111.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_22_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_22_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     105.91</td>
    <td align="right">     105.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_2_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      53.29</td>
    <td align="right">      53.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_3_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_3_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      44.57</td>
    <td align="right">      44.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_3_2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_3_2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     587.84</td>
    <td align="right">     587.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_4_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_4_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      17.84</td>
    <td align="right">      17.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_5_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_5_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      27.43</td>
    <td align="right">      27.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_5_2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_5_2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     638.77</td>
    <td align="right">     638.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_6_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_6_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      57.15</td>
    <td align="right">      57.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_7_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_7_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_7_2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_7_2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     357.26</td>
    <td align="right">     357.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_8_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_8_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      63.92</td>
    <td align="right">      63.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_9_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">RETAIL_F2_PLENUM_CEILING_1_9_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     105.91</td>
    <td align="right">     105.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_PARTITION_4_0_10063</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      49.16</td>
    <td align="right">      49.16</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_PARTITION_3_0_10044</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F2_MAINRETAIL_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_FLOOR_0_0_10029</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F2_POINTOFSALE_FLOOR_0_0_10029</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     268.30</td>
    <td align="right">     268.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F2_PLENUM_FLOOR_0_0_10075</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     268.30</td>
    <td align="right">     268.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_4_0_10276</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_4_0_10277</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_4_0_10270</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_14_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_5_0_10269</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_13_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_6_0_10266</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_FLOOR_0_0_10096</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_FLOOR_0_0_10096</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_CEILING_1_0_10207</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_17_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_4_0_10224</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_2_0_10225</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_5_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_9_0_10226</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.90</td>
    <td align="right">      43.90</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_FLOOR_0_0_10068</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_CLASSROOM_FLOOR_0_0_10068</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_CEILING_1_0_10179</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_7_0_10234</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_6_0_10235</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_2_0_10236</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_FLOOR_0_0_10073</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_FLOOR_0_0_10073</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_CEILING_1_0_10184</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_4_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_4_0_10227</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_4_0_10224</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_5_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_8_0_10228</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_FLOOR_0_0_10069</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_FLOOR_0_0_10069</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_CEILING_1_0_10180</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_1_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_10_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_3_0_10264</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_11_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_2_0_10265</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_6_0_10266</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_1_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_5_0_10267</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_2_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_6_0_10268</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_13_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_5_0_10269</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_14_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_4_0_10270</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_15_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_4_0_10271</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_16_0_10252</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_7_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_17_0_10251</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_6_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10260</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10261</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_5_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_2_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_3_0_10272</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_19_0_10257</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_5_0_10262</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_3_0_10232</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_6_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_4_0_10243</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_5_0_10239</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_8_0_10261</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_7_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_9_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_2_0_10263</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10103</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10103</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10104</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10104</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10105</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10105</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10106</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10106</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10107</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10107</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10108</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10108</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10109</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10109</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10110</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10110</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10214</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_23</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10215</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10216</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_22</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10217</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_24</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10218</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_27</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10219</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_25</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10220</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_26</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10221</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_28</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_19_0_10257</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10260</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_2_0_10259</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_5_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_2_0_10260</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_6_0_10253</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_7_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_8_0_10261</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_FLOOR_0_0_10081</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_DINING_FLOOR_0_0_10081</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_CEILING_1_0_10192</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_10_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_2_0_10260</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_5_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_6_0_10275</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_4_0_10273</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_5_0_10254</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_FLOOR_0_0_10095</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ELEC_FLOOR_0_0_10095</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_CEILING_1_0_10206</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_16_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_2_0_10263</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_9_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_3_0_10256</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_6_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_4_0_10271</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_15_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_5_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_3_0_10281</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_FLOOR_0_0_10100</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_FLOOR_0_0_10100</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_CEILING_1_0_10211</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_21_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_6_0_10253</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_5_0_10254</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_5_0_10255</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_5_0_10247</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_6_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_3_0_10256</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_FLOOR_0_0_10080</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_FLOOR_0_0_10080</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_CEILING_1_0_10191</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_9_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_2_0_10280</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_3_0_10281</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_5_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_4_0_10277</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_5_0_10279</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_FLOOR_0_0_10101</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_FLOOR_0_0_10101</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_CEILING_1_0_10212</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_22_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_2_0_10259</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_3_0_10272</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_2_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_4_0_10249</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_5_0_10274</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_6_0_10275</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_FLOOR_0_0_10099</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_FLOOR_0_0_10099</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_CEILING_1_0_10210</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_20_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_5_0_10278</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_5_0_10279</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_4_0_10276</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_5_0_10267</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_1_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_FLOOR_0_0_10097</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_FLOOR_0_0_10097</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_CEILING_1_0_10208</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_18_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_5_0_10247</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_4_0_10248</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_4_0_10249</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_5_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10261</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_6_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_17_0_10251</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_7_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_16_0_10252</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_FLOOR_0_0_10079</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_FLOOR_0_0_10079</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_CEILING_1_0_10190</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_8_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_2_0_10244</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_3_0_10230</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_6_0_10245</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_5_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_FLOOR_0_0_10093</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_FLOOR_0_0_10093</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     385.79</td>
    <td align="right">     385.79</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_CEILING_1_0_10204</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_14_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     385.79</td>
    <td align="right">     385.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_2_0_10236</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_3_0_10246</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_7_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_FLOOR_0_0_10092</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_FLOOR_0_0_10092</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_CEILING_1_0_10203</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_13_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_8_0_10241</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_7_0_10242</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_5_0_10237</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_FLOOR_0_0_10076</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_FLOOR_0_0_10076</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     257.19</td>
    <td align="right">     257.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_CEILING_1_0_10187</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_6_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     257.19</td>
    <td align="right">     257.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_4_0_10227</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_5_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_3_0_10229</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_FLOOR_0_0_10070</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_FLOOR_0_0_10070</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_CEILING_1_0_10181</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_2_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_4_0_10273</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_5_0_10274</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_4_0_10248</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_5_0_10255</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_FLOOR_0_0_10094</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_MECH_FLOOR_0_0_10094</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_CEILING_1_0_10205</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_15_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_4_0_10243</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_3_0_10231</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_5_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.47</td>
    <td align="right">     104.47</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_2_0_10244</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_5_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_6_0_10245</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_7_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_3_0_10246</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_8_0_10240</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_5_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10080</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10080</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      79.60</td>
    <td align="right">      79.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10081</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10081</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1607.67</td>
    <td align="right">    1607.67</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10191</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     807.20</td>
    <td align="right">     807.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10192</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     880.07</td>
    <td align="right">     880.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_2_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_5_0_10237</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_3_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_6_0_10238</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     139.59</td>
    <td align="right">     139.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_5_0_10239</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_5_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_8_0_10240</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_6_0_10235</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_7_0_10234</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10077</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10077</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2874.45</td>
    <td align="right">    2874.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10078</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10078</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     123.41</td>
    <td align="right">     123.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10188</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1132.78</td>
    <td align="right">    1132.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10189</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1865.08</td>
    <td align="right">    1865.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_3_0_10229</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_5_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_4_0_10233</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_7_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_5_0_10262</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_6_0_10238</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     139.59</td>
    <td align="right">     139.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_7_0_10242</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_8_0_10241</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_3_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10093</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10093</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1607.66</td>
    <td align="right">    1607.66</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10094</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10094</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     106.35</td>
    <td align="right">     106.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10204</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1175.88</td>
    <td align="right">    1175.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10205</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     538.13</td>
    <td align="right">     538.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_2_0_10225</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_4_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_3_0_10230</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_5_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_3_0_10231</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.47</td>
    <td align="right">     104.47</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_6_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_3_0_10232</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_7_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_4_0_10233</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_8_0_10228</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_5_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_9_0_10226</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_5_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.90</td>
    <td align="right">      43.90</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10074</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10074</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2645.28</td>
    <td align="right">    2645.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10075</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10075</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     200.54</td>
    <td align="right">     200.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10185</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1042.48</td>
    <td align="right">    1042.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10186</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1803.34</td>
    <td align="right">    1803.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_0_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CLASSROOM_CEILING_1_0_10179</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_10_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_DINING_CEILING_1_0_10192</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10215</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_22</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10216</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_23</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10214</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_24</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10217</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_25</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10219</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_26</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10220</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_27</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10218</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_28</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10221</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10205</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     538.13</td>
    <td align="right">     538.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10204</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1175.88</td>
    <td align="right">    1175.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_13_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_CEILING_1_0_10203</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_14_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_CEILING_1_0_10204</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     385.79</td>
    <td align="right">     385.79</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_15_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_MECH_CEILING_1_0_10205</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_16_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEC_CEILING_1_0_10206</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_17_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_CEILING_1_0_10207</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_18_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_CEILING_1_0_10208</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_19_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_RESTROOM_CEILING_1_0_10209</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_1_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CONFROOM_2_CEILING_1_0_10180</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_20_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_CEILING_1_0_10210</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_21_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_CEILING_1_0_10211</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_22_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_CEILING_1_0_10212</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_2_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_CEILING_1_0_10181</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10185</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1042.48</td>
    <td align="right">    1042.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10186</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1803.34</td>
    <td align="right">    1803.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_4_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CONFROOM_1_CEILING_1_0_10184</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10188</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1132.78</td>
    <td align="right">    1132.78</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10189</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1865.08</td>
    <td align="right">    1865.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_6_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_CEILING_1_0_10187</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     257.19</td>
    <td align="right">     257.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10191</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     807.20</td>
    <td align="right">     807.20</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10192</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     880.07</td>
    <td align="right">     880.07</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_8_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_CEILING_1_0_10190</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_9_0 3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_CEILING_1_0_10191</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_0_0 3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_1_0 3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_1_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_0 3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     650.52</td>
    <td align="right">     650.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_16</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_16</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2128.76</td>
    <td align="right">    2128.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_17</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_17</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    4328.44</td>
    <td align="right">    4328.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_18</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    4328.41</td>
    <td align="right">    4328.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_19</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_19</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2128.80</td>
    <td align="right">    2128.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_20</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_20</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     650.50</td>
    <td align="right">     650.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_3_0 3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_3_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_4_0 3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_4_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_5_0 3</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_5_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_2_0_10265</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_11_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_3_0_10264</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_10_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_4_0_0 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_2_0_10280</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_5_0_10278</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_2_0_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_6_0_10268</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_2_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_FLOOR_0_0_10098</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_RESTROOM_FLOOR_0_0_10098</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_CEILING_1_0_10209</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_19_0 3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_4_0_10277</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_4_0_10278</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.89</td>
    <td align="right">      51.89</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_4_0_10271</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_14_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_5_0_10270</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_13_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     120.18</td>
    <td align="right">     120.18</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_6_0_10267</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_FLOOR_0_0_10097</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_FLOOR_0_0_10097</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     114.45</td>
    <td align="right">     114.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_CEILING_1_0_10208</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_17_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     114.45</td>
    <td align="right">     114.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_4_0_10225</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_2_0_10226</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_5_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_9_0_10227</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_FLOOR_0_0_10069</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_CLASSROOM_FLOOR_0_0_10069</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_CEILING_1_0_10180</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_7_0_10235</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_6_0_10236</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_2_0_10237</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_FLOOR_0_0_10074</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_FLOOR_0_0_10074</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_CEILING_1_0_10185</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_4_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_4_0_10228</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_4_0_10225</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_5_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_8_0_10229</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_FLOOR_0_0_10070</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_FLOOR_0_0_10070</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_CEILING_1_0_10181</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_1_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_10_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_3_0_10265</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_11_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_2_0_10266</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     120.18</td>
    <td align="right">     120.18</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_6_0_10267</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_1_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_5_0_10268</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_2_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_6_0_10269</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_13_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_5_0_10270</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     120.18</td>
    <td align="right">     120.18</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_14_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_4_0_10271</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_15_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_4_0_10272</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_16_0_10253</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_7_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_17_0_10252</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_6_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     234.90</td>
    <td align="right">     234.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10262</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10263</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_5_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_2_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_3_0_10273</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_19_0_10258</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     234.90</td>
    <td align="right">     234.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_5_0_10263</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     477.99</td>
    <td align="right">     477.99</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_3_0_10233</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_6_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     716.98</td>
    <td align="right">     716.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_4_0_10244</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     477.99</td>
    <td align="right">     477.99</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_5_0_10240</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     716.98</td>
    <td align="right">     716.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_8_0_10262</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_7_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_9_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_2_0_10264</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10111</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10111</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10112</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10112</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10113</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10113</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     113.81</td>
    <td align="right">     113.81</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10114</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10114</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10115</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10115</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     325.16</td>
    <td align="right">     325.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10116</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10116</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10117</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10117</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     325.16</td>
    <td align="right">     325.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10118</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10118</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     113.81</td>
    <td align="right">     113.81</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10222</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_30</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     325.16</td>
    <td align="right">     325.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10223</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10224</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_29</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10225</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_31</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10226</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_34</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10227</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_32</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     113.81</td>
    <td align="right">     113.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10228</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_33</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     325.16</td>
    <td align="right">     325.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10229</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_35</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     113.81</td>
    <td align="right">     113.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_19_0_10258</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     234.90</td>
    <td align="right">     234.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10262</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_2_0_10260</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_5_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_2_0_10261</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_6_0_10254</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.90</td>
    <td align="right">      51.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_7_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_8_0_10262</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_FLOOR_0_0_10082</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_DINING_FLOOR_0_0_10082</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     223.71</td>
    <td align="right">     223.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_CEILING_1_0_10193</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_10_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     223.71</td>
    <td align="right">     223.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_2_0_10261</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_5_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_6_0_10276</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     238.99</td>
    <td align="right">     238.99</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_4_0_10274</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_5_0_10255</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     238.99</td>
    <td align="right">     238.99</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_FLOOR_0_0_10096</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ELEC_FLOOR_0_0_10096</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     382.39</td>
    <td align="right">     382.39</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_CEILING_1_0_10207</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_16_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     382.39</td>
    <td align="right">     382.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_2_0_10264</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_9_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_3_0_10257</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_6_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_4_0_10272</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_15_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_5_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_3_0_10282</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_FLOOR_0_0_10101</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_FLOOR_0_0_10101</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_CEILING_1_0_10212</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_21_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_6_0_10254</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.90</td>
    <td align="right">      51.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_5_0_10255</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     238.99</td>
    <td align="right">     238.99</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_5_0_10256</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_5_0_10248</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.90</td>
    <td align="right">      51.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_6_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_3_0_10257</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_FLOOR_0_0_10081</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_FLOOR_0_0_10081</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     370.69</td>
    <td align="right">     370.69</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_CEILING_1_0_10192</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_9_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     370.69</td>
    <td align="right">     370.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_2_0_10281</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.89</td>
    <td align="right">      51.89</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_3_0_10282</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_5_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_4_0_10278</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.89</td>
    <td align="right">      51.89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_5_0_10280</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_FLOOR_0_0_10102</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_FLOOR_0_0_10102</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     370.67</td>
    <td align="right">     370.67</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_CEILING_1_0_10213</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_22_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     370.67</td>
    <td align="right">     370.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_2_0_10260</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_3_0_10273</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_2_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_4_0_10250</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_5_0_10275</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_6_0_10276</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     238.99</td>
    <td align="right">     238.99</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_FLOOR_0_0_10100</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_FLOOR_0_0_10100</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     487.74</td>
    <td align="right">     487.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_CEILING_1_0_10211</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_20_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     487.74</td>
    <td align="right">     487.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_5_0_10279</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_5_0_10280</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_4_0_10277</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_5_0_10268</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_1_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     512.13</td>
    <td align="right">     512.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_FLOOR_0_0_10098</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_FLOOR_0_0_10098</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     487.74</td>
    <td align="right">     487.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_CEILING_1_0_10209</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_18_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     487.74</td>
    <td align="right">     487.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_5_0_10248</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.90</td>
    <td align="right">      51.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_4_0_10249</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_4_0_10250</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_5_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10263</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_6_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_17_0_10252</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     234.90</td>
    <td align="right">     234.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_7_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_16_0_10253</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_FLOOR_0_0_10080</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_FLOOR_0_0_10080</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     223.71</td>
    <td align="right">     223.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_CEILING_1_0_10191</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_8_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     223.71</td>
    <td align="right">     223.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_2_0_10245</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_3_0_10231</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     207.92</td>
    <td align="right">     207.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_6_0_10246</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_5_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_FLOOR_0_0_10094</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_FLOOR_0_0_10094</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     300.06</td>
    <td align="right">     300.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_CEILING_1_0_10205</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_14_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     300.06</td>
    <td align="right">     300.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_2_0_10237</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_3_0_10247</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_7_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     163.20</td>
    <td align="right">     163.20</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_FLOOR_0_0_10093</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_FLOOR_0_0_10093</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     186.51</td>
    <td align="right">     186.51</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_CEILING_1_0_10204</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_13_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.51</td>
    <td align="right">     186.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_8_0_10242</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_7_0_10243</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_5_0_10238</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     207.92</td>
    <td align="right">     207.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_FLOOR_0_0_10077</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_FLOOR_0_0_10077</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     200.04</td>
    <td align="right">     200.04</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_CEILING_1_0_10188</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_6_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     200.04</td>
    <td align="right">     200.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_4_0_10228</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_5_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_3_0_10230</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     163.20</td>
    <td align="right">     163.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_FLOOR_0_0_10071</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_FLOOR_0_0_10071</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     186.51</td>
    <td align="right">     186.51</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_CEILING_1_0_10182</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_2_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.51</td>
    <td align="right">     186.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_4_0_10274</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_5_0_10275</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_4_0_10249</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     114.72</td>
    <td align="right">     114.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_5_0_10256</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_FLOOR_0_0_10095</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_MECH_FLOOR_0_0_10095</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_CEILING_1_0_10206</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_15_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_4_0_10244</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     477.99</td>
    <td align="right">     477.99</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_3_0_10232</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_5_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.26</td>
    <td align="right">      81.26</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_2_0_10245</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_5_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_6_0_10246</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_7_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_3_0_10247</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     163.20</td>
    <td align="right">     163.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_8_0_10241</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_5_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     125.98</td>
    <td align="right">     125.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10082</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10082</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      61.91</td>
    <td align="right">      61.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10083</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10083</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1250.41</td>
    <td align="right">    1250.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10193</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.82</td>
    <td align="right">     627.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10194</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     684.50</td>
    <td align="right">     684.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_2_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_5_0_10238</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     207.92</td>
    <td align="right">     207.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_3_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_6_0_10239</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.57</td>
    <td align="right">     108.57</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_5_0_10240</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     716.98</td>
    <td align="right">     716.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_5_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_8_0_10241</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     125.98</td>
    <td align="right">     125.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_6_0_10236</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_7_0_10235</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10079</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10079</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2235.69</td>
    <td align="right">    2235.69</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10080</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10080</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      95.99</td>
    <td align="right">      95.99</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10190</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     881.05</td>
    <td align="right">     881.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10191</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1450.62</td>
    <td align="right">    1450.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_3_0_10230</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_5_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     163.20</td>
    <td align="right">     163.20</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_4_0_10234</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_7_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     125.98</td>
    <td align="right">     125.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_5_0_10263</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     477.99</td>
    <td align="right">     477.99</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_6_0_10239</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     108.57</td>
    <td align="right">     108.57</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_7_0_10243</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_8_0_10242</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_3_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10095</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10095</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1250.40</td>
    <td align="right">    1250.40</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10096</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10096</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      82.72</td>
    <td align="right">      82.72</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10206</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     914.58</td>
    <td align="right">     914.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10207</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.55</td>
    <td align="right">     418.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_2_0_10226</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_4_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.94</td>
    <td align="right">      81.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_3_0_10231</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     207.92</td>
    <td align="right">     207.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_5_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_3_0_10232</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      81.26</td>
    <td align="right">      81.26</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_6_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_3_0_10233</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     716.98</td>
    <td align="right">     716.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_7_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_4_0_10234</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     125.98</td>
    <td align="right">     125.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_8_0_10229</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_5_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_9_0_10227</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_5_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10076</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10076</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2057.44</td>
    <td align="right">    2057.44</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10077</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10077</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     155.98</td>
    <td align="right">     155.98</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10187</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     810.82</td>
    <td align="right">     810.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10188</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1402.60</td>
    <td align="right">    1402.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_0_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CLASSROOM_CEILING_1_0_10180</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_10_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_DINING_CEILING_1_0_10193</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     223.71</td>
    <td align="right">     223.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10223</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_29</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10224</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_30</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10222</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     325.16</td>
    <td align="right">     325.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_31</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10225</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      97.55</td>
    <td align="right">      97.55</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_32</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10227</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     113.81</td>
    <td align="right">     113.81</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_33</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10228</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     325.16</td>
    <td align="right">     325.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_34</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10226</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.03</td>
    <td align="right">      52.03</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_35</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10229</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     113.81</td>
    <td align="right">     113.81</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10207</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.55</td>
    <td align="right">     418.55</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10206</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     914.58</td>
    <td align="right">     914.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_13_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_CEILING_1_0_10204</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.51</td>
    <td align="right">     186.51</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_14_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_CEILING_1_0_10205</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     300.06</td>
    <td align="right">     300.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_15_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_MECH_CEILING_1_0_10206</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_16_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEC_CEILING_1_0_10207</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     382.39</td>
    <td align="right">     382.39</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_17_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_CEILING_1_0_10208</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     114.45</td>
    <td align="right">     114.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_18_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_CEILING_1_0_10209</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     487.74</td>
    <td align="right">     487.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_19_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_RESTROOM_CEILING_1_0_10210</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     114.45</td>
    <td align="right">     114.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_1_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CONFROOM_2_CEILING_1_0_10181</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_20_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_CEILING_1_0_10211</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     487.74</td>
    <td align="right">     487.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_21_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_CEILING_1_0_10212</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_22_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_CEILING_1_0_10213</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     370.67</td>
    <td align="right">     370.67</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_2_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_CEILING_1_0_10182</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.51</td>
    <td align="right">     186.51</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10187</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     810.82</td>
    <td align="right">     810.82</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10188</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1402.60</td>
    <td align="right">    1402.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_4_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CONFROOM_1_CEILING_1_0_10185</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10190</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     881.05</td>
    <td align="right">     881.05</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10191</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1450.62</td>
    <td align="right">    1450.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_6_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_CEILING_1_0_10188</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     200.04</td>
    <td align="right">     200.04</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10193</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.82</td>
    <td align="right">     627.82</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10194</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     684.50</td>
    <td align="right">     684.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_8_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_CEILING_1_0_10191</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     223.71</td>
    <td align="right">     223.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_9_0 4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_CEILING_1_0_10192</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     370.69</td>
    <td align="right">     370.69</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_0_0 4</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_1_0 4</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_1_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     382.39</td>
    <td align="right">     382.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_0 4</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     505.96</td>
    <td align="right">     505.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_21</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_21</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1655.71</td>
    <td align="right">    1655.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_22</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_22</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    3366.56</td>
    <td align="right">    3366.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_23</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_23</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    3366.54</td>
    <td align="right">    3366.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_24</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_24</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1655.73</td>
    <td align="right">    1655.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_25</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     505.94</td>
    <td align="right">     505.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_3_0 4</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_3_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     370.67</td>
    <td align="right">     370.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_4_0 4</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_4_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     390.19</td>
    <td align="right">     390.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_5_0 4</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_5_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     370.69</td>
    <td align="right">     370.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_2_0_10266</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_11_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     120.18</td>
    <td align="right">     120.18</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_3_0_10265</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_10_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_4_0_0 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_2_0_10281</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      51.89</td>
    <td align="right">      51.89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_5_0_10279</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_2_0_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_6_0_10269</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_2_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      68.28</td>
    <td align="right">      68.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_FLOOR_0_0_10099</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_RESTROOM_FLOOR_0_0_10099</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     114.45</td>
    <td align="right">     114.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_CEILING_1_0_10210</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_19_0 4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     114.45</td>
    <td align="right">     114.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_10_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_4_PARTITION_5_0_10758</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_11_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_NW_APARTMENT_PARTITION_2_0_10759</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_12_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_OFFICE_PARTITION_3_0_10760</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.74</td>
    <td align="right">       7.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_13_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_OFFICE_PARTITION_2_0_10761</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_14_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_OFFICE_PARTITION_7_0_10762</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.74</td>
    <td align="right">       7.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_15_0_10740</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_SW_APARTMENT_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_16_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_1_PARTITION_3_0_10763</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_17_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_2_PARTITION_3_0_10764</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_18_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_3_PARTITION_3_0_10765</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_19_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_4_PARTITION_3_0_10766</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_22_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_2_0_10767</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_23_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_ELEVATORLOBBY_PARTITION_2_0_10768</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_24_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_PARTITION_2_0_10769</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_25_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_PARTITION_5_0_10770</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_26_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_PARTITION_4_0_10771</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_27_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_ELEVATORLOBBY_PARTITION_4_0_10772</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_28_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_5_0_10773</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_29_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_MECH_PARTITION_4_0_10774</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_SE_APARTMENT_PARTITION_4_0_10750</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_30_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_MECH_PARTITION_3_0_10775</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_30_1_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_ELEC_PARTITION_3_0_10776</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_31_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_ELEC_PARTITION_2_0_10777</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_6_0_10751</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.74</td>
    <td align="right">       7.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_5_0_10752</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_4_0_10753</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.74</td>
    <td align="right">       7.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_NE_APARTMENT_PARTITION_5_0_10754</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_7_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_1_PARTITION_5_0_10755</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_8_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_2_PARTITION_5_0_10756</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_9_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_3_PARTITION_5_0_10757</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_11</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      38.32</td>
    <td align="right">      38.32</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       6.86</td>
    <td align="right">       6.86</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_12</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_10</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_6</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.05</td>
    <td align="right">      52.05</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       6.86</td>
    <td align="right">       6.86</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10714</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10715</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      45.19</td>
    <td align="right">      45.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10716</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10717</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       6.86</td>
    <td align="right">       6.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10718</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10719</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10720</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.05</td>
    <td align="right">      52.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEC_PARTITION_2_0_10777</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_31_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEC_PARTITION_3_0_10776</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_30_1_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEC_PARTITION_4_0_10808</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">RESI_BOT_MECH_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEC_PARTITION_5_0_10793</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEC_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_17_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEC_CEILING_1_0_10736</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_17_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORLOBBY_PARTITION_2_0_10768</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_23_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORLOBBY_PARTITION_3_0_10795</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORLOBBY_PARTITION_4_0_10772</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_27_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORLOBBY_PARTITION_5_0_10811</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORLOBBY_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_19_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORLOBBY_CEILING_1_0_10738</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_19_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_2_0_10767</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_22_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_BOT_ELEC_PARTITION_5_0_10793</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_BOT_MECH_PARTITION_5_0_10794</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_5_0_10773</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_28_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_BOT_ELEVATORLOBBY_PARTITION_3_0_10795</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_9_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_CEILING_1_0_10728</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_9_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_PARTITION_2_0_10769</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_24_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_BOT_ELEVATORLOBBY_PARTITION_5_0_10811</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_PARTITION_4_0_10771</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_26_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_PARTITION_5_0_10770</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_25_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_18_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_CEILING_1_0_10737</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_18_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">RESI_BOT_NE_APARTMENT_PARTITION_6_0_10789</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_4_0_10753</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.74</td>
    <td align="right">       7.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_5_0_10752</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_6_0_10751</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.74</td>
    <td align="right">       7.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_7_0_10779</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">RESI_BOT_SE_APARTMENT_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_7_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_CEILING_1_0_10726</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_7_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_MECH_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">RESI_BOT_ELEC_PARTITION_4_0_10808</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_MECH_PARTITION_3_0_10775</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_30_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_MECH_PARTITION_4_0_10774</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_29_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_MECH_PARTITION_5_0_10794</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_MECH_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_16_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_MECH_CEILING_1_0_10735</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_16_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_1_PARTITION_2_0_10799</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_PARTITION_5_0_10754</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_PARTITION_6_0_10789</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_11_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_CEILING_1_0_10730</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_11_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_PARTITION_2_0_10759</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_11_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_4_PARTITION_4_0_10797</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_PARTITION_6_0_10791</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">RESI_BOT_OFFICE_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_10_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_CEILING_1_0_10729</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_10_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_1_PARTITION_2_0_10799</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
