    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1656.746</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.166803</td>
    <td align="right"> 0.00007034</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5384</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.166803</td>
    <td align="right"> 0.17316085</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0267</td>
    <td align="right">   0.026219</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1656.75</td>
    <td align="right">    1656.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17316085</td>
    <td align="right">   0.166803</td>
    <td align="right">      24.56</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00844478</td>
    <td align="right">    46184.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.70</td>
    <td align="right"> 0.00844478</td>
    <td align="right">    34160.1</td>
    <td align="right"> 0.07033375</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1656.75</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844478</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844478</td>
    <td align="right">    39.1952</td>
    <td align="right">    1578.03</td>
    <td align="right">       0.00</td>
    <td align="right">    2382.58</td>
    <td align="right">    2304.48</td>
    <td align="right"> 0.17316085</td>
    <td align="right">      24.56</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00844478</td>
    <td align="right">    46184.5</td>
    <td align="right">      11.52</td>
    <td align="right">      11.33</td>
    <td align="right"> 0.00826597</td>
    <td align="right">    32425.2</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3179.150</td>
    <td align="right">   3179.150</td>
    <td align="right">   0.166803</td>
    <td align="right"> 0.00006954</td>
    <td align="right">     72.942</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.166803</td>
    <td align="right"> 0.17316085</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0356</td>
    <td align="right">   0.036337</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3179.15</td>
    <td align="right">    3179.15</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17316085</td>
    <td align="right">   0.166803</td>
    <td align="right">      22.00</td>
    <td align="right">      11.53</td>
    <td align="right"> 0.00553723</td>
    <td align="right">    36176.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06952994</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3179.15</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00553723</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00553723</td>
    <td align="right">    29.1493</td>
    <td align="right">    3240.95</td>
    <td align="right">       0.00</td>
    <td align="right">    3471.14</td>
    <td align="right">    3471.14</td>
    <td align="right"> 0.17316085</td>
    <td align="right">      16.60</td>
    <td align="right">      10.66</td>
    <td align="right"> 0.00553723</td>
    <td align="right">    30699.5</td>
    <td align="right">      36.35</td>
    <td align="right">      18.15</td>
    <td align="right"> 0.00553723</td>
    <td align="right">    50745.2</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1857.052</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.148232</td>
    <td align="right"> 0.00007885</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2944</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.148232</td>
    <td align="right"> 0.15388172</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0300</td>
    <td align="right">   0.029388</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1857.05</td>
    <td align="right">    1755.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.15388172</td>
    <td align="right">   0.148232</td>
    <td align="right">      24.56</td>
    <td align="right">      15.35</td>
    <td align="right"> 0.00885144</td>
    <td align="right">    47219.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.07883734</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1857.05</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885144</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885144</td>
    <td align="right">    41.0578</td>
    <td align="right">    1646.17</td>
    <td align="right">       0.00</td>
    <td align="right">    2252.83</td>
    <td align="right">    2008.50</td>
    <td align="right"> 0.15388172</td>
    <td align="right">      24.56</td>
    <td align="right">      16.89</td>
    <td align="right"> 0.00885144</td>
    <td align="right">    47219.1</td>
    <td align="right">      11.78</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00822209</td>
    <td align="right">    32579.1</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2825.194</td>
    <td align="right">   2825.194</td>
    <td align="right">   0.148232</td>
    <td align="right"> 0.00006180</td>
    <td align="right">     64.829</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.148232</td>
    <td align="right"> 0.15388172</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0317</td>
    <td align="right">   0.032291</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2825.19</td>
    <td align="right">    2825.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.15388172</td>
    <td align="right">   0.148232</td>
    <td align="right">      22.00</td>
    <td align="right">      11.17</td>
    <td align="right"> 0.00516282</td>
    <td align="right">    35224.8</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06178872</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2825.19</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00516282</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00516282</td>
    <td align="right">    27.1945</td>
    <td align="right">    2884.10</td>
    <td align="right">       0.00</td>
    <td align="right">    3084.67</td>
    <td align="right">    3084.67</td>
    <td align="right"> 0.15388172</td>
    <td align="right">      16.60</td>
    <td align="right">      10.26</td>
    <td align="right"> 0.00516282</td>
    <td align="right">    29751.6</td>
    <td align="right">      36.36</td>
    <td align="right">      17.85</td>
    <td align="right"> 0.00516282</td>
    <td align="right">    49797.3</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1694.463</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.141543</td>
    <td align="right"> 0.00007194</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4973</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.141543</td>
    <td align="right"> 0.14693766</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0274</td>
    <td align="right">   0.026815</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1694.46</td>
    <td align="right">    1694.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14693766</td>
    <td align="right">   0.141543</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00842264</td>
    <td align="right">    46128.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00842264</td>
    <td align="right">    34104.2</td>
    <td align="right"> 0.07193494</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1694.46</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842264</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842264</td>
    <td align="right">    39.0921</td>
    <td align="right">    1614.02</td>
    <td align="right">       0.00</td>
    <td align="right">    2012.70</td>
    <td align="right">    1914.73</td>
    <td align="right"> 0.14693766</td>
    <td align="right">      24.56</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00842264</td>
    <td align="right">    46128.9</td>
    <td align="right">      11.79</td>
    <td align="right">      11.33</td>
    <td align="right"> 0.00815835</td>
    <td align="right">    32431.2</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2697.638</td>
    <td align="right">   2697.638</td>
    <td align="right">   0.141543</td>
    <td align="right"> 0.00005901</td>
    <td align="right">     61.898</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.141543</td>
    <td align="right"> 0.14693766</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0302</td>
    <td align="right">   0.030833</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2697.64</td>
    <td align="right">    2697.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14693766</td>
    <td align="right">   0.141543</td>
    <td align="right">      22.00</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00537241</td>
    <td align="right">    35758.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05899899</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2697.64</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00537241</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00537241</td>
    <td align="right">    28.2883</td>
    <td align="right">    2754.93</td>
    <td align="right">       0.00</td>
    <td align="right">    2945.42</td>
    <td align="right">    2945.42</td>
    <td align="right"> 0.14693766</td>
    <td align="right">      16.60</td>
    <td align="right">      10.48</td>
    <td align="right"> 0.00537241</td>
    <td align="right">    30282.2</td>
    <td align="right">      36.35</td>
    <td align="right">      18.02</td>
    <td align="right"> 0.00537241</td>
    <td align="right">    50327.6</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1679.278</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.167362</td>
    <td align="right"> 0.00007130</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3409</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.167362</td>
    <td align="right"> 0.17374114</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0271</td>
    <td align="right">   0.026575</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1679.28</td>
    <td align="right">    1679.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17374114</td>
    <td align="right">   0.167362</td>
    <td align="right">      24.56</td>
    <td align="right">      14.93</td>
    <td align="right"> 0.00833851</td>
    <td align="right">    45914.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.60</td>
    <td align="right"> 0.00833851</td>
    <td align="right">    33891.8</td>
    <td align="right"> 0.07129030</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1679.28</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833851</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833851</td>
    <td align="right">    38.7069</td>
    <td align="right">    1599.80</td>
    <td align="right">       0.00</td>
    <td align="right">    2392.99</td>
    <td align="right">    2335.09</td>
    <td align="right"> 0.17374114</td>
    <td align="right">      24.56</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00833851</td>
    <td align="right">    45914.7</td>
    <td align="right">      11.39</td>
    <td align="right">      11.21</td>
    <td align="right"> 0.00820639</td>
    <td align="right">    32141.4</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3189.810</td>
    <td align="right">   3189.810</td>
    <td align="right">   0.167362</td>
    <td align="right"> 0.00006977</td>
    <td align="right">     73.187</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.167362</td>
    <td align="right"> 0.17374114</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0357</td>
    <td align="right">   0.036459</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3189.81</td>
    <td align="right">    3189.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17374114</td>
    <td align="right">   0.167362</td>
    <td align="right">      22.00</td>
    <td align="right">      11.52</td>
    <td align="right"> 0.00552795</td>
    <td align="right">    36152.9</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06976308</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3189.81</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00552795</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00552795</td>
    <td align="right">    29.1009</td>
    <td align="right">    3251.72</td>
    <td align="right">       0.00</td>
    <td align="right">    3482.77</td>
    <td align="right">    3482.77</td>
    <td align="right"> 0.17374114</td>
    <td align="right">      16.60</td>
    <td align="right">      10.65</td>
    <td align="right"> 0.00552795</td>
    <td align="right">    30676.0</td>
    <td align="right">      36.35</td>
    <td align="right">      18.14</td>
    <td align="right"> 0.00552795</td>
    <td align="right">    50721.8</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7159.969</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.567473</td>
    <td align="right"> 0.00030399</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7354</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.567473</td>
    <td align="right"> 0.58910123</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.1156</td>
    <td align="right">   0.113309</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7159.97</td>
    <td align="right">    7100.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.58910123</td>
    <td align="right">   0.567473</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00855072</td>
    <td align="right">    46453.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.30396176</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7159.97</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855072</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855072</td>
    <td align="right">    39.6818</td>
    <td align="right">    6746.69</td>
    <td align="right">       0.00</td>
    <td align="right">    8138.29</td>
    <td align="right">    7584.55</td>
    <td align="right"> 0.58910123</td>
    <td align="right">      24.56</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00855072</td>
    <td align="right">    46453.6</td>
    <td align="right">      11.95</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817818</td>
    <td align="right">    32638.8</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4810.087</td>
    <td align="right">   4810.087</td>
    <td align="right">   0.252368</td>
    <td align="right"> 0.00010521</td>
    <td align="right">    110.355</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.567473</td>
    <td align="right"> 0.58910123</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0539</td>
    <td align="right">   0.054978</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4810.09</td>
    <td align="right">    4810.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26198612</td>
    <td align="right">   0.252368</td>
    <td align="right">      21.99</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00570771</td>
    <td align="right">    36609.3</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10519953</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4810.09</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00570771</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00570771</td>
    <td align="right">    30.0396</td>
    <td align="right">    4896.77</td>
    <td align="right">       0.00</td>
    <td align="right">    5251.82</td>
    <td align="right">    5251.82</td>
    <td align="right"> 0.26198612</td>
    <td align="right">      16.60</td>
    <td align="right">      10.84</td>
    <td align="right"> 0.00570771</td>
    <td align="right">    31131.1</td>
    <td align="right">      36.34</td>
    <td align="right">      18.29</td>
    <td align="right"> 0.00570771</td>
    <td align="right">    51177.3</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7266.103</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.582072</td>
    <td align="right"> 0.00030850</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5098</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.582072</td>
    <td align="right"> 0.60425629</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.1173</td>
    <td align="right">   0.114989</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7266.10</td>
    <td align="right">    7266.10</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.60425629</td>
    <td align="right">   0.582072</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00842940</td>
    <td align="right">    46146.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00842940</td>
    <td align="right">    34121.3</td>
    <td align="right"> 0.30846747</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7266.10</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842940</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842940</td>
    <td align="right">    39.1230</td>
    <td align="right">    6921.11</td>
    <td align="right">       0.00</td>
    <td align="right">    8269.97</td>
    <td align="right">    7831.16</td>
    <td align="right"> 0.60425629</td>
    <td align="right">      24.56</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00842940</td>
    <td align="right">    46146.1</td>
    <td align="right">      11.86</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00814157</td>
    <td align="right">    32459.9</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6063.668</td>
    <td align="right">   6063.668</td>
    <td align="right">   0.318164</td>
    <td align="right"> 0.00013263</td>
    <td align="right">    139.060</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.582072</td>
    <td align="right"> 0.60425629</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0679</td>
    <td align="right">   0.069307</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6063.67</td>
    <td align="right">    6063.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33028997</td>
    <td align="right">   0.318164</td>
    <td align="right">      22.00</td>
    <td align="right">      12.76</td>
    <td align="right"> 0.00687737</td>
    <td align="right">    39583.8</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13261610</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6063.67</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00687737</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00687737</td>
    <td align="right">    36.1250</td>
    <td align="right">    6155.53</td>
    <td align="right">       0.00</td>
    <td align="right">    6620.68</td>
    <td align="right">    6620.68</td>
    <td align="right"> 0.33028997</td>
    <td align="right">      16.60</td>
    <td align="right">      12.04</td>
    <td align="right"> 0.00687737</td>
    <td align="right">    34092.5</td>
    <td align="right">      36.30</td>
    <td align="right">      19.20</td>
    <td align="right"> 0.00687737</td>
    <td align="right">    54137.5</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8052.369</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.645029</td>
    <td align="right"> 0.00034188</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5888</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.645029</td>
    <td align="right"> 0.66961337</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.1300</td>
    <td align="right">   0.127431</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8052.37</td>
    <td align="right">    8052.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.66961337</td>
    <td align="right">   0.645029</td>
    <td align="right">      24.56</td>
    <td align="right">      15.04</td>
    <td align="right"> 0.00847189</td>
    <td align="right">    46253.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.73</td>
    <td align="right"> 0.00847189</td>
    <td align="right">    34228.5</td>
    <td align="right"> 0.34184677</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    8052.37</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847189</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847189</td>
    <td align="right">    39.3184</td>
    <td align="right">    7669.46</td>
    <td align="right">       0.00</td>
    <td align="right">    9159.78</td>
    <td align="right">    8636.21</td>
    <td align="right"> 0.66961337</td>
    <td align="right">      24.56</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00847189</td>
    <td align="right">    46253.9</td>
    <td align="right">      11.92</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00816199</td>
    <td align="right">    32574.7</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6065.015</td>
    <td align="right">   6065.015</td>
    <td align="right">   0.318237</td>
    <td align="right"> 0.00013266</td>
    <td align="right">    139.089</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.645029</td>
    <td align="right"> 0.66961337</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0680</td>
    <td align="right">   0.069322</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6065.02</td>
    <td align="right">    6065.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33036564</td>
    <td align="right">   0.318237</td>
    <td align="right">      22.00</td>
    <td align="right">      12.81</td>
    <td align="right"> 0.00692679</td>
    <td align="right">    39709.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13264558</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6065.02</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00692679</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00692679</td>
    <td align="right">    36.3814</td>
    <td align="right">    6156.91</td>
    <td align="right">       0.00</td>
    <td align="right">    6622.17</td>
    <td align="right">    6622.17</td>
    <td align="right"> 0.33036564</td>
    <td align="right">      16.60</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00692679</td>
    <td align="right">    34217.6</td>
    <td align="right">      36.30</td>
    <td align="right">      19.24</td>
    <td align="right"> 0.00692679</td>
    <td align="right">    54262.5</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3803.062</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.290798</td>
    <td align="right"> 0.00016147</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0596</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.290798</td>
    <td align="right"> 0.30188119</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0614</td>
    <td align="right">   0.060185</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3803.06</td>
    <td align="right">    3667.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30188119</td>
    <td align="right">   0.290798</td>
    <td align="right">      24.56</td>
    <td align="right">      15.24</td>
    <td align="right"> 0.00872513</td>
    <td align="right">    46897.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.16145119</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3803.06</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872513</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872513</td>
    <td align="right">    40.4803</td>
    <td align="right">    3457.25</td>
    <td align="right">       0.00</td>
    <td align="right">    4312.41</td>
    <td align="right">    3903.38</td>
    <td align="right"> 0.30188119</td>
    <td align="right">      24.56</td>
    <td align="right">      16.78</td>
    <td align="right"> 0.00872513</td>
    <td align="right">    46897.4</td>
    <td align="right">      11.90</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818811</td>
    <td align="right">    32612.3</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2676.421</td>
    <td align="right">   2676.421</td>
    <td align="right">   0.140431</td>
    <td align="right"> 0.00005854</td>
    <td align="right">     61.408</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.290798</td>
    <td align="right"> 0.30188119</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0300</td>
    <td align="right">   0.030591</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2676.42</td>
    <td align="right">    2676.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14578360</td>
    <td align="right">   0.140431</td>
    <td align="right">      22.00</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00551289</td>
    <td align="right">    36115.3</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05853495</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2676.42</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00551289</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00551289</td>
    <td align="right">    29.0211</td>
    <td align="right">    2733.51</td>
    <td align="right">       0.00</td>
    <td align="right">    2922.26</td>
    <td align="right">    2922.26</td>
    <td align="right"> 0.14578360</td>
    <td align="right">      16.60</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00551289</td>
    <td align="right">    30637.9</td>
    <td align="right">      36.35</td>
    <td align="right">      18.13</td>
    <td align="right"> 0.00551289</td>
    <td align="right">    50683.1</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3217.362</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.257764</td>
    <td align="right"> 0.00013660</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3982</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.257764</td>
    <td align="right"> 0.26758764</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0519</td>
    <td align="right">   0.050916</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3217.36</td>
    <td align="right">    3217.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26758764</td>
    <td align="right">   0.257764</td>
    <td align="right">      24.56</td>
    <td align="right">      14.95</td>
    <td align="right"> 0.00836937</td>
    <td align="right">    45993.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00836937</td>
    <td align="right">    33969.7</td>
    <td align="right"> 0.13658650</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3217.36</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836937</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836937</td>
    <td align="right">    38.8482</td>
    <td align="right">    3064.92</td>
    <td align="right">       0.00</td>
    <td align="right">    3664.80</td>
    <td align="right">    3491.56</td>
    <td align="right"> 0.26758764</td>
    <td align="right">      24.56</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00836937</td>
    <td align="right">    45993.3</td>
    <td align="right">      11.77</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00811276</td>
    <td align="right">    32297.6</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2999.256</td>
    <td align="right">   2999.256</td>
    <td align="right">   0.157364</td>
    <td align="right"> 0.00006560</td>
    <td align="right">     68.820</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.257764</td>
    <td align="right"> 0.26758764</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0336</td>
    <td align="right">   0.034281</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2999.26</td>
    <td align="right">    2999.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16336180</td>
    <td align="right">   0.157364</td>
    <td align="right">      22.00</td>
    <td align="right">      11.32</td>
    <td align="right"> 0.00531453</td>
    <td align="right">    35610.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06559556</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2999.26</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00531453</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00531453</td>
    <td align="right">    27.9870</td>
    <td align="right">    3059.37</td>
    <td align="right">       0.00</td>
    <td align="right">    3274.71</td>
    <td align="right">    3274.71</td>
    <td align="right"> 0.16336180</td>
    <td align="right">      16.60</td>
    <td align="right">      10.42</td>
    <td align="right"> 0.00531453</td>
    <td align="right">    30135.7</td>
    <td align="right">      36.35</td>
    <td align="right">      17.97</td>
    <td align="right"> 0.00531453</td>
    <td align="right">    50181.4</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3418.951</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.268163</td>
    <td align="right"> 0.00014516</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8279</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.268163</td>
    <td align="right"> 0.27838347</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0552</td>
    <td align="right">   0.054106</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3418.95</td>
    <td align="right">    3363.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27838347</td>
    <td align="right">   0.268163</td>
    <td align="right">      24.56</td>
    <td align="right">      15.14</td>
    <td align="right"> 0.00860051</td>
    <td align="right">    46581.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.14514454</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3418.95</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860051</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860051</td>
    <td align="right">    39.9081</td>
    <td align="right">    3188.41</td>
    <td align="right">       0.00</td>
    <td align="right">    3883.41</td>
    <td align="right">    3588.83</td>
    <td align="right"> 0.27838347</td>
    <td align="right">      24.56</td>
    <td align="right">      16.67</td>
    <td align="right"> 0.00860051</td>
    <td align="right">    46581.0</td>
    <td align="right">      11.93</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818111</td>
    <td align="right">    32631.1</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2891.514</td>
    <td align="right">   2891.514</td>
    <td align="right">   0.151712</td>
    <td align="right"> 0.00006325</td>
    <td align="right">     66.349</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.268163</td>
    <td align="right"> 0.27838347</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0324</td>
    <td align="right">   0.033049</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2891.51</td>
    <td align="right">    2891.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.15749425</td>
    <td align="right">   0.151712</td>
    <td align="right">      22.00</td>
    <td align="right">      11.27</td>
    <td align="right"> 0.00526618</td>
    <td align="right">    35487.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06323917</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2891.51</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00526618</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00526618</td>
    <td align="right">    27.7343</td>
    <td align="right">    2951.25</td>
    <td align="right">       0.00</td>
    <td align="right">    3157.08</td>
    <td align="right">    3157.08</td>
    <td align="right"> 0.15749425</td>
    <td align="right">      16.60</td>
    <td align="right">      10.37</td>
    <td align="right"> 0.00526618</td>
    <td align="right">    30013.3</td>
    <td align="right">      36.36</td>
    <td align="right">      17.93</td>
    <td align="right"> 0.00526618</td>
    <td align="right">    50059.0</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3367.251</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.269759</td>
    <td align="right"> 0.00014296</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4737</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.269759</td>
    <td align="right"> 0.28004060</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0544</td>
    <td align="right">   0.053288</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3367.25</td>
    <td align="right">    3367.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28004060</td>
    <td align="right">   0.269759</td>
    <td align="right">      24.56</td>
    <td align="right">      14.99</td>
    <td align="right"> 0.00840998</td>
    <td align="right">    46096.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00840998</td>
    <td align="right">    34072.2</td>
    <td align="right"> 0.14294971</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3367.25</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840998</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840998</td>
    <td align="right">    39.0348</td>
    <td align="right">    3207.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3833.45</td>
    <td align="right">    3637.23</td>
    <td align="right"> 0.28004060</td>
    <td align="right">      24.56</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00840998</td>
    <td align="right">    46096.4</td>
    <td align="right">      11.83</td>
    <td align="right">      11.32</td>
    <td align="right"> 0.00813225</td>
    <td align="right">    32407.5</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3209.864</td>
    <td align="right">   3209.864</td>
    <td align="right">   0.168413</td>
    <td align="right"> 0.00007021</td>
    <td align="right">     73.649</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.269759</td>
    <td align="right"> 0.28004060</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0360</td>
    <td align="right">   0.036688</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3209.86</td>
    <td align="right">    3209.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17483216</td>
    <td align="right">   0.168413</td>
    <td align="right">      22.00</td>
    <td align="right">      11.45</td>
    <td align="right"> 0.00544918</td>
    <td align="right">    35952.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07020169</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3209.86</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00544918</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00544918</td>
    <td align="right">    28.6901</td>
    <td align="right">    3271.91</td>
    <td align="right">       0.00</td>
    <td align="right">    3504.66</td>
    <td align="right">    3504.66</td>
    <td align="right"> 0.17483216</td>
    <td align="right">      16.60</td>
    <td align="right">      10.56</td>
    <td align="right"> 0.00544918</td>
    <td align="right">    30476.6</td>
    <td align="right">      36.35</td>
    <td align="right">      18.08</td>
    <td align="right"> 0.00544918</td>
    <td align="right">    50522.4</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1222.246</td>
    <td align="right">   1222.246</td>
    <td align="right">   0.062551</td>
    <td align="right"> 0.00002673</td>
    <td align="right">     23.296</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0137</td>
    <td align="right">   0.013970</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1222.25</td>
    <td align="right">    1222.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06493510</td>
    <td align="right">   0.062551</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02673127</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1222.25</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     611.60</td>
    <td align="right">       0.00</td>
    <td align="right">    1224.53</td>
    <td align="right">    1224.53</td>
    <td align="right"> 0.06493510</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      31.27</td>
    <td align="right">      18.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51894.9</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1214.451</td>
    <td align="right">   1214.451</td>
    <td align="right">   0.048797</td>
    <td align="right"> 0.00002656</td>
    <td align="right">     24.261</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0136</td>
    <td align="right">   0.013881</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1214.45</td>
    <td align="right">    1214.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05065706</td>
    <td align="right">   0.048797</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02656078</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1214.45</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00888534</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00888534</td>
    <td align="right">    46.5091</td>
    <td align="right">     737.23</td>
    <td align="right">       0.00</td>
    <td align="right">    1216.59</td>
    <td align="right">    1216.59</td>
    <td align="right"> 0.05065706</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.33</td>
    <td align="right">      20.07</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    57053.3</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00041890</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00041890</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00041888</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00041888</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  87508.908</td>
    <td align="right">  87508.908</td>
    <td align="right">   2.999300</td>
    <td align="right"> 0.00191407</td>
    <td align="right">   1823.925</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.9805</td>
    <td align="right">   1.000210</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   87508.91</td>
    <td align="right">   87508.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.11361248</td>
    <td align="right">   2.999300</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.91387311</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   87508.91</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00799363</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799363</td>
    <td align="right">    41.9045</td>
    <td align="right">   58228.87</td>
    <td align="right">       0.00</td>
    <td align="right">   87656.02</td>
    <td align="right">   87656.02</td>
    <td align="right"> 3.11361248</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61189.7</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1374.210</td>
    <td align="right">   1374.210</td>
    <td align="right">   0.071488</td>
    <td align="right"> 0.00003006</td>
    <td align="right">     26.125</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0154</td>
    <td align="right">   0.015707</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1374.21</td>
    <td align="right">    1374.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07421211</td>
    <td align="right">   0.071488</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.03005481</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1374.21</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     676.32</td>
    <td align="right">       0.00</td>
    <td align="right">    1376.78</td>
    <td align="right">    1376.78</td>
    <td align="right"> 0.07421211</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.97</td>
    <td align="right">      18.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51589.1</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17937.486</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.436766</td>
    <td align="right"> 0.00076158</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.436766</td>
    <td align="right"> 1.49152548</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.2895</td>
    <td align="right">   0.283867</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17937.49</td>
    <td align="right">   17937.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.49152548</td>
    <td align="right">   1.436766</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.76149911</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   17937.49</td>
    <td align="right">      19.52</td>
    <td align="right"> 0.00738919</td>
    <td align="right">      12.31</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4465</td>
    <td align="right">   17083.73</td>
    <td align="right">       0.00</td>
    <td align="right">   20402.77</td>
    <td align="right">   19179.97</td>
    <td align="right"> 1.49152548</td>
    <td align="right">      24.56</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.8</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817508</td>
    <td align="right">    32646.7</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23459.981</td>
    <td align="right">  23459.981</td>
    <td align="right">   1.231213</td>
    <td align="right"> 0.00051314</td>
    <td align="right">    537.829</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.436766</td>
    <td align="right"> 1.49152548</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2629</td>
    <td align="right">   0.268143</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23459.98</td>
    <td align="right">   23459.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.27813814</td>
    <td align="right">   1.231213</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42441.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.51308407</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23459.98</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">   23459.98</td>
    <td align="right">       0.00</td>
    <td align="right">   25616.65</td>
    <td align="right">   25616.65</td>
    <td align="right"> 1.27813814</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      36.25</td>
    <td align="right">      20.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56976.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3321.782</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.338026</td>
    <td align="right"> 0.00014103</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2803</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.338026</td>
    <td align="right"> 0.35090878</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0536</td>
    <td align="right">   0.052568</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3321.78</td>
    <td align="right">    3321.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35090878</td>
    <td align="right">   0.338026</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00776799</td>
    <td align="right">    44462.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.04</td>
    <td align="right"> 0.00776799</td>
    <td align="right">    32451.4</td>
    <td align="right"> 0.14101941</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3321.78</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776799</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776799</td>
    <td align="right">    36.0913</td>
    <td align="right">    1841.13</td>
    <td align="right">       0.00</td>
    <td align="right">    4872.45</td>
    <td align="right">    4872.45</td>
    <td align="right"> 0.35090878</td>
    <td align="right">      24.56</td>
    <td align="right">      15.95</td>
    <td align="right"> 0.00776799</td>
    <td align="right">    44462.4</td>
    <td align="right">      10.94</td>
    <td align="right">      10.56</td>
    <td align="right"> 0.00776799</td>
    <td align="right">    30577.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6442.461</td>
    <td align="right">   6442.461</td>
    <td align="right">   0.338026</td>
    <td align="right"> 0.00014091</td>
    <td align="right">    147.973</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.338026</td>
    <td align="right"> 0.35090878</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0722</td>
    <td align="right">   0.073636</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6442.46</td>
    <td align="right">    6442.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35090878</td>
    <td align="right">   0.338026</td>
    <td align="right">      22.00</td>
    <td align="right">       8.51</td>
    <td align="right"> 0.00252032</td>
    <td align="right">    28508.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14090055</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6442.46</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.59</td>
    <td align="right"> 0.00252032</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00252032</td>
    <td align="right">    13.3315</td>
    <td align="right">    6648.21</td>
    <td align="right">       0.00</td>
    <td align="right">    7034.17</td>
    <td align="right">    7034.17</td>
    <td align="right"> 0.35090878</td>
    <td align="right">      16.60</td>
    <td align="right">       7.25</td>
    <td align="right"> 0.00252032</td>
    <td align="right">    23061.3</td>
    <td align="right">      36.46</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00252032</td>
    <td align="right">    43106.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5995.350</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.461042</td>
    <td align="right"> 0.00025455</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0071</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.461042</td>
    <td align="right"> 0.47861368</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0968</td>
    <td align="right">   0.094878</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5995.35</td>
    <td align="right">    5807.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47861368</td>
    <td align="right">   0.461042</td>
    <td align="right">      24.56</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00869688</td>
    <td align="right">    46826.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.25452028</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    5995.35</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869688</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869688</td>
    <td align="right">    40.3498</td>
    <td align="right">    5481.61</td>
    <td align="right">       0.00</td>
    <td align="right">    6800.88</td>
    <td align="right">    6184.63</td>
    <td align="right"> 0.47861368</td>
    <td align="right">      24.56</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00869688</td>
    <td align="right">    46826.0</td>
    <td align="right">      11.90</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818656</td>
    <td align="right">    32616.5</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6001.560</td>
    <td align="right">   6001.560</td>
    <td align="right">   0.314908</td>
    <td align="right"> 0.00013127</td>
    <td align="right">    137.854</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.461042</td>
    <td align="right"> 0.47861368</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0672</td>
    <td align="right">   0.068597</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6001.56</td>
    <td align="right">    6001.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32691034</td>
    <td align="right">   0.314908</td>
    <td align="right">      22.00</td>
    <td align="right">       8.38</td>
    <td align="right"> 0.00239301</td>
    <td align="right">    28185.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13125778</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6001.56</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00239301</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00239301</td>
    <td align="right">    12.6600</td>
    <td align="right">    6157.56</td>
    <td align="right">       0.00</td>
    <td align="right">    6552.87</td>
    <td align="right">    6552.87</td>
    <td align="right"> 0.32691034</td>
    <td align="right">      16.60</td>
    <td align="right">       7.10</td>
    <td align="right"> 0.00239301</td>
    <td align="right">    22739.0</td>
    <td align="right">      36.46</td>
    <td align="right">      15.49</td>
    <td align="right"> 0.00239301</td>
    <td align="right">    42783.8</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  55236.033</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.424973</td>
    <td align="right"> 0.00234517</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5102</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.424973</td>
    <td align="right"> 4.59362210</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.8916</td>
    <td align="right">   0.874129</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   55236.03</td>
    <td align="right">   55236.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.59362210</td>
    <td align="right">   4.424973</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00842961</td>
    <td align="right">    46146.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00842961</td>
    <td align="right">    34121.8</td>
    <td align="right"> 2.34493232</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   55236.03</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842961</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842961</td>
    <td align="right">    39.1249</td>
    <td align="right">   52613.49</td>
    <td align="right">       0.00</td>
    <td align="right">   62867.26</td>
    <td align="right">   59530.16</td>
    <td align="right"> 4.59362210</td>
    <td align="right">      24.56</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00842961</td>
    <td align="right">    46146.3</td>
    <td align="right">      11.86</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00814167</td>
    <td align="right">    32460.5</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  35748.635</td>
    <td align="right">  35748.635</td>
    <td align="right">   1.875670</td>
    <td align="right"> 0.00078192</td>
    <td align="right">    820.130</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.424973</td>
    <td align="right"> 4.59362210</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.4005</td>
    <td align="right">   0.408600</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35748.63</td>
    <td align="right">   35748.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.94715751</td>
    <td align="right">   1.875670</td>
    <td align="right">      22.00</td>
    <td align="right">      11.80</td>
    <td align="right"> 0.00582701</td>
    <td align="right">    36913.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.78184441</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   35748.63</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00582701</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00582701</td>
    <td align="right">    30.6603</td>
    <td align="right">   36423.61</td>
    <td align="right">       0.00</td>
    <td align="right">   39032.01</td>
    <td align="right">   39032.01</td>
    <td align="right"> 1.94715751</td>
    <td align="right">      16.60</td>
    <td align="right">      10.96</td>
    <td align="right"> 0.00582701</td>
    <td align="right">    31433.2</td>
    <td align="right">      36.34</td>
    <td align="right">      18.38</td>
    <td align="right"> 0.00582701</td>
    <td align="right">    51478.8</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3796.302</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.382495</td>
    <td align="right"> 0.00016118</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2747</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.382495</td>
    <td align="right"> 0.39707270</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0613</td>
    <td align="right">   0.060078</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3796.30</td>
    <td align="right">    3796.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39707270</td>
    <td align="right">   0.382495</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00776495</td>
    <td align="right">    44454.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.04</td>
    <td align="right"> 0.00776495</td>
    <td align="right">    32443.7</td>
    <td align="right"> 0.16116420</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3796.30</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776495</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776495</td>
    <td align="right">    36.0773</td>
    <td align="right">    2080.16</td>
    <td align="right">       0.00</td>
    <td align="right">    5511.63</td>
    <td align="right">    5511.63</td>
    <td align="right"> 0.39707270</td>
    <td align="right">      24.56</td>
    <td align="right">      15.95</td>
    <td align="right"> 0.00776495</td>
    <td align="right">    44454.7</td>
    <td align="right">      10.94</td>
    <td align="right">      10.56</td>
    <td align="right"> 0.00776495</td>
    <td align="right">    30574.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7289.993</td>
    <td align="right">   7289.993</td>
    <td align="right">   0.382495</td>
    <td align="right"> 0.00015945</td>
    <td align="right">    167.440</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.382495</td>
    <td align="right"> 0.39707270</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0817</td>
    <td align="right">   0.083323</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7289.99</td>
    <td align="right">    7289.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39707270</td>
    <td align="right">   0.382495</td>
    <td align="right">      22.00</td>
    <td align="right">       8.50</td>
    <td align="right"> 0.00251137</td>
    <td align="right">    28485.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.15943658</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7289.99</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.59</td>
    <td align="right"> 0.00251137</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00251137</td>
    <td align="right">    13.2843</td>
    <td align="right">    7524.85</td>
    <td align="right">       0.00</td>
    <td align="right">    7959.54</td>
    <td align="right">    7959.54</td>
    <td align="right"> 0.39707270</td>
    <td align="right">      16.60</td>
    <td align="right">       7.24</td>
    <td align="right"> 0.00251137</td>
    <td align="right">    23038.6</td>
    <td align="right">      36.46</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00251137</td>
    <td align="right">    43084.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  64041.422</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.130173</td>
    <td align="right"> 0.00271902</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6170</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.130173</td>
    <td align="right"> 5.32569925</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     1.0338</td>
    <td align="right">   1.013477</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   64041.42</td>
    <td align="right">   64041.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.32569925</td>
    <td align="right">   5.130173</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848702</td>
    <td align="right">    46291.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848702</td>
    <td align="right">    34266.8</td>
    <td align="right"> 2.71874702</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   64041.42</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848702</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848702</td>
    <td align="right">    39.3894</td>
    <td align="right">   60991.77</td>
    <td align="right">       0.00</td>
    <td align="right">   72834.83</td>
    <td align="right">   68565.16</td>
    <td align="right"> 5.32569925</td>
    <td align="right">      24.56</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00848702</td>
    <td align="right">    46291.7</td>
    <td align="right">      11.95</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00816928</td>
    <td align="right">    32615.6</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48992.330</td>
    <td align="right">  48992.330</td>
    <td align="right">   2.570726</td>
    <td align="right"> 0.00107160</td>
    <td align="right">   1123.488</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.130173</td>
    <td align="right"> 5.32569925</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.5489</td>
    <td align="right">   0.559973</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48992.33</td>
    <td align="right">   48992.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.66870373</td>
    <td align="right">   2.570726</td>
    <td align="right">      22.00</td>
    <td align="right">      12.94</td>
    <td align="right"> 0.00707203</td>
    <td align="right">    40079.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.07149210</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   48992.33</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00707203</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707203</td>
    <td align="right">    37.1348</td>
    <td align="right">   49734.53</td>
    <td align="right">       0.00</td>
    <td align="right">   53493.27</td>
    <td align="right">   53493.27</td>
    <td align="right"> 2.66870373</td>
    <td align="right">      16.60</td>
    <td align="right">      12.24</td>
    <td align="right"> 0.00707203</td>
    <td align="right">    34585.3</td>
    <td align="right">      36.29</td>
    <td align="right">      19.35</td>
    <td align="right"> 0.00707203</td>
    <td align="right">    54630.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  70348.515</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.565472</td>
    <td align="right"> 0.00298681</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7510</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.565472</td>
    <td align="right"> 5.77758847</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     1.1356</td>
    <td align="right">   1.113289</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   70348.52</td>
    <td align="right">   69671.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.77758847</td>
    <td align="right">   5.565472</td>
    <td align="right">      24.56</td>
    <td align="right">      15.11</td>
    <td align="right"> 0.00855911</td>
    <td align="right">    46475.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.98650169</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   70348.52</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855911</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855911</td>
    <td align="right">    39.7186</td>
    <td align="right">   66172.80</td>
    <td align="right">       0.00</td>
    <td align="right">   79951.10</td>
    <td align="right">   74405.16</td>
    <td align="right"> 5.77758847</td>
    <td align="right">      24.56</td>
    <td align="right">      16.64</td>
    <td align="right"> 0.00855911</td>
    <td align="right">    46475.6</td>
    <td align="right">      11.94</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817867</td>
    <td align="right">    32637.5</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  50674.708</td>
    <td align="right">  50674.708</td>
    <td align="right">   2.659014</td>
    <td align="right"> 0.00110840</td>
    <td align="right">   1162.036</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.565472</td>
    <td align="right"> 5.77758847</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.5678</td>
    <td align="right">   0.579202</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   50674.71</td>
    <td align="right">   50674.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.76035697</td>
    <td align="right">   2.659014</td>
    <td align="right">      22.00</td>
    <td align="right">      13.01</td>
    <td align="right"> 0.00715343</td>
    <td align="right">    40286.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.10828673</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   50674.71</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00715343</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715343</td>
    <td align="right">    37.5572</td>
    <td align="right">   51432.85</td>
    <td align="right">       0.00</td>
    <td align="right">   55330.27</td>
    <td align="right">   55330.27</td>
    <td align="right"> 2.76035697</td>
    <td align="right">      16.60</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00715343</td>
    <td align="right">    34791.4</td>
    <td align="right">      36.29</td>
    <td align="right">      19.41</td>
    <td align="right"> 0.00715343</td>
    <td align="right">    54836.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12791.525</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.349781</td>
    <td align="right"> 0.00054309</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.1808</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.349781</td>
    <td align="right"> 1.40122492</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.2065</td>
    <td align="right">   0.202430</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12791.52</td>
    <td align="right">   12209.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.40122492</td>
    <td align="right">   1.349781</td>
    <td align="right">      24.56</td>
    <td align="right">      15.30</td>
    <td align="right"> 0.00879033</td>
    <td align="right">    47063.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.54303790</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   12791.52</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00879033</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00879033</td>
    <td align="right">    40.7784</td>
    <td align="right">   11477.18</td>
    <td align="right">       0.00</td>
    <td align="right">   20437.37</td>
    <td align="right">   18811.37</td>
    <td align="right"> 1.40122492</td>
    <td align="right">      24.56</td>
    <td align="right">      16.83</td>
    <td align="right"> 0.00879033</td>
    <td align="right">    47063.5</td>
    <td align="right">      11.41</td>
    <td align="right">      11.35</td>
    <td align="right"> 0.00833025</td>
    <td align="right">    32478.1</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  25725.937</td>
    <td align="right">  25725.937</td>
    <td align="right">   1.349781</td>
    <td align="right"> 0.00056270</td>
    <td align="right">    590.251</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.349781</td>
    <td align="right"> 1.40122492</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2882</td>
    <td align="right">   0.294043</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   25725.94</td>
    <td align="right">   25725.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.40122492</td>
    <td align="right">   1.349781</td>
    <td align="right">      22.00</td>
    <td align="right">      11.53</td>
    <td align="right"> 0.00554165</td>
    <td align="right">    36187.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.56264190</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   25725.94</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00554165</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00554165</td>
    <td align="right">    29.1725</td>
    <td align="right">   26225.72</td>
    <td align="right">       0.00</td>
    <td align="right">   28088.67</td>
    <td align="right">   28088.67</td>
    <td align="right"> 1.40122492</td>
    <td align="right">      16.60</td>
    <td align="right">      10.66</td>
    <td align="right"> 0.00554165</td>
    <td align="right">    30710.7</td>
    <td align="right">      36.35</td>
    <td align="right">      18.15</td>
    <td align="right"> 0.00554165</td>
    <td align="right">    50756.5</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10981.152</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.235759</td>
    <td align="right"> 0.00046623</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7342</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.235759</td>
    <td align="right"> 1.28285706</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.1773</td>
    <td align="right">   0.173780</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10981.15</td>
    <td align="right">   10891.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.28285706</td>
    <td align="right">   1.235759</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00855007</td>
    <td align="right">    46452.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.46618224</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   10981.15</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855007</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855007</td>
    <td align="right">    39.6775</td>
    <td align="right">   10348.78</td>
    <td align="right">       0.00</td>
    <td align="right">   17893.71</td>
    <td align="right">   17224.85</td>
    <td align="right"> 1.28285706</td>
    <td align="right">      24.56</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00855007</td>
    <td align="right">    46452.5</td>
    <td align="right">      11.41</td>
    <td align="right">      11.36</td>
    <td align="right"> 0.00834335</td>
    <td align="right">    32504.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23552.568</td>
    <td align="right">  23552.568</td>
    <td align="right">   1.235759</td>
    <td align="right"> 0.00051516</td>
    <td align="right">    540.415</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.235759</td>
    <td align="right"> 1.28285706</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2639</td>
    <td align="right">   0.269201</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23552.57</td>
    <td align="right">   23552.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.28285706</td>
    <td align="right">   1.235759</td>
    <td align="right">      22.00</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00539074</td>
    <td align="right">    35804.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.51510900</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23552.57</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00539074</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00539074</td>
    <td align="right">    28.3846</td>
    <td align="right">   24032.61</td>
    <td align="right">       0.00</td>
    <td align="right">   25715.75</td>
    <td align="right">   25715.75</td>
    <td align="right"> 1.28285706</td>
    <td align="right">      16.60</td>
    <td align="right">      10.50</td>
    <td align="right"> 0.00539074</td>
    <td align="right">    30328.6</td>
    <td align="right">      36.35</td>
    <td align="right">      18.03</td>
    <td align="right"> 0.00539074</td>
    <td align="right">    50374.3</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10736.330</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.226452</td>
    <td align="right"> 0.00045584</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6330</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.226452</td>
    <td align="right"> 1.27319589</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.1733</td>
    <td align="right">   0.169906</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10736.33</td>
    <td align="right">   10736.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.27319589</td>
    <td align="right">   1.226452</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00849568</td>
    <td align="right">    46314.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849568</td>
    <td align="right">    34288.6</td>
    <td align="right"> 0.45578885</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   10736.33</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849568</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849568</td>
    <td align="right">    39.4278</td>
    <td align="right">   10225.45</td>
    <td align="right">       0.00</td>
    <td align="right">   17590.94</td>
    <td align="right">   17104.31</td>
    <td align="right"> 1.27319589</td>
    <td align="right">      24.56</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00849568</td>
    <td align="right">    46314.3</td>
    <td align="right">      11.40</td>
    <td align="right">      11.36</td>
    <td align="right"> 0.00834413</td>
    <td align="right">    32497.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23375.080</td>
    <td align="right">  23375.080</td>
    <td align="right">   1.226452</td>
    <td align="right"> 0.00051128</td>
    <td align="right">    536.335</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.226452</td>
    <td align="right"> 1.27319589</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2619</td>
    <td align="right">   0.267173</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23375.08</td>
    <td align="right">   23375.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.27319589</td>
    <td align="right">   1.226452</td>
    <td align="right">      22.00</td>
    <td align="right">      11.43</td>
    <td align="right"> 0.00543511</td>
    <td align="right">    35917.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.51122723</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23375.08</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00543511</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00543511</td>
    <td align="right">    28.6161</td>
    <td align="right">   23853.32</td>
    <td align="right">       0.00</td>
    <td align="right">   25522.00</td>
    <td align="right">   25522.00</td>
    <td align="right"> 1.27319589</td>
    <td align="right">      16.60</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00543511</td>
    <td align="right">    30441.0</td>
    <td align="right">      36.35</td>
    <td align="right">      18.07</td>
    <td align="right"> 0.00543511</td>
    <td align="right">    50486.6</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13765.680</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.207891</td>
    <td align="right"> 0.00058445</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0862</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.207891</td>
    <td align="right"> 1.25392743</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.2222</td>
    <td align="right">   0.217846</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13765.68</td>
    <td align="right">   13244.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.25392743</td>
    <td align="right">   1.207891</td>
    <td align="right">      24.56</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00873943</td>
    <td align="right">    46934.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.58439366</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   13765.68</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00873943</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00873943</td>
    <td align="right">    40.5448</td>
    <td align="right">   12478.05</td>
    <td align="right">       0.00</td>
    <td align="right">   18007.49</td>
    <td align="right">   16462.41</td>
    <td align="right"> 1.25392743</td>
    <td align="right">      24.56</td>
    <td align="right">      16.79</td>
    <td align="right"> 0.00873943</td>
    <td align="right">    46934.2</td>
    <td align="right">      11.70</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00825099</td>
    <td align="right">    32573.3</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23021.208</td>
    <td align="right">  23021.208</td>
    <td align="right">   1.207891</td>
    <td align="right"> 0.00050354</td>
    <td align="right">    528.209</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.207891</td>
    <td align="right"> 1.25392743</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2579</td>
    <td align="right">   0.263128</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23021.21</td>
    <td align="right">   23021.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.25392743</td>
    <td align="right">   1.207891</td>
    <td align="right">      22.00</td>
    <td align="right">      11.47</td>
    <td align="right"> 0.00547283</td>
    <td align="right">    36013.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.50348784</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23021.21</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00547283</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00547283</td>
    <td align="right">    28.8128</td>
    <td align="right">   23502.32</td>
    <td align="right">       0.00</td>
    <td align="right">   25135.66</td>
    <td align="right">   25135.66</td>
    <td align="right"> 1.25392743</td>
    <td align="right">      16.60</td>
    <td align="right">      10.59</td>
    <td align="right"> 0.00547283</td>
    <td align="right">    30536.5</td>
    <td align="right">      36.35</td>
    <td align="right">      18.10</td>
    <td align="right"> 0.00547283</td>
    <td align="right">    50582.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  67061.282</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.372241</td>
    <td align="right"> 0.00284724</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5107</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.372241</td>
    <td align="right"> 5.57699282</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     1.0825</td>
    <td align="right">   1.061267</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   67061.28</td>
    <td align="right">   67061.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.57699282</td>
    <td align="right">   5.372241</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00842987</td>
    <td align="right">    46147.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00842987</td>
    <td align="right">    34122.5</td>
    <td align="right"> 2.84694897</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   67061.28</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842987</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842987</td>
    <td align="right">    39.1258</td>
    <td align="right">   63875.49</td>
    <td align="right">       0.00</td>
    <td align="right">   76325.93</td>
    <td align="right">   72272.53</td>
    <td align="right"> 5.57699282</td>
    <td align="right">      24.56</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00842987</td>
    <td align="right">    46147.1</td>
    <td align="right">      11.86</td>
    <td align="right">      11.34</td>
    <td align="right"> 0.00814180</td>
    <td align="right">    32461.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48433.780</td>
    <td align="right">  48433.780</td>
    <td align="right">   2.541424</td>
    <td align="right"> 0.00105938</td>
    <td align="right">   1110.664</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.372241</td>
    <td align="right"> 5.57699282</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.5427</td>
    <td align="right">   0.553589</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48433.78</td>
    <td align="right">   48433.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.63828496</td>
    <td align="right">   2.541424</td>
    <td align="right">      22.00</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00711241</td>
    <td align="right">    40181.8</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.05927626</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   48433.78</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00711241</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711241</td>
    <td align="right">    37.3444</td>
    <td align="right">   49172.08</td>
    <td align="right">       0.00</td>
    <td align="right">   52883.44</td>
    <td align="right">   52883.44</td>
    <td align="right"> 2.63828496</td>
    <td align="right">      16.60</td>
    <td align="right">      12.28</td>
    <td align="right"> 0.00711241</td>
    <td align="right">    34687.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.38</td>
    <td align="right"> 0.00711241</td>
    <td align="right">    54732.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  74266.802</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.949101</td>
    <td align="right"> 0.00315317</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5645</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.949101</td>
    <td align="right"> 6.17583925</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     1.1988</td>
    <td align="right">   1.175297</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   74266.80</td>
    <td align="right">   74266.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.17583925</td>
    <td align="right">   5.949101</td>
    <td align="right">      24.56</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00845881</td>
    <td align="right">    46220.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.72</td>
    <td align="right"> 0.00845881</td>
    <td align="right">    34195.5</td>
    <td align="right"> 3.15284450</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   74266.80</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845881</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845881</td>
    <td align="right">    39.2580</td>
    <td align="right">   70737.25</td>
    <td align="right">       0.00</td>
    <td align="right">   84494.73</td>
    <td align="right">   79771.64</td>
    <td align="right"> 6.17583925</td>
    <td align="right">      24.56</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00845881</td>
    <td align="right">    46220.9</td>
    <td align="right">      11.90</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00815570</td>
    <td align="right">    32539.4</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  51911.427</td>
    <td align="right">  51911.427</td>
    <td align="right">   2.723845</td>
    <td align="right"> 0.00113545</td>
    <td align="right">   1190.450</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.949101</td>
    <td align="right"> 6.17583925</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.5816</td>
    <td align="right">   0.593338</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   51911.43</td>
    <td align="right">   51911.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.82765869</td>
    <td align="right">   2.723845</td>
    <td align="right">      22.00</td>
    <td align="right">      12.88</td>
    <td align="right"> 0.00700863</td>
    <td align="right">    39917.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.13533452</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   51911.43</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00700863</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00700863</td>
    <td align="right">    36.8064</td>
    <td align="right">   52680.95</td>
    <td align="right">       0.00</td>
    <td align="right">   56680.21</td>
    <td align="right">   56680.21</td>
    <td align="right"> 2.82765869</td>
    <td align="right">      16.60</td>
    <td align="right">      12.17</td>
    <td align="right"> 0.00700863</td>
    <td align="right">    34424.8</td>
    <td align="right">      36.29</td>
    <td align="right">      19.30</td>
    <td align="right"> 0.00700863</td>
    <td align="right">    54469.7</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27486.476</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.202096</td>
    <td align="right"> 0.00116700</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4094</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.202096</td>
    <td align="right"> 2.28602490</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.4437</td>
    <td align="right">   0.434983</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27486.48</td>
    <td align="right">   27486.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.28602490</td>
    <td align="right">   2.202096</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837535</td>
    <td align="right">    46008.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00837535</td>
    <td align="right">    33984.8</td>
    <td align="right"> 1.16688189</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   27486.48</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837535</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837535</td>
    <td align="right">    38.8756</td>
    <td align="right">   26183.85</td>
    <td align="right">       0.00</td>
    <td align="right">   31306.46</td>
    <td align="right">   29808.56</td>
    <td align="right"> 2.28602490</td>
    <td align="right">      24.56</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00837535</td>
    <td align="right">    46008.5</td>
    <td align="right">      11.78</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00811563</td>
    <td align="right">    32313.8</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  25772.416</td>
    <td align="right">  25772.416</td>
    <td align="right">   1.352226</td>
    <td align="right"> 0.00056372</td>
    <td align="right">    591.305</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.202096</td>
    <td align="right"> 2.28602490</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2888</td>
    <td align="right">   0.294574</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   25772.42</td>
    <td align="right">   25772.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.40376319</td>
    <td align="right">   1.352226</td>
    <td align="right">      22.00</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00560555</td>
    <td align="right">    36350.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.56365843</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   25772.42</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00560555</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00560555</td>
    <td align="right">    29.5057</td>
    <td align="right">   26273.05</td>
    <td align="right">       0.00</td>
    <td align="right">   28139.46</td>
    <td align="right">   28139.46</td>
    <td align="right"> 1.40376319</td>
    <td align="right">      16.60</td>
    <td align="right">      10.73</td>
    <td align="right"> 0.00560555</td>
    <td align="right">    30872.5</td>
    <td align="right">      36.34</td>
    <td align="right">      18.20</td>
    <td align="right"> 0.00560555</td>
    <td align="right">    50918.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26968.610</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.160608</td>
    <td align="right"> 0.00114501</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4080</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.160608</td>
    <td align="right"> 2.24295508</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.4353</td>
    <td align="right">   0.426787</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   26968.61</td>
    <td align="right">   26968.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.24295508</td>
    <td align="right">   2.160608</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837462</td>
    <td align="right">    46006.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00837462</td>
    <td align="right">    33983.0</td>
    <td align="right"> 1.14489692</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   26968.61</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837462</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837462</td>
    <td align="right">    38.8722</td>
    <td align="right">   25690.62</td>
    <td align="right">       0.00</td>
    <td align="right">   30716.93</td>
    <td align="right">   29249.41</td>
    <td align="right"> 2.24295508</td>
    <td align="right">      24.56</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00837462</td>
    <td align="right">    46006.7</td>
    <td align="right">      11.78</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00811528</td>
    <td align="right">    32311.8</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23679.101</td>
    <td align="right">  23679.101</td>
    <td align="right">   1.242403</td>
    <td align="right"> 0.00051793</td>
    <td align="right">    543.306</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.160608</td>
    <td align="right"> 2.24295508</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2653</td>
    <td align="right">   0.270648</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23679.10</td>
    <td align="right">   23679.10</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.28975473</td>
    <td align="right">   1.242403</td>
    <td align="right">      22.00</td>
    <td align="right">      11.46</td>
    <td align="right"> 0.00545984</td>
    <td align="right">    35979.9</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.51787637</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23679.10</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00545984</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00545984</td>
    <td align="right">    28.7452</td>
    <td align="right">   24159.83</td>
    <td align="right">       0.00</td>
    <td align="right">   25853.94</td>
    <td align="right">   25853.94</td>
    <td align="right"> 1.28975473</td>
    <td align="right">      16.60</td>
    <td align="right">      10.57</td>
    <td align="right"> 0.00545984</td>
    <td align="right">    30503.6</td>
    <td align="right">      36.35</td>
    <td align="right">      18.09</td>
    <td align="right"> 0.00545984</td>
    <td align="right">    50549.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27429.651</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.197376</td>
    <td align="right"> 0.00116459</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5209</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.197376</td>
    <td align="right"> 2.28112443</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.4428</td>
    <td align="right">   0.434083</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27429.65</td>
    <td align="right">   27429.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.28112443</td>
    <td align="right">   2.197376</td>
    <td align="right">      24.56</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00843537</td>
    <td align="right">    46161.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00843537</td>
    <td align="right">    34136.3</td>
    <td align="right"> 1.16446950</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   27429.65</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843537</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843537</td>
    <td align="right">    39.1512</td>
    <td align="right">   26126.80</td>
    <td align="right">       0.00</td>
    <td align="right">   31216.88</td>
    <td align="right">   29542.49</td>
    <td align="right"> 2.28112443</td>
    <td align="right">      24.56</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00843537</td>
    <td align="right">    46161.0</td>
    <td align="right">      11.87</td>
    <td align="right">      11.35</td>
    <td align="right"> 0.00814444</td>
    <td align="right">    32476.1</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  24094.159</td>
    <td align="right">  24094.159</td>
    <td align="right">   1.264167</td>
    <td align="right"> 0.00052701</td>
    <td align="right">    552.845</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.197376</td>
    <td align="right"> 2.28112443</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2700</td>
    <td align="right">   0.275392</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24094.16</td>
    <td align="right">   24094.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.31234822</td>
    <td align="right">   1.264167</td>
    <td align="right">      22.00</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00537002</td>
    <td align="right">    35751.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.52695393</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   24094.16</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00537002</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00537002</td>
    <td align="right">    28.2767</td>
    <td align="right">   24579.16</td>
    <td align="right">       0.00</td>
    <td align="right">   26307.03</td>
    <td align="right">   26307.03</td>
    <td align="right"> 1.31234822</td>
    <td align="right">      16.60</td>
    <td align="right">      10.48</td>
    <td align="right"> 0.00537002</td>
    <td align="right">    30276.2</td>
    <td align="right">      36.35</td>
    <td align="right">      18.01</td>
    <td align="right"> 0.00537002</td>
    <td align="right">    50321.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  30025.525</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.359083</td>
    <td align="right"> 0.00127480</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8126</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.359083</td>
    <td align="right"> 2.44899420</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.4847</td>
    <td align="right">   0.475164</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30025.53</td>
    <td align="right">   29577.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.44899420</td>
    <td align="right">   2.359083</td>
    <td align="right">      24.56</td>
    <td align="right">      15.14</td>
    <td align="right"> 0.00859229</td>
    <td align="right">    46559.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 1.27467198</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   30025.53</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.00740243</td>
    <td align="right">      15.34</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859229</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859229</td>
    <td align="right">    39.8709</td>
    <td align="right">   28048.81</td>
    <td align="right">       0.00</td>
    <td align="right">   34108.36</td>
    <td align="right">   31564.69</td>
    <td align="right"> 2.44899420</td>
    <td align="right">      24.56</td>
    <td align="right">      16.67</td>
    <td align="right"> 0.00859229</td>
    <td align="right">    46559.9</td>
    <td align="right">      11.93</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818063</td>
    <td align="right">    32632.4</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23867.356</td>
    <td align="right">  23867.356</td>
    <td align="right">   1.252263</td>
    <td align="right"> 0.00052205</td>
    <td align="right">    547.655</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.359083</td>
    <td align="right"> 2.44899420</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2674</td>
    <td align="right">   0.272799</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23867.36</td>
    <td align="right">   23867.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.29999005</td>
    <td align="right">   1.252263</td>
    <td align="right">      22.00</td>
    <td align="right">      11.30</td>
    <td align="right"> 0.00529691</td>
    <td align="right">    35565.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.52199361</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23867.36</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00529691</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00529691</td>
    <td align="right">    27.8951</td>
    <td align="right">   24351.07</td>
    <td align="right">       0.00</td>
    <td align="right">   26059.37</td>
    <td align="right">   26059.37</td>
    <td align="right"> 1.29999005</td>
    <td align="right">      16.60</td>
    <td align="right">      10.40</td>
    <td align="right"> 0.00529691</td>
    <td align="right">    30091.1</td>
    <td align="right">      36.36</td>
    <td align="right">      17.96</td>
    <td align="right"> 0.00529691</td>
    <td align="right">    50136.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  61782.543</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.898926</td>
    <td align="right"> 0.00262312</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7307</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.898926</td>
    <td align="right"> 5.08563913</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.9973</td>
    <td align="right">   0.977729</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   61782.54</td>
    <td align="right">   61296.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.08563913</td>
    <td align="right">   4.898926</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00854823</td>
    <td align="right">    46447.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.62285091</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   61782.54</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854823</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854823</td>
    <td align="right">    39.6687</td>
    <td align="right">   58247.95</td>
    <td align="right">       0.00</td>
    <td align="right">   70226.51</td>
    <td align="right">   65476.04</td>
    <td align="right"> 5.08563913</td>
    <td align="right">      24.56</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00854823</td>
    <td align="right">    46447.9</td>
    <td align="right">      11.95</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817802</td>
    <td align="right">    32639.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36306.580</td>
    <td align="right">  36306.580</td>
    <td align="right">   1.904968</td>
    <td align="right"> 0.00079413</td>
    <td align="right">    832.879</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.898926</td>
    <td align="right"> 5.08563913</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.4068</td>
    <td align="right">   0.414977</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36306.58</td>
    <td align="right">   36306.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.97757221</td>
    <td align="right">   1.904968</td>
    <td align="right">      22.00</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00600767</td>
    <td align="right">    37372.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.79404703</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   36306.58</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00600767</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00600767</td>
    <td align="right">    31.6014</td>
    <td align="right">   36986.53</td>
    <td align="right">       0.00</td>
    <td align="right">   39641.36</td>
    <td align="right">   39641.36</td>
    <td align="right"> 1.97757221</td>
    <td align="right">      16.60</td>
    <td align="right">      11.15</td>
    <td align="right"> 0.00600767</td>
    <td align="right">    31890.6</td>
    <td align="right">      36.33</td>
    <td align="right">      18.52</td>
    <td align="right"> 0.00600767</td>
    <td align="right">    51936.0</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2868.832</td>
    <td align="right">   2868.832</td>
    <td align="right">   0.119962</td>
    <td align="right"> 0.00006275</td>
    <td align="right">     56.794</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0321</td>
    <td align="right">   0.032790</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2868.83</td>
    <td align="right">    2868.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12453365</td>
    <td align="right">   0.119962</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06274309</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2868.83</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1697.72</td>
    <td align="right">       0.00</td>
    <td align="right">    2873.88</td>
    <td align="right">    2873.88</td>
    <td align="right"> 0.12453365</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.41</td>
    <td align="right">      19.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56114.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7197.945</td>
    <td align="right">   7197.945</td>
    <td align="right">   0.247719</td>
    <td align="right"> 0.00015744</td>
    <td align="right">    149.838</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0806</td>
    <td align="right">   0.082271</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7197.95</td>
    <td align="right">    7138.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25716043</td>
    <td align="right">   0.247719</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.15742345</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7197.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.98</td>
    <td align="right"> 0.00800572</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800572</td>
    <td align="right">    41.9669</td>
    <td align="right">    4779.58</td>
    <td align="right">       0.00</td>
    <td align="right">    7210.04</td>
    <td align="right">    7210.04</td>
    <td align="right"> 0.25716043</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.27</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61074.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10723.246</td>
    <td align="right">  10723.246</td>
    <td align="right">   0.368965</td>
    <td align="right"> 0.00023455</td>
    <td align="right">    223.238</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.1201</td>
    <td align="right">   0.122565</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10723.25</td>
    <td align="right">   10723.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38302701</td>
    <td align="right">   0.368965</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.23452391</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10723.25</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.05</td>
    <td align="right"> 0.00800578</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800578</td>
    <td align="right">    41.9673</td>
    <td align="right">    7121.21</td>
    <td align="right">       0.00</td>
    <td align="right">   10741.26</td>
    <td align="right">   10741.26</td>
    <td align="right"> 0.38302701</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.28</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61080.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11160.837</td>
    <td align="right">  11160.837</td>
    <td align="right">   0.384057</td>
    <td align="right"> 0.00024412</td>
    <td align="right">    232.341</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.1250</td>
    <td align="right">   0.127566</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11160.84</td>
    <td align="right">   11067.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39869429</td>
    <td align="right">   0.384057</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.24409430</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11160.84</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.04</td>
    <td align="right"> 0.00800613</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800613</td>
    <td align="right">    41.9691</td>
    <td align="right">    7411.47</td>
    <td align="right">       0.00</td>
    <td align="right">   11179.59</td>
    <td align="right">   11179.59</td>
    <td align="right"> 0.39869429</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.28</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61077.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39498.791</td>
    <td align="right">  39498.791</td>
    <td align="right">   1.346426</td>
    <td align="right"> 0.00086395</td>
    <td align="right">    824.638</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.4426</td>
    <td align="right">   0.451464</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39498.79</td>
    <td align="right">   39498.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.39774267</td>
    <td align="right">   1.346426</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.86386261</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   39498.79</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.77</td>
    <td align="right"> 0.00941175</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00941175</td>
    <td align="right">    49.2248</td>
    <td align="right">   26319.20</td>
    <td align="right">       0.00</td>
    <td align="right">   39565.25</td>
    <td align="right">   39565.25</td>
    <td align="right"> 1.39774267</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.54</td>
    <td align="right">      21.34</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61343.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2647.995</td>
    <td align="right">   2647.995</td>
    <td align="right">   0.111679</td>
    <td align="right"> 0.00005792</td>
    <td align="right">     52.324</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0297</td>
    <td align="right">   0.030266</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2647.99</td>
    <td align="right">    2647.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11593492</td>
    <td align="right">   0.111679</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05791326</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2647.99</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.56</td>
    <td align="right"> 0.01211631</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01211631</td>
    <td align="right">    63.1003</td>
    <td align="right">    1549.46</td>
    <td align="right">       0.00</td>
    <td align="right">    2652.66</td>
    <td align="right">    2652.66</td>
    <td align="right"> 0.11593492</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.22</td>
    <td align="right">      19.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55917.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5744.798</td>
    <td align="right">   5744.798</td>
    <td align="right">   0.418020</td>
    <td align="right"> 0.00012566</td>
    <td align="right">    104.872</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0644</td>
    <td align="right">   0.065662</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5744.80</td>
    <td align="right">    5744.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43395175</td>
    <td align="right">   0.418020</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12564223</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5744.80</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00794113</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00794113</td>
    <td align="right">    41.6327</td>
    <td align="right">    1664.35</td>
    <td align="right">       0.00</td>
    <td align="right">    5756.53</td>
    <td align="right">    5756.53</td>
    <td align="right"> 0.43395175</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      25.79</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46302.5</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6288.951</td>
    <td align="right">   6288.951</td>
    <td align="right">   0.354889</td>
    <td align="right"> 0.00013756</td>
    <td align="right">    118.144</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0705</td>
    <td align="right">   0.071882</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6288.95</td>
    <td align="right">    6288.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36841526</td>
    <td align="right">   0.354889</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13754319</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6288.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.01557483</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01557483</td>
    <td align="right">    80.6683</td>
    <td align="right">    2775.94</td>
    <td align="right">       0.00</td>
    <td align="right">    6300.85</td>
    <td align="right">    6300.85</td>
    <td align="right"> 0.36841526</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.55</td>
    <td align="right">      17.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50139.8</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003632</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00377008</td>
    <td align="right">   0.003632</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00377008</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003632</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00376992</td>
    <td align="right">   0.003632</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00376992</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3506.461</td>
    <td align="right">   3506.461</td>
    <td align="right">   0.119800</td>
    <td align="right"> 0.00007670</td>
    <td align="right">     73.155</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0393</td>
    <td align="right">   0.040078</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3506.46</td>
    <td align="right">    3506.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12436546</td>
    <td align="right">   0.119800</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07668844</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3506.46</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      28.32</td>
    <td align="right"> 0.01764728</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01764728</td>
    <td align="right">    91.1071</td>
    <td align="right">    2316.18</td>
    <td align="right">       0.00</td>
    <td align="right">    3512.36</td>
    <td align="right">    3512.36</td>
    <td align="right"> 0.12436546</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.47</td>
    <td align="right">      21.32</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61279.4</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4724.156</td>
    <td align="right">   4724.156</td>
    <td align="right">   0.161789</td>
    <td align="right"> 0.00010333</td>
    <td align="right">     98.488</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0529</td>
    <td align="right">   0.053996</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4724.16</td>
    <td align="right">    4724.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16795564</td>
    <td align="right">   0.161789</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10332016</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4724.16</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.01215847</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01215847</td>
    <td align="right">    63.3158</td>
    <td align="right">    3132.59</td>
    <td align="right">       0.00</td>
    <td align="right">    4732.10</td>
    <td align="right">    4732.10</td>
    <td align="right"> 0.16795564</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.41</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61211.9</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2199.276</td>
    <td align="right">   2199.276</td>
    <td align="right">   0.075264</td>
    <td align="right"> 0.00004810</td>
    <td align="right">     45.860</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0246</td>
    <td align="right">   0.025137</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2199.28</td>
    <td align="right">    2199.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07813265</td>
    <td align="right">   0.075264</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04809951</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2199.28</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.95</td>
    <td align="right"> 0.01377623</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01377623</td>
    <td align="right">    71.5565</td>
    <td align="right">    1456.69</td>
    <td align="right">       0.00</td>
    <td align="right">    2202.97</td>
    <td align="right">    2202.97</td>
    <td align="right"> 0.07813265</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.43</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61232.5</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  53224.949</td>
    <td align="right">  53224.949</td>
    <td align="right">   1.831435</td>
    <td align="right"> 0.00116418</td>
    <td align="right">   1108.029</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.5963</td>
    <td align="right">   0.608351</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   53224.95</td>
    <td align="right">   53224.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.90123684</td>
    <td align="right">   1.831435</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.16406205</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   53224.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00800168</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800168</td>
    <td align="right">    41.9461</td>
    <td align="right">   35345.65</td>
    <td align="right">       0.00</td>
    <td align="right">   53314.38</td>
    <td align="right">   53314.38</td>
    <td align="right"> 1.90123684</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.28</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61079.1</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36775.612</td>
    <td align="right">  36775.612</td>
    <td align="right">   1.265732</td>
    <td align="right"> 0.00080439</td>
    <td align="right">    765.533</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.4120</td>
    <td align="right">   0.420338</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36775.61</td>
    <td align="right">   36775.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.31397294</td>
    <td align="right">   1.265732</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.80430504</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   36775.61</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.98</td>
    <td align="right"> 0.00799974</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799974</td>
    <td align="right">    41.9361</td>
    <td align="right">   24419.02</td>
    <td align="right">       0.00</td>
    <td align="right">   36837.40</td>
    <td align="right">   36837.40</td>
    <td align="right"> 1.31397294</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.27</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61072.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  45386.584</td>
    <td align="right">  45386.584</td>
    <td align="right">   1.562542</td>
    <td align="right"> 0.00099273</td>
    <td align="right">    944.701</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.5085</td>
    <td align="right">   0.518760</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   45386.58</td>
    <td align="right">   45386.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.62209534</td>
    <td align="right">   1.562542</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.99263223</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   45386.58</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00799687</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799687</td>
    <td align="right">    41.9212</td>
    <td align="right">   30132.51</td>
    <td align="right">       0.00</td>
    <td align="right">   45462.84</td>
    <td align="right">   45462.84</td>
    <td align="right"> 1.62209534</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.26</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61064.4</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36984.077</td>
    <td align="right">  36984.077</td>
    <td align="right">   1.272922</td>
    <td align="right"> 0.00080895</td>
    <td align="right">    769.869</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.4144</td>
    <td align="right">   0.422721</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36984.08</td>
    <td align="right">   36984.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.32143687</td>
    <td align="right">   1.272922</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.80886428</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   36984.08</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.00799979</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799979</td>
    <td align="right">    41.9363</td>
    <td align="right">   24557.29</td>
    <td align="right">       0.00</td>
    <td align="right">   37046.21</td>
    <td align="right">   37046.21</td>
    <td align="right"> 1.32143687</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.27</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61072.0</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6541.831</td>
    <td align="right">   6541.831</td>
    <td align="right">   0.480336</td>
    <td align="right"> 0.00014309</td>
    <td align="right">    119.324</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0733</td>
    <td align="right">   0.074772</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6541.83</td>
    <td align="right">    6541.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49864351</td>
    <td align="right">   0.480336</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14307383</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6541.83</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00793566</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00793566</td>
    <td align="right">    41.6044</td>
    <td align="right">    1853.14</td>
    <td align="right">       0.00</td>
    <td align="right">    6555.21</td>
    <td align="right">    6555.21</td>
    <td align="right"> 0.49864351</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      25.67</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46183.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 108009.130</td>
    <td align="right"> 108009.130</td>
    <td align="right">   3.705159</td>
    <td align="right"> 0.00236247</td>
    <td align="right">   2250.608</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     1.2102</td>
    <td align="right">   1.234524</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  108009.13</td>
    <td align="right">  108009.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.84637343</td>
    <td align="right">   3.705159</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.36222546</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  108009.13</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.16</td>
    <td align="right"> 0.00800753</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800753</td>
    <td align="right">    41.9763</td>
    <td align="right">   71837.30</td>
    <td align="right">       0.00</td>
    <td align="right">  108190.68</td>
    <td align="right">  108190.68</td>
    <td align="right"> 3.84637343</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.36</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61165.1</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 154000.486</td>
    <td align="right"> 154000.486</td>
    <td align="right">   5.275035</td>
    <td align="right"> 0.00336843</td>
    <td align="right">   3210.386</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     1.7255</td>
    <td align="right">   1.760196</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  154000.49</td>
    <td align="right">  154000.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.47608219</td>
    <td align="right">   5.275035</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.36808442</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  154000.49</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00801052</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801052</td>
    <td align="right">    41.9918</td>
    <td align="right">  102502.34</td>
    <td align="right">       0.00</td>
    <td align="right">  154259.39</td>
    <td align="right">  154259.39</td>
    <td align="right"> 5.47608219</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.40</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61206.8</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 106737.584</td>
    <td align="right"> 106737.584</td>
    <td align="right">   3.660931</td>
    <td align="right"> 0.00233465</td>
    <td align="right">   2224.225</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     1.1959</td>
    <td align="right">   1.219990</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  106737.58</td>
    <td align="right">  106737.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.80045969</td>
    <td align="right">   3.660931</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.33441598</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  106737.58</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.17</td>
    <td align="right"> 0.00800675</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800675</td>
    <td align="right">    41.9724</td>
    <td align="right">   70997.59</td>
    <td align="right">       0.00</td>
    <td align="right">  106917.00</td>
    <td align="right">  106917.00</td>
    <td align="right"> 3.80045969</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.37</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61169.8</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 144791.156</td>
    <td align="right"> 144791.156</td>
    <td align="right">   4.959251</td>
    <td align="right"> 0.00316699</td>
    <td align="right">   3018.465</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     1.6223</td>
    <td align="right">   1.654935</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  144791.16</td>
    <td align="right">  142909.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.14826269</td>
    <td align="right">   4.959251</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.16667077</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  144791.16</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.34</td>
    <td align="right"> 0.00801218</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801218</td>
    <td align="right">    42.0004</td>
    <td align="right">   96375.73</td>
    <td align="right">       0.00</td>
    <td align="right">  145034.58</td>
    <td align="right">  145034.58</td>
    <td align="right"> 5.14826269</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.40</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61208.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1541.932</td>
    <td align="right">   1541.932</td>
    <td align="right">   0.052842</td>
    <td align="right"> 0.00003373</td>
    <td align="right">     32.139</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0173</td>
    <td align="right">   0.017624</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1541.93</td>
    <td align="right">    1541.93</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05485561</td>
    <td align="right">   0.052842</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.03372300</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1541.93</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.50</td>
    <td align="right"> 0.01094870</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01094870</td>
    <td align="right">    57.1250</td>
    <td align="right">    1023.26</td>
    <td align="right">       0.00</td>
    <td align="right">    1544.52</td>
    <td align="right">    1544.52</td>
    <td align="right"> 0.05485561</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61193.4</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17635.455</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.412574</td>
    <td align="right"> 0.00074875</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.412574</td>
    <td align="right"> 1.46641119</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.2847</td>
    <td align="right">   0.279087</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17635.45</td>
    <td align="right">   17635.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.46641119</td>
    <td align="right">   1.412574</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.74867699</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   17635.45</td>
    <td align="right">      19.52</td>
    <td align="right"> 0.00738919</td>
    <td align="right">      12.31</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4465</td>
    <td align="right">   16796.07</td>
    <td align="right">       0.00</td>
    <td align="right">   20059.23</td>
    <td align="right">   18857.02</td>
    <td align="right"> 1.46641119</td>
    <td align="right">      24.56</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.8</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817508</td>
    <td align="right">    32646.7</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23644.459</td>
    <td align="right">  23644.459</td>
    <td align="right">   1.240895</td>
    <td align="right"> 0.00051717</td>
    <td align="right">    542.059</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.412574</td>
    <td align="right"> 1.46641119</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2649</td>
    <td align="right">   0.270252</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23644.46</td>
    <td align="right">   23644.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.28818881</td>
    <td align="right">   1.240895</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42441.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.51711873</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23644.46</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">   23644.46</td>
    <td align="right">       0.00</td>
    <td align="right">   25818.08</td>
    <td align="right">   25818.08</td>
    <td align="right"> 1.28818881</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      36.25</td>
    <td align="right">      20.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56976.9</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3321.753</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.339829</td>
    <td align="right"> 0.00014103</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2710</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.339829</td>
    <td align="right"> 0.35278089</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0536</td>
    <td align="right">   0.052568</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3321.75</td>
    <td align="right">    3321.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35278089</td>
    <td align="right">   0.339829</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00776296</td>
    <td align="right">    44449.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.04</td>
    <td align="right"> 0.00776296</td>
    <td align="right">    32438.7</td>
    <td align="right"> 0.14101818</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3321.75</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776296</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776296</td>
    <td align="right">    36.0682</td>
    <td align="right">    1804.90</td>
    <td align="right">       0.00</td>
    <td align="right">    4899.53</td>
    <td align="right">    4899.53</td>
    <td align="right"> 0.35278089</td>
    <td align="right">      24.56</td>
    <td align="right">      15.95</td>
    <td align="right"> 0.00776296</td>
    <td align="right">    44449.6</td>
    <td align="right">      10.94</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00776296</td>
    <td align="right">    30561.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6476.837</td>
    <td align="right">   6476.837</td>
    <td align="right">   0.339829</td>
    <td align="right"> 0.00014167</td>
    <td align="right">    148.762</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.339829</td>
    <td align="right"> 0.35278089</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0726</td>
    <td align="right">   0.074029</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6476.84</td>
    <td align="right">    6476.84</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35278089</td>
    <td align="right">   0.339829</td>
    <td align="right">      22.00</td>
    <td align="right">       8.52</td>
    <td align="right"> 0.00252733</td>
    <td align="right">    28526.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14165237</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6476.84</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.58</td>
    <td align="right"> 0.00252733</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00252733</td>
    <td align="right">    13.3684</td>
    <td align="right">    6684.39</td>
    <td align="right">       0.00</td>
    <td align="right">    7071.70</td>
    <td align="right">    7071.70</td>
    <td align="right"> 0.35278089</td>
    <td align="right">      16.60</td>
    <td align="right">       7.26</td>
    <td align="right"> 0.00252733</td>
    <td align="right">    23079.0</td>
    <td align="right">      36.46</td>
    <td align="right">      15.61</td>
    <td align="right"> 0.00252733</td>
    <td align="right">    43124.6</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5929.246</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.455961</td>
    <td align="right"> 0.00025174</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0070</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.455961</td>
    <td align="right"> 0.47333920</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0957</td>
    <td align="right">   0.093832</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5929.25</td>
    <td align="right">    5743.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47333920</td>
    <td align="right">   0.455961</td>
    <td align="right">      24.56</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00869685</td>
    <td align="right">    46825.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.25171394</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    5929.25</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869685</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869685</td>
    <td align="right">    40.3497</td>
    <td align="right">    5421.21</td>
    <td align="right">       0.00</td>
    <td align="right">    6725.89</td>
    <td align="right">    6116.47</td>
    <td align="right"> 0.47333920</td>
    <td align="right">      24.56</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00869685</td>
    <td align="right">    46825.9</td>
    <td align="right">      11.90</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818656</td>
    <td align="right">    32616.5</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6042.089</td>
    <td align="right">   6042.089</td>
    <td align="right">   0.317035</td>
    <td align="right"> 0.00013216</td>
    <td align="right">    138.785</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.455961</td>
    <td align="right"> 0.47333920</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0677</td>
    <td align="right">   0.069060</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6042.09</td>
    <td align="right">    6042.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32911774</td>
    <td align="right">   0.317035</td>
    <td align="right">      22.00</td>
    <td align="right">       8.39</td>
    <td align="right"> 0.00240098</td>
    <td align="right">    28205.8</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13214417</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6042.09</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.00240098</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00240098</td>
    <td align="right">    12.7020</td>
    <td align="right">    6199.76</td>
    <td align="right">       0.00</td>
    <td align="right">    6597.12</td>
    <td align="right">    6597.12</td>
    <td align="right"> 0.32911774</td>
    <td align="right">      16.60</td>
    <td align="right">       7.11</td>
    <td align="right"> 0.00240098</td>
    <td align="right">    22759.1</td>
    <td align="right">      36.46</td>
    <td align="right">      15.49</td>
    <td align="right"> 0.00240098</td>
    <td align="right">    42804.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  56280.676</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.508388</td>
    <td align="right"> 0.00238952</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5854</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.508388</td>
    <td align="right"> 4.68021620</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.9085</td>
    <td align="right">   0.890661</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   56280.68</td>
    <td align="right">   56280.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.68021620</td>
    <td align="right">   4.508388</td>
    <td align="right">      24.56</td>
    <td align="right">      15.04</td>
    <td align="right"> 0.00847005</td>
    <td align="right">    46249.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.73</td>
    <td align="right"> 0.00847005</td>
    <td align="right">    34223.9</td>
    <td align="right"> 2.38928047</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   56280.68</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847005</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847005</td>
    <td align="right">    39.3103</td>
    <td align="right">   53605.13</td>
    <td align="right">       0.00</td>
    <td align="right">   64022.34</td>
    <td align="right">   60374.20</td>
    <td align="right"> 4.68021620</td>
    <td align="right">      24.56</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00847005</td>
    <td align="right">    46249.1</td>
    <td align="right">      11.92</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00816111</td>
    <td align="right">    32569.8</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  35461.755</td>
    <td align="right">  35461.755</td>
    <td align="right">   1.860616</td>
    <td align="right"> 0.00077565</td>
    <td align="right">    813.556</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.508388</td>
    <td align="right"> 4.68021620</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.3973</td>
    <td align="right">   0.405321</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35461.76</td>
    <td align="right">   35461.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.93152972</td>
    <td align="right">   1.860616</td>
    <td align="right">      22.00</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00579956</td>
    <td align="right">    36843.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.77557018</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   35461.76</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00579956</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00579956</td>
    <td align="right">    30.5173</td>
    <td align="right">   36134.40</td>
    <td align="right">       0.00</td>
    <td align="right">   38718.77</td>
    <td align="right">   38718.77</td>
    <td align="right"> 1.93152972</td>
    <td align="right">      16.60</td>
    <td align="right">      10.93</td>
    <td align="right"> 0.00579956</td>
    <td align="right">    31363.7</td>
    <td align="right">      36.34</td>
    <td align="right">      18.36</td>
    <td align="right"> 0.00579956</td>
    <td align="right">    51409.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3796.269</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.384534</td>
    <td align="right"> 0.00016118</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2652</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.384534</td>
    <td align="right"> 0.39918999</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.0613</td>
    <td align="right">   0.060077</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3796.27</td>
    <td align="right">    3796.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39918999</td>
    <td align="right">   0.384534</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00775989</td>
    <td align="right">    44441.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.03</td>
    <td align="right"> 0.00775989</td>
    <td align="right">    32431.0</td>
    <td align="right"> 0.16116279</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3796.27</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00775989</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00775989</td>
    <td align="right">    36.0541</td>
    <td align="right">    2038.84</td>
    <td align="right">       0.00</td>
    <td align="right">    5542.14</td>
    <td align="right">    5542.14</td>
    <td align="right"> 0.39918999</td>
    <td align="right">      24.56</td>
    <td align="right">      15.95</td>
    <td align="right"> 0.00775989</td>
    <td align="right">    44441.8</td>
    <td align="right">      10.94</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00775989</td>
    <td align="right">    30558.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7328.870</td>
    <td align="right">   7328.870</td>
    <td align="right">   0.384534</td>
    <td align="right"> 0.00016030</td>
    <td align="right">    168.333</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.384534</td>
    <td align="right"> 0.39918999</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.0821</td>
    <td align="right">   0.083768</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7328.87</td>
    <td align="right">    7328.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39918999</td>
    <td align="right">   0.384534</td>
    <td align="right">      22.00</td>
    <td align="right">       8.51</td>
    <td align="right"> 0.00251835</td>
    <td align="right">    28503.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16028686</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7328.87</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.58</td>
    <td align="right"> 0.00251835</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00251835</td>
    <td align="right">    13.3211</td>
    <td align="right">    7565.78</td>
    <td align="right">       0.00</td>
    <td align="right">    8001.99</td>
    <td align="right">    8001.99</td>
    <td align="right"> 0.39918999</td>
    <td align="right">      16.60</td>
    <td align="right">       7.25</td>
    <td align="right"> 0.00251835</td>
    <td align="right">    23056.3</td>
    <td align="right">      36.46</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00251835</td>
    <td align="right">    43101.9</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  61489.859</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.925762</td>
    <td align="right"> 0.00261069</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5342</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.925762</td>
    <td align="right"> 5.11349763</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.9926</td>
    <td align="right">   0.973098</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   61489.86</td>
    <td align="right">   61489.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.11349763</td>
    <td align="right">   4.925762</td>
    <td align="right">      24.56</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00844248</td>
    <td align="right">    46179.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.70</td>
    <td align="right"> 0.00844248</td>
    <td align="right">    34154.3</td>
    <td align="right"> 2.61042563</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   61489.86</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844248</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844248</td>
    <td align="right">    39.1833</td>
    <td align="right">   58568.82</td>
    <td align="right">       0.00</td>
    <td align="right">   69973.13</td>
    <td align="right">   66171.98</td>
    <td align="right"> 5.11349763</td>
    <td align="right">      24.56</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00844248</td>
    <td align="right">    46179.3</td>
    <td align="right">      11.88</td>
    <td align="right">      11.36</td>
    <td align="right"> 0.00814785</td>
    <td align="right">    32495.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  51566.025</td>
    <td align="right">  51566.025</td>
    <td align="right">   2.705722</td>
    <td align="right"> 0.00112790</td>
    <td align="right">   1182.531</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.925762</td>
    <td align="right"> 5.11349763</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.5778</td>
    <td align="right">   0.589390</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   51566.02</td>
    <td align="right">   51566.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.80884544</td>
    <td align="right">   2.705722</td>
    <td align="right">      22.00</td>
    <td align="right">      12.88</td>
    <td align="right"> 0.00700370</td>
    <td align="right">    39905.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.12778037</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   51566.02</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00700370</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00700370</td>
    <td align="right">    36.7808</td>
    <td align="right">   52332.59</td>
    <td align="right">       0.00</td>
    <td align="right">   56303.09</td>
    <td align="right">   56303.09</td>
    <td align="right"> 2.80884544</td>
    <td align="right">      16.60</td>
    <td align="right">      12.17</td>
    <td align="right"> 0.00700370</td>
    <td align="right">    34412.3</td>
    <td align="right">      36.29</td>
    <td align="right">      19.30</td>
    <td align="right"> 0.00700370</td>
    <td align="right">    54457.2</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  69732.627</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.570034</td>
    <td align="right"> 0.00296066</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6656</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.570034</td>
    <td align="right"> 5.78232459</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     1.1256</td>
    <td align="right">   1.103542</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   69732.63</td>
    <td align="right">   69581.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.78232459</td>
    <td align="right">   5.570034</td>
    <td align="right">      24.56</td>
    <td align="right">      15.07</td>
    <td align="right"> 0.00851320</td>
    <td align="right">    46359.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.96035544</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   69732.63</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851320</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851320</td>
    <td align="right">    39.5075</td>
    <td align="right">   66228.93</td>
    <td align="right">       0.00</td>
    <td align="right">   79301.89</td>
    <td align="right">   74380.68</td>
    <td align="right"> 5.78232459</td>
    <td align="right">      24.56</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00851320</td>
    <td align="right">    46359.1</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817589</td>
    <td align="right">    32644.6</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  50889.710</td>
    <td align="right">  50889.710</td>
    <td align="right">   2.670301</td>
    <td align="right"> 0.00111310</td>
    <td align="right">   1166.960</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.570034</td>
    <td align="right"> 5.78232459</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.5702</td>
    <td align="right">   0.581660</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   50889.71</td>
    <td align="right">   50889.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.77207433</td>
    <td align="right">   2.670301</td>
    <td align="right">      22.00</td>
    <td align="right">      13.03</td>
    <td align="right"> 0.00717034</td>
    <td align="right">    40329.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.11298895</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   50889.71</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00717034</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00717034</td>
    <td align="right">    37.6449</td>
    <td align="right">   51649.59</td>
    <td align="right">       0.00</td>
    <td align="right">   55565.06</td>
    <td align="right">   55565.06</td>
    <td align="right"> 2.77207433</td>
    <td align="right">      16.60</td>
    <td align="right">      12.34</td>
    <td align="right"> 0.00717034</td>
    <td align="right">    34834.2</td>
    <td align="right">      36.29</td>
    <td align="right">      19.43</td>
    <td align="right"> 0.00717034</td>
    <td align="right">    54878.8</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10626.847</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.384589</td>
    <td align="right"> 0.00045119</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.1458</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.384589</td>
    <td align="right"> 1.43736030</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.1715</td>
    <td align="right">   0.168173</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10626.85</td>
    <td align="right">   10626.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.43736030</td>
    <td align="right">   1.384589</td>
    <td align="right">      24.56</td>
    <td align="right">      14.84</td>
    <td align="right"> 0.00823355</td>
    <td align="right">    45647.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.50</td>
    <td align="right"> 0.00823355</td>
    <td align="right">    33626.8</td>
    <td align="right"> 0.45114097</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   10626.85</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00823355</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00823355</td>
    <td align="right">    38.2261</td>
    <td align="right">   10125.73</td>
    <td align="right">       0.00</td>
    <td align="right">   13375.71</td>
    <td align="right">   13375.71</td>
    <td align="right"> 1.43736030</td>
    <td align="right">      24.56</td>
    <td align="right">      16.36</td>
    <td align="right"> 0.00823355</td>
    <td align="right">    45647.5</td>
    <td align="right">      15.44</td>
    <td align="right">      12.91</td>
    <td align="right"> 0.00823355</td>
    <td align="right">    36341.8</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26389.336</td>
    <td align="right">  26389.336</td>
    <td align="right">   1.384589</td>
    <td align="right"> 0.00057721</td>
    <td align="right">    605.455</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.384589</td>
    <td align="right"> 1.43736030</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2957</td>
    <td align="right">   0.301625</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   26389.34</td>
    <td align="right">   26389.34</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.43736030</td>
    <td align="right">   1.384589</td>
    <td align="right">      22.00</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00562220</td>
    <td align="right">    36392.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.57715086</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   26389.34</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00562220</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00562220</td>
    <td align="right">    29.5927</td>
    <td align="right">   26895.60</td>
    <td align="right">       0.00</td>
    <td align="right">   28813.01</td>
    <td align="right">   28813.01</td>
    <td align="right"> 1.43736030</td>
    <td align="right">      16.60</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00562220</td>
    <td align="right">    30914.6</td>
    <td align="right">      36.34</td>
    <td align="right">      18.22</td>
    <td align="right"> 0.00562220</td>
    <td align="right">    50960.4</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10871.725</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.190421</td>
    <td align="right"> 0.00046158</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3917</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.190421</td>
    <td align="right"> 1.23579110</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.25937962</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6194964.26</td>
    <td align="right">     0.1755</td>
    <td align="right">   0.172049</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10871.73</td>
    <td align="right">   10871.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.23579110</td>
    <td align="right">   1.190421</td>
    <td align="right">      24.56</td>
    <td align="right">      14.95</td>
    <td align="right"> 0.00836588</td>
    <td align="right">    45984.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00836588</td>
    <td align="right">    33960.9</td>
    <td align="right"> 0.46153677</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   10871.73</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836588</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836588</td>
    <td align="right">    38.8322</td>
    <td align="right">   10356.65</td>
    <td align="right">       0.00</td>
    <td align="right">   17070.74</td>
    <td align="right">   16739.85</td>
    <td align="right"> 1.23579110</td>
    <td align="right">      24.56</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00836588</td>
    <td align="right">    45984.4</td>
    <td align="right">      11.29</td>
    <td align="right">      11.22</td>
    <td align="right"> 0.00825971</td>
    <td align="right">    32170.8</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  22688.039</td>
    <td align="right">  22688.039</td>
    <td align="right">   1.190421</td>
    <td align="right"> 0.00049625</td>
    <td align="right">    520.550</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.190421</td>
    <td align="right"> 1.23579110</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.34710606</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8925130.63</td>
    <td align="right">     0.2542</td>
    <td align="right">   0.259320</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   22688.04</td>
    <td align="right">   22688.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.23579110</td>
    <td align="right">   1.190421</td>
    <td align="right">      22.00</td>
    <td align="right">      11.55</td>
    <td align="right"> 0.00555570</td>
    <td align="right">    36223.9</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.49620124</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   22688.04</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00555570</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00555570</td>
    <td align="right">    29.2449</td>
    <td align="right">   23164.47</td>
    <td align="right">       0.00</td>
    <td align="right">   24771.96</td>
    <td align="right">   24771.96</td>
    <td align="right"> 1.23579110</td>
    <td align="right">      16.60</td>
