    <td align="right"> 5166500.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 5166500.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 5166500.15</td>
    <td align="right"> 7351262.75</td>
    <td align="right">    5048.21</td>
    <td align="right">      57.34</td>
    <td align="right">    3654.45</td>
    <td align="right">    5370.84</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2130668.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 2130668.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 2130668.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5370.84</td>
    <td align="right">    5370.84</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2130576.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 2130576.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 2130576.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5370.84</td>
    <td align="right">    5370.84</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right"> 5922563.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 5922563.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 5922563.90</td>
    <td align="right"> 8401443.14</td>
    <td align="right">    5036.53</td>
    <td align="right">      59.69</td>
    <td align="right">    3663.78</td>
    <td align="right">    5370.84</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right"> 7568628.07</td>
    <td align="right">       0.00</td>
    <td align="right"> 7568628.07</td>
    <td align="right">       0.00</td>
    <td align="right"> 7568628.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right"> 1050180.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 1050180.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 1050180.39</td>
    <td align="right"> 1050180.39</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right"> 1200206.16</td>
    <td align="right">       0.00</td>
    <td align="right"> 1200206.16</td>
    <td align="right">       0.00</td>
    <td align="right"> 1200206.16</td>
    <td align="right"> 1200206.16</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right"> 1106263.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 1106263.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 1106263.58</td>
    <td align="right"> 1050180.39</td>
    <td align="right">    5442.17</td>
    <td align="right">      90.12</td>
    <td align="right">    3227.71</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">    7136.53</td>
    <td align="right">       0.00</td>
    <td align="right">    7136.53</td>
    <td align="right">       0.00</td>
    <td align="right">    7136.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">    7136.22</td>
    <td align="right">       0.00</td>
    <td align="right">    7136.22</td>
    <td align="right">       0.00</td>
    <td align="right">    7136.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right"> 1264310.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 1264310.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 1264310.96</td>
    <td align="right"> 1200206.16</td>
    <td align="right">    5442.00</td>
    <td align="right">      90.29</td>
    <td align="right">    3227.71</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">45309854.47</td>
    <td align="right">       0.00</td>
    <td align="right">45309854.47</td>
    <td align="right">       0.00</td>
    <td align="right">45309854.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 8401443.14</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 9601649.30</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 1835205.40</td>
    <td align="right">       0.00</td>
    <td align="right"> 1835205.40</td>
    <td align="right">       0.00</td>
    <td align="right"> 1835205.40</td>
    <td align="right"> 2828982.05</td>
    <td align="right">    5260.50</td>
    <td align="right">      58.33</td>
    <td align="right">    3441.17</td>
    <td align="right">    5346.21</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right"> 6593387.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 6593387.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 6593387.85</td>
    <td align="right"> 9451623.53</td>
    <td align="right">    5081.39</td>
    <td align="right">      52.82</td>
    <td align="right">    3625.79</td>
    <td align="right">    5346.21</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2727766.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 2727766.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 2727766.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5346.21</td>
    <td align="right">    5346.21</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2727648.28</td>
    <td align="right">       0.00</td>
    <td align="right"> 2727648.28</td>
    <td align="right">       0.00</td>
    <td align="right"> 2727648.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5346.21</td>
    <td align="right">    5346.21</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right"> 7558082.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 7558082.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 7558082.61</td>
    <td align="right">10801855.46</td>
    <td align="right">    5074.80</td>
    <td align="right">      48.08</td>
    <td align="right">    3637.13</td>
    <td align="right">    5346.21</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">44546927.62</td>
    <td align="right">       0.00</td>
    <td align="right">44546927.62</td>
    <td align="right">       0.00</td>
    <td align="right">44546927.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 8401443.14</td>
    <td align="right"> 8401443.14</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 9601649.30</td>
    <td align="right"> 9601649.30</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right"> 2320799.23</td>
    <td align="right">       0.00</td>
    <td align="right"> 2320799.23</td>
    <td align="right">       0.00</td>
    <td align="right"> 2320799.23</td>
    <td align="right"> 1050180.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">   11686.99</td>
    <td align="right">       0.00</td>
    <td align="right">   11686.99</td>
    <td align="right">       0.00</td>
    <td align="right">   11686.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">   11686.49</td>
    <td align="right">       0.00</td>
    <td align="right">   11686.49</td>
    <td align="right">       0.00</td>
    <td align="right">   11686.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right"> 2655614.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 2655614.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 2655614.13</td>
    <td align="right"> 1200206.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right"> 5349035.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 5349035.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 5349035.30</td>
    <td align="right"> 1741350.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">39223221.69</td>
    <td align="right">       0.00</td>
    <td align="right">39223221.69</td>
    <td align="right">   15291.31</td>
    <td align="right">39238513.00</td>
    <td align="right">28690287.63</td>
    <td align="right">      12.68</td>
    <td align="right">      23.56</td>
    <td align="right">    8723.76</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right"> 8690169.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 8690169.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 8690169.31</td>
    <td align="right"> 8401443.14</td>
    <td align="right">    2989.46</td>
    <td align="right">      23.41</td>
    <td align="right">    5747.13</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 4662541.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 4662541.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 4662541.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 4662880.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 4662880.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 4662880.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right"> 9875090.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 9875090.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 9875090.15</td>
    <td align="right"> 9601649.30</td>
    <td align="right">    2994.86</td>
    <td align="right">      29.36</td>
    <td align="right">    5735.78</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">14182879.70</td>
    <td align="right">       0.00</td>
    <td align="right">14182879.70</td>
    <td align="right">       0.00</td>
    <td align="right">14182879.70</td>
    <td align="right"> 8572800.71</td>
    <td align="right">      28.50</td>
    <td align="right">       6.62</td>
    <td align="right">    8724.88</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">33471414.91</td>
    <td align="right">       0.00</td>
    <td align="right">33471414.91</td>
    <td align="right">   15775.97</td>
    <td align="right">33487190.89</td>
    <td align="right">25104001.68</td>
    <td align="right">      81.53</td>
    <td align="right">     169.36</td>
    <td align="right">    8509.11</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right"> 7368093.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 7368093.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 7368093.58</td>
    <td align="right"> 7351262.75</td>
    <td align="right">    3034.37</td>
    <td align="right">      67.42</td>
    <td align="right">    5658.22</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 4079972.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 4079972.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 4079972.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 4080205.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 4080205.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 4080205.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right"> 8374221.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 8374221.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 8374221.51</td>
    <td align="right"> 8401443.14</td>
    <td align="right">    3040.67</td>
    <td align="right">     101.28</td>
    <td align="right">    5618.04</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">12069904.39</td>
    <td align="right">       0.00</td>
    <td align="right">12069904.39</td>
    <td align="right">       0.00</td>
    <td align="right">12069904.39</td>
    <td align="right"> 7501200.62</td>
    <td align="right">      38.62</td>
    <td align="right">       6.03</td>
    <td align="right">    8715.35</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right"> 5116711.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 5116711.14</td>
    <td align="right">   22878.83</td>
    <td align="right"> 5139589.98</td>
    <td align="right"> 4003001.45</td>
    <td align="right">    2370.54</td>
    <td align="right">      78.09</td>
    <td align="right">    6311.37</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">  677467.01</td>
    <td align="right">       0.00</td>
    <td align="right">  677467.01</td>
    <td align="right">       0.00</td>
    <td align="right">  677467.01</td>
    <td align="right"> 1050180.39</td>
    <td align="right">    8503.35</td>
    <td align="right">      22.37</td>
    <td align="right">     234.28</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">   11686.99</td>
    <td align="right">       0.00</td>
    <td align="right">   11686.99</td>
    <td align="right">       0.00</td>
    <td align="right">   11686.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">   11686.49</td>
    <td align="right">       0.00</td>
    <td align="right">   11686.49</td>
    <td align="right">       0.00</td>
    <td align="right">   11686.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">  768657.45</td>
    <td align="right">       0.00</td>
    <td align="right">  768657.45</td>
    <td align="right">       0.00</td>
    <td align="right">  768657.45</td>
    <td align="right"> 1200206.16</td>
    <td align="right">    8510.75</td>
    <td align="right">      22.79</td>
    <td align="right">     226.47</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right"> 1096097.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 1096097.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 1096097.91</td>
    <td align="right"> 1071600.09</td>
    <td align="right">    2964.12</td>
    <td align="right">      39.12</td>
    <td align="right">    5756.75</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right"> 3901887.55</td>
    <td align="right">       0.00</td>
    <td align="right"> 3901887.55</td>
    <td align="right">  195920.04</td>
    <td align="right"> 4097807.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5821.26</td>
    <td align="right">    5821.26</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.25E+11</td>
    <td align="right">       0.00</td>
    <td align="right">    0.25E+11</td>
    <td align="right">13757482.63</td>
    <td align="right">    0.25E+11</td>
    <td align="right">    0.19E+11</td>
    <td align="right">    8536.38</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">     0.1048</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1048</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1048</td>
    <td align="right">     0.0354</td>
    <td align="right">     260.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3900.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0387</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0387</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0387</td>
    <td align="right">     0.0198</td>
    <td align="right">     737.82</td>
    <td align="right">       4.25</td>
    <td align="right">    3417.92</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">     0.1022</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1022</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1022</td>
    <td align="right">     0.1173</td>
    <td align="right">    5918.78</td>
    <td align="right">      15.96</td>
    <td align="right">    2720.26</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">     0.2673</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2673</td>
    <td align="right">     0.0016</td>
    <td align="right">     0.2689</td>
    <td align="right">     0.1904</td>
    <td align="right">    3149.33</td>
    <td align="right">      26.79</td>
    <td align="right">    1565.38</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0428</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0428</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0428</td>
    <td align="right">     0.0198</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3640.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">     0.3040</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3040</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.3047</td>
    <td align="right">     0.0803</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4741.50</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     1.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2353</td>
    <td align="right">     0.0014</td>
    <td align="right">     1.2368</td>
    <td align="right">     0.6609</td>
    <td align="right">      23.58</td>
    <td align="right">       8.25</td>
    <td align="right">    4709.67</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">     0.2915</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2915</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.2922</td>
    <td align="right">     0.0803</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4741.50</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0556</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0556</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0556</td>
    <td align="right">     0.0322</td>
    <td align="right">    3780.28</td>
    <td align="right">      13.79</td>
    <td align="right">    4860.93</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.1404</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1404</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.1405</td>
    <td align="right">     0.0257</td>
    <td align="right">    3381.32</td>
    <td align="right">       3.81</td>
    <td align="right">    5269.87</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0631</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0631</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0631</td>
    <td align="right">     0.0257</td>
    <td align="right">    3606.03</td>
    <td align="right">      16.66</td>
    <td align="right">    5032.31</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     1.0958</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0958</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0958</td>
    <td align="right">     0.4613</td>
    <td align="right">     752.25</td>
    <td align="right">      19.06</td>
    <td align="right">    3388.69</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">     0.0827</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0827</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0827</td>
    <td align="right">     0.0922</td>
    <td align="right">    4845.89</td>
    <td align="right">      42.15</td>
    <td align="right">    3766.97</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.3515</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3515</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3515</td>
    <td align="right">     0.1784</td>
    <td align="right">     520.92</td>
    <td align="right">      30.08</td>
    <td align="right">    3608.99</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1745</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1745</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1745</td>
    <td align="right">     0.2011</td>
    <td align="right">    5052.47</td>
    <td align="right">      72.51</td>
    <td align="right">    3530.02</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1698</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1698</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1698</td>
    <td align="right">     0.2011</td>
    <td align="right">    5103.90</td>
    <td align="right">      84.69</td>
    <td align="right">    3466.40</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0818</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0818</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0818</td>
    <td align="right">     0.0922</td>
    <td align="right">    5032.88</td>
    <td align="right">      63.04</td>
    <td align="right">    3559.08</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.3692</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3692</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.3696</td>
    <td align="right">     0.1237</td>
    <td align="right">    3919.74</td>
    <td align="right">      25.84</td>
    <td align="right">    4709.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.3641</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3641</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3644</td>
    <td align="right">     0.0769</td>
    <td align="right">    3890.36</td>
    <td align="right">       9.04</td>
    <td align="right">    4755.60</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.4608</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4608</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.4612</td>
    <td align="right">     0.0825</td>
    <td align="right">    3807.16</td>
    <td align="right">       9.27</td>
    <td align="right">    4838.56</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1873</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1873</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.1876</td>
    <td align="right">     0.0769</td>
    <td align="right">    4238.93</td>
    <td align="right">      31.08</td>
    <td align="right">    4384.99</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     1.0368</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0368</td>
    <td align="right">     0.0007</td>
    <td align="right">     1.0375</td>
    <td align="right">     0.5410</td>
    <td align="right">    4067.62</td>
    <td align="right">      44.57</td>
    <td align="right">    4542.81</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     2.0025</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0025</td>
    <td align="right">     0.0010</td>
    <td align="right">     2.0036</td>
    <td align="right">     0.9612</td>
    <td align="right">    3952.78</td>
    <td align="right">       7.35</td>
    <td align="right">    4694.86</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     1.2015</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2015</td>
    <td align="right">     0.0007</td>
    <td align="right">     1.2022</td>
    <td align="right">     0.5495</td>
    <td align="right">    4033.33</td>
    <td align="right">      32.61</td>
    <td align="right">    4589.06</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.7977</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7977</td>
    <td align="right">     0.0009</td>
    <td align="right">     0.7986</td>
    <td align="right">     0.9124</td>
    <td align="right">    5289.55</td>
    <td align="right">     146.03</td>
    <td align="right">    3219.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0403</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0403</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0403</td>
    <td align="right">     0.0449</td>
    <td align="right">    6488.29</td>
    <td align="right">      12.42</td>
    <td align="right">    2154.28</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">     0.5774</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5774</td>
    <td align="right">     0.0018</td>
    <td align="right">     0.5792</td>
    <td align="right">     0.3808</td>
    <td align="right">    2835.87</td>
    <td align="right">      26.40</td>
    <td align="right">    1879.24</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0940</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0940</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0940</td>
    <td align="right">     0.0396</td>
    <td align="right">     559.29</td>
    <td align="right">      16.98</td>
    <td align="right">    3583.73</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     0.7470</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7470</td>
    <td align="right">     0.0009</td>
    <td align="right">     0.7479</td>
    <td align="right">     0.1755</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4741.50</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     2.4669</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4669</td>
    <td align="right">     0.0016</td>
    <td align="right">     2.4685</td>
    <td align="right">     1.3069</td>
    <td align="right">      35.25</td>
    <td align="right">       8.75</td>
    <td align="right">    4697.50</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     0.7297</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7297</td>
    <td align="right">     0.0009</td>
    <td align="right">     0.7306</td>
    <td align="right">     0.1755</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4741.50</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0536</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0536</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0537</td>
    <td align="right">     0.0322</td>
    <td align="right">    3800.32</td>
    <td align="right">      12.47</td>
    <td align="right">    4842.21</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.1399</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1399</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.1399</td>
    <td align="right">     0.0257</td>
    <td align="right">    3374.16</td>
    <td align="right">       4.77</td>
    <td align="right">    5276.07</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0615</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0615</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0616</td>
    <td align="right">     0.0257</td>
    <td align="right">    3623.74</td>
    <td align="right">      13.17</td>
    <td align="right">    5018.09</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     1.0911</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0911</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0911</td>
    <td align="right">     0.4613</td>
    <td align="right">     750.65</td>
    <td align="right">      19.67</td>
    <td align="right">    3389.68</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">     0.0825</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0825</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0825</td>
    <td align="right">     0.0922</td>
    <td align="right">    4856.13</td>
    <td align="right">      38.87</td>
    <td align="right">    3760.01</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.3513</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3513</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3513</td>
    <td align="right">     0.1784</td>
    <td align="right">     510.21</td>
    <td align="right">      32.78</td>
    <td align="right">    3617.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1739</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1739</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1739</td>
    <td align="right">     0.2011</td>
    <td align="right">    5057.42</td>
    <td align="right">      71.48</td>
    <td align="right">    3526.10</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1695</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1695</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1695</td>
    <td align="right">     0.2011</td>
    <td align="right">    5097.25</td>
    <td align="right">      80.16</td>
    <td align="right">    3477.59</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0816</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0816</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0816</td>
    <td align="right">     0.0922</td>
    <td align="right">    5036.84</td>
    <td align="right">      64.98</td>
    <td align="right">    3553.17</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.3675</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3675</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.3680</td>
    <td align="right">     0.1237</td>
    <td align="right">    3916.76</td>
    <td align="right">      28.05</td>
    <td align="right">    4710.19</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.3619</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3619</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.3623</td>
    <td align="right">     0.0769</td>
    <td align="right">    3890.71</td>
    <td align="right">      10.45</td>
    <td align="right">    4753.84</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.4584</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4584</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.4588</td>
    <td align="right">     0.0825</td>
    <td align="right">    3806.91</td>
    <td align="right">       7.98</td>
    <td align="right">    4840.10</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1852</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1852</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.1855</td>
    <td align="right">     0.0769</td>
    <td align="right">    4298.32</td>
    <td align="right">      30.24</td>
    <td align="right">    4326.44</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     1.0315</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0315</td>
    <td align="right">     0.0008</td>
    <td align="right">     1.0323</td>
    <td align="right">     0.5410</td>
    <td align="right">    4071.96</td>
    <td align="right">      39.43</td>
    <td align="right">    4543.61</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     1.9911</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9911</td>
    <td align="right">     0.0011</td>
    <td align="right">     1.9922</td>
    <td align="right">     0.9612</td>
    <td align="right">    3955.98</td>
    <td align="right">       6.81</td>
    <td align="right">    4692.21</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     1.1982</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1982</td>
    <td align="right">     0.0008</td>
    <td align="right">     1.1990</td>
    <td align="right">     0.5495</td>
    <td align="right">    4030.76</td>
    <td align="right">      23.63</td>
    <td align="right">    4600.61</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.7825</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7825</td>
    <td align="right">     0.0010</td>
    <td align="right">     0.7835</td>
    <td align="right">     0.9124</td>
    <td align="right">    5520.16</td>
    <td align="right">      76.58</td>
    <td align="right">    3058.26</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0401</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0401</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0401</td>
    <td align="right">     0.0449</td>
    <td align="right">    6496.56</td>
    <td align="right">      11.12</td>
    <td align="right">    2147.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0407</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0407</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0408</td>
    <td align="right">     0.0250</td>
    <td align="right">    3815.84</td>
    <td align="right">      15.05</td>
    <td align="right">    4824.11</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.1084</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1084</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.1085</td>
    <td align="right">     0.0200</td>
    <td align="right">    3369.20</td>
    <td align="right">       5.56</td>
    <td align="right">    5280.24</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0469</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0469</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0469</td>
    <td align="right">     0.0200</td>
    <td align="right">    3635.01</td>
    <td align="right">      15.17</td>
    <td align="right">    5004.82</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     0.8453</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8453</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8453</td>
    <td align="right">     0.3588</td>
    <td align="right">     749.14</td>
    <td align="right">      24.31</td>
    <td align="right">    3386.54</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0717</td>
    <td align="right">    4862.72</td>
    <td align="right">      39.61</td>
    <td align="right">    3752.68</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.2731</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2731</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2731</td>
    <td align="right">     0.1387</td>
    <td align="right">     506.56</td>
    <td align="right">      29.22</td>
    <td align="right">    3624.22</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1347</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1347</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1347</td>
    <td align="right">     0.1564</td>
    <td align="right">    5073.37</td>
    <td align="right">      70.95</td>
    <td align="right">    3510.67</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1314</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1314</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1314</td>
    <td align="right">     0.1564</td>
    <td align="right">    5110.74</td>
    <td align="right">      74.90</td>
    <td align="right">    3469.35</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0632</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0632</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0632</td>
    <td align="right">     0.0717</td>
    <td align="right">    5046.32</td>
    <td align="right">      59.53</td>
    <td align="right">    3549.15</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.2847</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2847</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.2852</td>
    <td align="right">     0.0962</td>
    <td align="right">    3912.55</td>
    <td align="right">      29.77</td>
    <td align="right">    4712.68</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.2793</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2793</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.2796</td>
    <td align="right">     0.0598</td>
    <td align="right">    3900.57</td>
    <td align="right">      10.82</td>
    <td align="right">    4743.61</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.3556</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3556</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.3561</td>
    <td align="right">     0.0641</td>
    <td align="right">    3798.65</td>
    <td align="right">       9.54</td>
    <td align="right">    4846.81</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1430</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1430</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.1433</td>
    <td align="right">     0.0598</td>
    <td align="right">    4327.24</td>
    <td align="right">      29.68</td>
    <td align="right">    4298.08</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     0.7988</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7988</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.7996</td>
    <td align="right">     0.4208</td>
    <td align="right">    4072.85</td>
    <td align="right">      39.67</td>
    <td align="right">    4542.47</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     1.5408</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5408</td>
    <td align="right">     0.0012</td>
    <td align="right">     1.5420</td>
    <td align="right">     0.7476</td>
    <td align="right">    3958.25</td>
    <td align="right">       8.00</td>
    <td align="right">    4688.76</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     0.9300</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9300</td>
    <td align="right">     0.0009</td>
    <td align="right">     0.9309</td>
    <td align="right">     0.4274</td>
    <td align="right">    4024.69</td>
    <td align="right">      22.52</td>
    <td align="right">    4607.79</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.6007</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6007</td>
    <td align="right">     0.0011</td>
    <td align="right">     0.6018</td>
    <td align="right">     0.7097</td>
    <td align="right">    5584.11</td>
    <td align="right">      67.69</td>
    <td align="right">    3003.21</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0310</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0310</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0310</td>
    <td align="right">     0.0349</td>
    <td align="right">    6503.57</td>
    <td align="right">      13.66</td>
    <td align="right">    2137.77</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.0391</td>
    <td align="right">     0.0386</td>
    <td align="right">       0.00</td>
    <td align="right">    7460.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.0342</td>
    <td align="right">     0.0335</td>
    <td align="right">       0.00</td>
    <td align="right">    8655.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.0342</td>
    <td align="right">     0.0335</td>
    <td align="right">       0.00</td>
    <td align="right">    6675.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0297</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    8235.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0297</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    8130.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0297</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    7460.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0297</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    6986.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">     0.0536</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0536</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.0540</td>
    <td align="right">     0.0536</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.0342</td>
    <td align="right">     0.0335</td>
    <td align="right">       0.00</td>
    <td align="right">    6160.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0335</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.0342</td>
    <td align="right">     0.0335</td>
    <td align="right">       0.00</td>
    <td align="right">    8395.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0297</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    7975.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0297</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    5635.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0297</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    8655.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0297</td>
    <td align="right">     0.0294</td>
    <td align="right">       0.00</td>
    <td align="right">    7455.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0294</td>
    <td align="right">     0.0198</td>
    <td align="right">    1174.02</td>
    <td align="right">      33.72</td>
    <td align="right">    2952.27</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     1.5370</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5370</td>
    <td align="right">     0.0062</td>
    <td align="right">     1.5432</td>
    <td align="right">     0.6017</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.1586</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.3094</td>
    <td align="right">     0.3090</td>
    <td align="right">       0.00</td>
    <td align="right">    6315.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.2685</td>
    <td align="right">     0.2677</td>
    <td align="right">       0.00</td>
    <td align="right">    6310.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.2684</td>
    <td align="right">     0.2676</td>
    <td align="right">       0.00</td>
    <td align="right">    8500.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    7720.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    7145.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    8500.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    8240.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.2685</td>
    <td align="right">     0.2677</td>
    <td align="right">       0.00</td>
    <td align="right">    6680.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.2684</td>
    <td align="right">     0.2676</td>
    <td align="right">       0.00</td>
    <td align="right">    6160.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    7355.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6105.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    8340.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    8235.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.3094</td>
    <td align="right">     0.3090</td>
    <td align="right">       0.00</td>
    <td align="right">    6935.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0583</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0583</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0583</td>
    <td align="right">     0.0322</td>
    <td align="right">    3743.58</td>
    <td align="right">      16.22</td>
    <td align="right">    4895.20</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.1410</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1410</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.1410</td>
    <td align="right">     0.0257</td>
    <td align="right">    3389.26</td>
    <td align="right">       3.84</td>
    <td align="right">    5261.90</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0656</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0656</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0656</td>
    <td align="right">     0.0257</td>
    <td align="right">    3568.06</td>
    <td align="right">      15.54</td>
    <td align="right">    5071.40</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     1.0996</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0996</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0996</td>
    <td align="right">     0.4613</td>
    <td align="right">     756.22</td>
    <td align="right">      18.51</td>
    <td align="right">    3385.27</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">     0.0829</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0829</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0829</td>
    <td align="right">     0.0922</td>
    <td align="right">    4843.81</td>
    <td align="right">      41.37</td>
    <td align="right">    3769.82</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.3514</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3514</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3514</td>
    <td align="right">     0.1784</td>
    <td align="right">     531.56</td>
    <td align="right">      26.20</td>
    <td align="right">    3602.24</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1747</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1747</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1747</td>
    <td align="right">     0.2011</td>
    <td align="right">    5066.04</td>
    <td align="right">      97.40</td>
    <td align="right">    3491.56</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1703</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1703</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1703</td>
    <td align="right">     0.2011</td>
    <td align="right">    5110.98</td>
    <td align="right">      93.92</td>
    <td align="right">    3450.11</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0820</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0820</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0820</td>
    <td align="right">     0.0922</td>
    <td align="right">    5037.15</td>
    <td align="right">      69.03</td>
    <td align="right">    3548.82</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.3708</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3708</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.3712</td>
    <td align="right">     0.1237</td>
    <td align="right">    3922.46</td>
    <td align="right">      24.95</td>
    <td align="right">    4707.59</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.3669</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3669</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3672</td>
    <td align="right">     0.0769</td>
    <td align="right">    3882.03</td>
    <td align="right">      11.84</td>
    <td align="right">    4761.13</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.4634</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4634</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.4637</td>
    <td align="right">     0.0825</td>
    <td align="right">    3807.45</td>
    <td align="right">      10.07</td>
    <td align="right">    4837.48</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1897</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1897</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.1899</td>
    <td align="right">     0.0769</td>
    <td align="right">    4175.42</td>
    <td align="right">      30.35</td>
    <td align="right">    4449.23</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     1.0416</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0416</td>
    <td align="right">     0.0006</td>
    <td align="right">     1.0423</td>
    <td align="right">     0.5410</td>
    <td align="right">    4061.35</td>
    <td align="right">      54.15</td>
    <td align="right">    4539.50</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     2.0138</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0138</td>
    <td align="right">     0.0009</td>
    <td align="right">     2.0147</td>
    <td align="right">     0.9612</td>
    <td align="right">    3949.54</td>
    <td align="right">       7.55</td>
    <td align="right">    4697.91</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     1.2074</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2074</td>
    <td align="right">     0.0006</td>
    <td align="right">     1.2080</td>
    <td align="right">     0.5495</td>
    <td align="right">    4032.03</td>
    <td align="right">      31.22</td>
    <td align="right">    4591.74</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.8157</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8157</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.8166</td>
    <td align="right">     0.9124</td>
    <td align="right">    5185.32</td>
    <td align="right">      53.36</td>
    <td align="right">    3416.32</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0404</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0404</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0404</td>
    <td align="right">     0.0449</td>
    <td align="right">    6480.66</td>
    <td align="right">      12.84</td>
    <td align="right">    2161.50</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.1586</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.3094</td>
    <td align="right">     0.3090</td>
    <td align="right">       0.00</td>
    <td align="right">    7350.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.2685</td>
    <td align="right">     0.2677</td>
    <td align="right">       0.00</td>
    <td align="right">    7295.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.2685</td>
    <td align="right">     0.2676</td>
    <td align="right">       0.00</td>
    <td align="right">    7460.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6050.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    7145.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6205.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2677</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.2685</td>
    <td align="right">     0.2677</td>
    <td align="right">       0.00</td>
    <td align="right">    7240.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2676</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.2685</td>
    <td align="right">     0.2676</td>
    <td align="right">       0.00</td>
    <td align="right">    7715.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    5160.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    5890.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    7095.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2356</td>
    <td align="right">     0.2353</td>
    <td align="right">       0.00</td>
    <td align="right">    6465.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3090</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.3094</td>
    <td align="right">     0.3090</td>
    <td align="right">       0.00</td>
    <td align="right">    3239.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">     0.5575</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5575</td>
    <td align="right">     0.0011</td>
    <td align="right">     0.5586</td>
    <td align="right">     0.1794</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0508</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0508</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0508</td>
    <td align="right">     0.0198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     1.5273</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5273</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5273</td>
    <td align="right">     0.0292</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     1.6857</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6857</td>
    <td align="right">     0.0046</td>
    <td align="right">     1.6903</td>
    <td align="right">     0.4179</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">     0.1485</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1485</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.1492</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4533.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">     0.1292</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1292</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.1297</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4533.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.2394</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2394</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2394</td>
    <td align="right">     0.1586</td>
    <td align="right">      12.00</td>
    <td align="right">       6.00</td>
    <td align="right">    4142.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.4116</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4116</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.4117</td>
    <td align="right">     0.3525</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.1341</td>
    <td align="right">     0.1144</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.1341</td>
    <td align="right">     0.1144</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     0.9774</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9774</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.9775</td>
    <td align="right">     0.8369</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     0.1725</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1725</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.1731</td>
    <td align="right">     0.1477</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     0.1725</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1725</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.1731</td>
    <td align="right">     0.1477</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     1.2622</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2622</td>
    <td align="right">     0.0001</td>
    <td align="right">     1.2624</td>
    <td align="right">     1.0808</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.4116</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4116</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.4117</td>
    <td align="right">     0.3525</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.2045</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2045</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2045</td>
    <td align="right">     0.1387</td>
    <td align="right">      14.00</td>
    <td align="right">       3.50</td>
    <td align="right">    4142.50</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.3603</td>
    <td align="right">     0.3084</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.1174</td>
    <td align="right">     0.1001</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.1174</td>
    <td align="right">     0.1001</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     0.8552</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8552</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.8553</td>
    <td align="right">     0.7323</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.1516</td>
    <td align="right">     0.1293</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.1516</td>
    <td align="right">     0.1293</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     1.1044</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1044</td>
    <td align="right">     0.0002</td>
    <td align="right">     1.1046</td>
    <td align="right">     0.9457</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.3603</td>
    <td align="right">     0.3084</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">     0.2201</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2201</td>
    <td align="right">     0.0012</td>
    <td align="right">     0.2214</td>
    <td align="right">     0.0616</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">     0.2315</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2315</td>
    <td align="right">     0.0012</td>
    <td align="right">     0.2327</td>
    <td align="right">     0.0616</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0233</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0233</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0233</td>
    <td align="right">     0.0198</td>
    <td align="right">    2377.25</td>
    <td align="right">      22.32</td>
    <td align="right">    1760.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.0515</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0515</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0516</td>
    <td align="right">     0.0441</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     0.8278</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8278</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.8284</td>
    <td align="right">     0.1277</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0185</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0185</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     0.1578</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1578</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.1579</td>
    <td align="right">     0.1351</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   736.7092</td>
    <td align="right">     0.0000</td>
    <td align="right">   736.7092</td>
    <td align="right">     0.4211</td>
    <td align="right">   737.1303</td>
    <td align="right">   540.8573</td>
    <td align="right">    8536.38</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">18911801.43</td>
    <td align="right">       0.00</td>
    <td align="right">18911801.43</td>
    <td align="right">28740771.74</td>
    <td align="right">    6115.43</td>
    <td align="right">      34.79</td>
    <td align="right">    2609.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.27E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.27E+09</td>
    <td align="right">    0.17E+09</td>
    <td align="right">    4051.60</td>
    <td align="right">       3.07</td>
    <td align="right">    4705.34</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">87635205.88</td>
    <td align="right">       0.00</td>
    <td align="right">87635205.88</td>
    <td align="right">68315032.77</td>
    <td align="right">    3709.14</td>
    <td align="right">       3.32</td>
    <td align="right">    5047.53</td>
    <td align="right">     589.66</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.27E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.27E+09</td>
    <td align="right">    0.17E+09</td>
    <td align="right">    4054.67</td>
    <td align="right">       3.29</td>
    <td align="right">    4702.04</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.21E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.21E+09</td>
    <td align="right">    0.13E+09</td>
    <td align="right">    4057.10</td>
    <td align="right">       4.15</td>
    <td align="right">    4698.75</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">47944444.04</td>
    <td align="right">       0.00</td>
    <td align="right">47944444.04</td>
    <td align="right">19811703.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">25069078.68</td>
    <td align="right">       0.00</td>
    <td align="right">25069078.68</td>
    <td align="right">17376831.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.27E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.27E+09</td>
    <td align="right">    0.17E+09</td>
    <td align="right">    4047.55</td>
    <td align="right">       3.81</td>
    <td align="right">    4708.63</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">    0.18E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.18E+09</td>
    <td align="right">    0.14E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">    0.18E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.18E+09</td>
    <td align="right">    0.14E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">    0.12E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.12E+09</td>
    <td align="right">99239197.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">    0.10E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.10E+09</td>
    <td align="right">86834297.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right"> 7958233.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7958233.36</td>
    <td align="right"> 6814631.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">    0.33E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.33E+09</td>
    <td align="right">    0.15E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    3447.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">41635669.76</td>
    <td align="right">       0.00</td>
    <td align="right">41635669.76</td>
    <td align="right">34148831.20</td>
    <td align="right">    3705.14</td>
    <td align="right">       4.53</td>
    <td align="right">    5050.33</td>
    <td align="right">     505.52</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right"> 3901887.55</td>
    <td align="right">       0.00</td>
    <td align="right"> 3901887.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5821.26</td>
    <td align="right">    5809.42</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">     0.6070</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6070</td>
    <td align="right">     0.9114</td>
    <td align="right">    6010.43</td>
    <td align="right">      34.79</td>
    <td align="right">    2609.78</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     8.7266</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.7266</td>
    <td align="right">     5.3974</td>
    <td align="right">    3946.60</td>
    <td align="right">       3.07</td>
    <td align="right">    4705.34</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">     4.3198</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.3198</td>
    <td align="right">     2.2061</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4871.50</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     8.6760</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.6760</td>
    <td align="right">     5.3974</td>
    <td align="right">    3949.67</td>
    <td align="right">       3.29</td>
    <td align="right">    4702.04</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     6.7167</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.7167</td>
    <td align="right">     4.1980</td>
    <td align="right">    3952.10</td>
    <td align="right">       4.15</td>
    <td align="right">    4698.75</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">     1.6465</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6465</td>
    <td align="right">     0.6929</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">     0.7949</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7949</td>
    <td align="right">     0.5510</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     8.7818</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.7818</td>
    <td align="right">     5.3974</td>
    <td align="right">    3942.55</td>
    <td align="right">       3.81</td>
    <td align="right">    4708.63</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">     5.7565</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7565</td>
    <td align="right">     4.2883</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">     5.7323</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7323</td>
    <td align="right">     4.2883</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">     3.6749</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6749</td>
    <td align="right">     3.1469</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">     3.2156</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2156</td>
    <td align="right">     2.7535</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.2161</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">    10.7838</td>
    <td align="right">     0.0000</td>
    <td align="right">    10.7838</td>
    <td align="right">     4.9087</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5313.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">     2.0529</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0529</td>
    <td align="right">     1.1026</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4871.50</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">       0.00</td>
    <td align="right">    1356.04</td>
    <td align="right">    1194.82</td>
    <td align="right">       0.00</td>
    <td align="right">    2233.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       4.03</td>
    <td align="right">    3236.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2115.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       3.03</td>
    <td align="right">    3000.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2458.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       9.76</td>
    <td align="right">    3248.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2106.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       5.59</td>
    <td align="right">    3258.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2107.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4564.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4195.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       9.19</td>
    <td align="right">    3181.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2156.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    7358.15</td>
    <td align="right">    1401.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    7320.34</td>
    <td align="right">    1439.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1789.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6970.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       3.26</td>
    <td align="right">    2778.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2595.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    1831.53</td>
    <td align="right">    3977.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5507</td>
    <td align="right">     1.5005</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6086</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    45.8854</td>
    <td align="right">    17.0901</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.5810</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    12.2678</td>
    <td align="right">     5.7123</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8233</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    49.1917</td>
    <td align="right">    16.8527</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.5661</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    39.2682</td>
    <td align="right">    13.0329</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.4315</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.1141</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0406</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7949</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    46.6431</td>
    <td align="right">    17.3300</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.6021</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7566</td>
    <td align="right">     5.7600</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7325</td>
    <td align="right">     5.7349</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6749</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2156</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">    12.6876</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">    10.0793</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.4174</td>
    <td align="right">     2.6690</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9064</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:11</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">        1459</td>
    <td align="right">         261</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         723</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">         635</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">         225</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         391</td>
    <td align="right">         391</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">         250</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           8</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">       11498</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        8569</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">       35549</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">        3073</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        3895</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        5510</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        8029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:11</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   24279.21</td>
    <td align="right">  393292.89</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2515596.27</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">   15921.90</td>
    <td align="right">  294757.48</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  938800.00</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     209.64</td>
    <td align="right">    2545.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   15153.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">   15921.90</td>
    <td align="right">  294757.48</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  938800.00</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    4714.25</td>
    <td align="right">   71471.00</td>
    <td align="right">02-DEC-02:30</td>
    <td align="right">  324490.96</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    4714.25</td>
    <td align="right">   71471.00</td>
    <td align="right">02-DEC-02:30</td>
    <td align="right">  324490.96</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    4714.25</td>
    <td align="right">   71471.00</td>
    <td align="right">02-DEC-02:30</td>
    <td align="right">  324490.96</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    4714.25</td>
    <td align="right">   71471.00</td>
    <td align="right">02-DEC-02:30</td>
    <td align="right">  324490.96</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     209.64</td>
    <td align="right">    2545.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   15153.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      16.09</td>
    <td align="right">     195.29</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1162.76</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       4.47</td>
    <td align="right">      21.03</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     378.60</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       4.47</td>
    <td align="right">      21.03</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     378.60</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     163.05</td>
    <td align="right">    1979.47</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   11785.75</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      45.35</td>
    <td align="right">     213.19</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    3837.48</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      45.35</td>
    <td align="right">     213.19</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    3837.48</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     209.64</td>
    <td align="right">    2545.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   15153.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       8.46</td>
    <td align="right">     100.09</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     616.02</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      81.24</td>
    <td align="right">     960.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5913.79</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      71.08</td>
    <td align="right">     840.79</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5174.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      71.08</td>
    <td align="right">     840.79</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5174.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      71.08</td>
    <td align="right">     840.79</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5174.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      21.92</td>
    <td align="right">     103.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1854.70</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      15.80</td>
    <td align="right">     186.84</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1149.90</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       4.87</td>
    <td align="right">      22.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     412.15</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       4.87</td>
    <td align="right">      22.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     412.15</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       8.46</td>
    <td align="right">     100.09</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     616.02</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.80</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      18.05</td>
    <td align="right">     213.53</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1314.17</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      26.17</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     471.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      26.17</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     471.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      55.29</td>
    <td align="right">     653.95</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4024.66</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      17.05</td>
    <td align="right">      80.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1442.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      17.05</td>
    <td align="right">      80.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1442.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       9.03</td>
    <td align="right">     106.77</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     657.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       2.78</td>
    <td align="right">      13.08</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     235.52</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      81.24</td>
    <td align="right">     960.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5913.79</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       7.90</td>
    <td align="right">      93.42</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     574.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       2.44</td>
    <td align="right">      11.45</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     206.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      72.21</td>
    <td align="right">     854.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5256.70</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      81.24</td>
    <td align="right">     960.90</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5913.79</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      25.05</td>
    <td align="right">     117.76</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2119.65</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      72.21</td>
    <td align="right">     854.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5256.70</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      55.29</td>
    <td align="right">     653.95</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4024.66</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      17.05</td>
    <td align="right">      80.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1442.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      17.05</td>
    <td align="right">      80.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1442.54</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      63.18</td>
    <td align="right">     747.37</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4599.61</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      19.48</td>
    <td align="right">      91.59</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1648.62</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      72.21</td>
    <td align="right">     854.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5256.70</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      22.27</td>
    <td align="right">     104.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1884.14</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      84.65</td>
    <td align="right">     914.92</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    6305.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      18.81</td>
    <td align="right">     203.32</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    1401.30</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">      36.03</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     648.51</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">      36.03</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     648.51</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      65.84</td>
    <td align="right">     711.61</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    4904.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      84.65</td>
    <td align="right">     914.92</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    6305.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      75.24</td>
    <td align="right">     813.26</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    5605.21</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      84.65</td>
    <td align="right">     914.92</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    6305.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      75.24</td>
    <td align="right">     813.26</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    5605.21</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      75.24</td>
    <td align="right">     813.26</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    5605.21</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.84</td>
    <td align="right">     711.61</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    4904.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      52.89</td>
    <td align="right">     625.64</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    3850.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      16.31</td>
    <td align="right">      76.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1380.10</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      16.31</td>
    <td align="right">      76.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1380.10</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">     105.78</td>
    <td align="right">    1251.28</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    7700.88</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      32.62</td>
    <td align="right">     153.34</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2760.19</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      32.62</td>
    <td align="right">     153.34</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2760.19</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     304.86</td>
    <td align="right">    4781.78</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">   21619.25</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.03</td>
    <td align="right">     475.15</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9105.04</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.03</td>
    <td align="right">     475.15</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9105.04</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     304.86</td>
    <td align="right">    4781.78</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">   21619.25</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.03</td>
    <td align="right">     475.15</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9105.04</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.03</td>
    <td align="right">     475.15</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9105.04</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     174.77</td>
    <td align="right">    2804.64</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">   12939.78</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.96</td>
    <td align="right">     210.80</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5402.58</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.96</td>
    <td align="right">     210.80</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5402.58</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     315.97</td>
    <td align="right">    5168.49</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   22742.29</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.19</td>
    <td align="right">     610.88</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9559.50</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.19</td>
    <td align="right">     610.88</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9559.50</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     237.11</td>
    <td align="right">    3719.16</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">   16814.97</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      63.03</td>
    <td align="right">     369.56</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    7081.70</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      63.03</td>
    <td align="right">     369.56</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    7081.70</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     315.97</td>
    <td align="right">    5168.49</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   22742.29</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.19</td>
    <td align="right">     610.88</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9559.50</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.19</td>
    <td align="right">     610.88</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9559.50</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     171.35</td>
    <td align="right">    2872.85</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   12725.73</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      38.65</td>
    <td align="right">     280.65</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5306.17</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      38.65</td>
    <td align="right">     280.65</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5306.17</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     135.93</td>
    <td align="right">    2181.39</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">   10064.27</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      31.08</td>
    <td align="right">     163.96</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    4202.01</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      31.08</td>
    <td align="right">     163.96</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    4202.01</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     171.35</td>
    <td align="right">    2872.85</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   12725.73</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      38.65</td>
    <td align="right">     280.65</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5306.17</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      38.65</td>
    <td align="right">     280.65</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5306.17</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     133.27</td>
    <td align="right">    2234.44</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">    9897.79</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      30.06</td>
    <td align="right">     218.28</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    4127.02</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      30.06</td>
    <td align="right">     218.28</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    4127.02</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     171.35</td>
    <td align="right">    2872.85</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   12725.73</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      38.65</td>
    <td align="right">     280.65</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5306.17</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      38.65</td>
    <td align="right">     280.65</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5306.17</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     245.75</td>
    <td align="right">    4019.94</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   17688.45</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      62.37</td>
    <td align="right">     475.13</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    7435.16</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      62.37</td>
    <td align="right">     475.13</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    7435.16</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     174.77</td>
    <td align="right">    2804.64</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">   12939.78</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.96</td>
    <td align="right">     210.80</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5402.58</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.96</td>
    <td align="right">     210.80</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5402.58</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     304.86</td>
    <td align="right">    4781.78</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">   21619.25</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.03</td>
    <td align="right">     475.15</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9105.04</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.03</td>
    <td align="right">     475.15</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9105.04</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     315.97</td>
    <td align="right">    5168.49</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   22742.29</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.19</td>
    <td align="right">     610.88</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9559.50</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      80.19</td>
    <td align="right">     610.88</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9559.50</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      44.17</td>
    <td align="right">     657.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2874.84</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      15.40</td>
    <td align="right">     108.81</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1241.40</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      15.40</td>
    <td align="right">     108.81</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1241.40</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     174.77</td>
    <td align="right">    2804.64</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">   12939.78</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.96</td>
    <td align="right">     210.80</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5402.58</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      39.96</td>
    <td align="right">     210.80</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5402.58</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      30.58</td>
    <td align="right">     482.42</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    3378.11</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       3.72</td>
    <td align="right">      13.80</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    1182.11</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       3.72</td>
    <td align="right">      13.80</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    1182.11</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      61.14</td>
    <td align="right">     964.85</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    6756.21</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       7.43</td>
    <td align="right">      27.59</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    2364.22</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       7.43</td>
    <td align="right">      27.59</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    2364.22</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       5.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      95.50</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       5.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      95.50</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       5.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      95.50</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     287.41</td>
    <td align="right">    3674.97</td>
    <td align="right">26-FEB-09:00</td>
    <td align="right">   31610.80</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     115.61</td>
    <td align="right">     677.17</td>
    <td align="right">26-FEB-09:00</td>
    <td align="right">   17563.13</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     115.61</td>
    <td align="right">     677.17</td>
    <td align="right">26-FEB-09:00</td>
    <td align="right">   17563.13</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     147.90</td>
    <td align="right">    1879.21</td>
    <td align="right">02-APR-07:30</td>
    <td align="right">   15985.98</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      61.02</td>
    <td align="right">     363.18</td>
    <td align="right">02-APR-07:30</td>
    <td align="right">    8881.90</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      61.02</td>
    <td align="right">     363.18</td>
    <td align="right">02-APR-07:30</td>
    <td align="right">    8881.90</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      30.39</td>
    <td align="right">     428.18</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4245.22</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       7.32</td>
    <td align="right">      25.59</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2358.67</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       7.32</td>
    <td align="right">      25.59</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2358.67</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      13.91</td>
    <td align="right">     195.88</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1942.02</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       3.35</td>
    <td align="right">      11.71</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1079.00</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       3.35</td>
    <td align="right">      11.71</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1079.00</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      19.53</td>
    <td align="right">     242.47</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1942.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       8.98</td>
    <td align="right">      58.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1079.00</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       8.98</td>
    <td align="right">      58.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1079.00</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      42.69</td>
    <td align="right">     530.03</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4245.22</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      19.62</td>
    <td align="right">     127.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2358.67</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      19.62</td>
    <td align="right">     127.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2358.67</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       4.51</td>
    <td align="right">      21.20</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     381.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       4.51</td>
    <td align="right">      21.20</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     381.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       4.51</td>
    <td align="right">      21.20</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     381.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.80</td>
    <td align="right">      27.25</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     490.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.40</td>
    <td align="right">      92.65</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     422.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.98</td>
    <td align="right">      72.06</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     328.33</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      13.51</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     154.11</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      13.51</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     154.11</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.40</td>
    <td align="right">      92.65</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     422.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.40</td>
    <td align="right">      92.65</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     422.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       9.09</td>
    <td align="right">     123.21</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     615.62</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.18</td>
    <td align="right">      29.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     336.87</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.18</td>
    <td align="right">      29.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     336.87</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.09</td>
    <td align="right">     123.21</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     615.62</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       4.18</td>
    <td align="right">      29.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     336.87</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       4.18</td>
    <td align="right">      29.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     336.87</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      31.16</td>
    <td align="right">     491.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1972.25</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      31.16</td>
    <td align="right">     491.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1972.25</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      31.16</td>
    <td align="right">     491.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1972.25</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       8.54</td>
    <td align="right">      60.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     688.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      24.23</td>
    <td align="right">     382.60</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1533.98</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       6.64</td>
    <td align="right">      46.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     535.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       6.64</td>
    <td align="right">      46.91</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     535.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      50.04</td>
    <td align="right">     718.10</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3310.59</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      37.31</td>
    <td align="right">     535.39</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2468.26</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      37.31</td>
    <td align="right">     535.39</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2468.26</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      24.19</td>
    <td align="right">     347.17</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1600.53</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       9.52</td>
    <td align="right">      67.30</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     767.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       9.52</td>
    <td align="right">      67.30</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     767.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      50.04</td>
    <td align="right">     718.10</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3310.59</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      33.36</td>
    <td align="right">     478.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2207.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      37.31</td>
    <td align="right">     535.39</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2468.26</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     103.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1184.02</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      38.92</td>
    <td align="right">     558.52</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2574.90</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      15.32</td>
    <td align="right">     108.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1235.17</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      15.32</td>
    <td align="right">     108.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1235.17</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      25.95</td>
    <td align="right">     372.35</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1716.62</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      10.22</td>
    <td align="right">      72.18</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     823.46</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      10.22</td>
    <td align="right">      72.18</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     823.46</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      63.27</td>
    <td align="right">     907.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    4185.49</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      24.91</td>
    <td align="right">     175.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2007.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      24.91</td>
    <td align="right">     175.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2007.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      33.36</td>
    <td align="right">     478.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2207.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      63.27</td>
    <td align="right">     907.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    4185.49</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      24.91</td>
    <td align="right">     175.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2007.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      24.91</td>
    <td align="right">     175.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2007.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      33.36</td>
    <td align="right">     478.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2207.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      50.04</td>
    <td align="right">     718.10</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3310.59</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      29.02</td>
    <td align="right">     416.42</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1919.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      11.42</td>
    <td align="right">      80.72</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     920.90</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      11.42</td>
    <td align="right">      80.72</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     920.90</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      24.19</td>
    <td align="right">     347.17</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1600.53</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       9.52</td>
    <td align="right">      67.30</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     767.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       9.52</td>
    <td align="right">      67.30</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     767.77</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      17.89</td>
    <td align="right">     265.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1166.58</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      17.89</td>
    <td align="right">     265.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1166.58</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.92</td>
    <td align="right">     206.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     907.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       4.92</td>
    <td align="right">      34.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     396.31</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       4.92</td>
    <td align="right">      34.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     396.31</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      17.89</td>
    <td align="right">     265.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1166.58</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      44.66</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     509.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.07</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.74</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.00</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.06</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.42</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.41</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.41</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.40</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      14.61</td>
    <td align="right">     199.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     969.64</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.20</td>
    <td align="right">      13.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     210.45</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.20</td>
    <td align="right">      13.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     210.45</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.32</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.32</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.42</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.35</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.03</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.51</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.03</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.40</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.41</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.55</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6719.99</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.20</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.24</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.55</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.03</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.03</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.51</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.74</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.00</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6719.99</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.35</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.24</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.20</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.42</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      19.76</td>
    <td align="right">     284.48</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">    1598.69</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       7.35</td>
    <td align="right">      98.23</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">     760.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       7.35</td>
    <td align="right">      98.23</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">     760.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     163.70</td>
    <td align="right">    1992.84</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">    9427.92</td>
    <td align="right">23-OCT-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      54.01</td>
    <td align="right">     346.80</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">    5419.64</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      54.01</td>
    <td align="right">     346.80</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">    5419.64</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     236.70</td>
    <td align="right">    2901.46</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">   13322.85</td>
    <td align="right">23-OCT-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      78.76</td>
    <td align="right">     531.34</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">    7803.69</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      78.76</td>
    <td align="right">     531.34</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">    7803.69</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      24.89</td>
    <td align="right">     306.66</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">    1432.92</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       6.78</td>
    <td align="right">      34.81</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     754.65</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       6.78</td>
    <td align="right">      34.81</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     754.65</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      12.48</td>
    <td align="right">     158.74</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     692.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       4.82</td>
    <td align="right">      43.72</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     393.52</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       4.82</td>
    <td align="right">      43.72</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     393.52</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      11.16</td>
    <td align="right">     126.46</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     696.81</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       4.45</td>
    <td align="right">      25.81</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       4.45</td>
    <td align="right">      25.81</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      10.98</td>
    <td align="right">     116.70</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     696.81</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       4.27</td>
    <td align="right">      16.05</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       4.27</td>
    <td align="right">      16.05</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      10.88</td>
    <td align="right">     152.41</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     677.59</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       1.82</td>
    <td align="right">      16.49</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     148.38</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       1.82</td>
    <td align="right">      16.49</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     148.38</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       6.69</td>
    <td align="right">      93.79</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     416.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">      10.15</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">      91.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">      10.15</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">      91.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      46.85</td>
    <td align="right">     656.53</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">    2918.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       7.84</td>
    <td align="right">      71.02</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     639.17</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       7.84</td>
    <td align="right">      71.02</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     639.17</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      53.55</td>
    <td align="right">     750.32</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">    3335.84</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       8.96</td>
    <td align="right">      81.16</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     730.48</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       8.96</td>
    <td align="right">      81.16</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     730.48</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       9.34</td>
    <td align="right">      82.39</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">     813.02</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       9.34</td>
    <td align="right">      82.39</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">     813.02</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       9.34</td>
    <td align="right">      82.39</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">     813.02</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      68.14</td>
    <td align="right">     608.24</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    5827.09</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      68.14</td>
    <td align="right">     608.24</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    5827.09</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      68.14</td>
    <td align="right">     608.24</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    5827.09</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      59.62</td>
    <td align="right">     532.21</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    5098.70</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      59.62</td>
    <td align="right">     532.21</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    5098.70</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      59.62</td>
    <td align="right">     532.21</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    5098.70</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      23.26</td>
    <td align="right">     340.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1174.55</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       7.58</td>
    <td align="right">      77.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     420.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       7.58</td>
    <td align="right">      77.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     420.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     386.55</td>
    <td align="right">    5652.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   19523.17</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     126.06</td>
    <td align="right">    1280.98</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6985.35</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     126.06</td>
    <td align="right">    1280.98</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6985.35</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     186.05</td>
    <td align="right">    2720.55</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    9396.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      60.67</td>
    <td align="right">     616.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3362.00</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      60.67</td>
    <td align="right">     616.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3362.00</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     162.79</td>
    <td align="right">    2380.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    8221.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      53.09</td>
    <td align="right">     539.46</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2941.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      53.09</td>
    <td align="right">     539.46</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2941.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     186.05</td>
    <td align="right">    2720.55</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    9396.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      60.67</td>
    <td align="right">     616.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3362.00</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      60.67</td>
    <td align="right">     616.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3362.00</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     441.78</td>
    <td align="right">    6460.09</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   22312.19</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     144.07</td>
    <td align="right">    1463.97</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    7983.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     144.07</td>
    <td align="right">    1463.97</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    7983.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     162.79</td>
    <td align="right">    2380.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    8221.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      53.09</td>
    <td align="right">     539.46</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2941.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      53.09</td>
    <td align="right">     539.46</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2941.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      60.38</td>
    <td align="right">     882.88</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3049.32</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      19.69</td>
    <td align="right">     200.08</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1091.04</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      19.69</td>
    <td align="right">     200.08</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1091.04</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     499.22</td>
    <td align="right">    7300.04</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   25213.26</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     162.80</td>
    <td align="right">    1654.32</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    9021.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     162.80</td>
    <td align="right">    1654.32</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    9021.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      52.83</td>
    <td align="right">     772.52</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2668.16</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      17.23</td>
    <td align="right">     175.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     954.66</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      17.23</td>
    <td align="right">     175.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     954.66</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      71.32</td>
    <td align="right">    1042.86</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3601.89</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.26</td>
    <td align="right">     236.33</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1288.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.26</td>
    <td align="right">     236.33</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1288.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      52.83</td>
    <td align="right">     772.52</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2668.16</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      17.23</td>
    <td align="right">     175.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     954.66</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      17.23</td>
    <td align="right">     175.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     954.66</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      60.38</td>
    <td align="right">     882.88</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3049.32</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      19.69</td>
    <td align="right">     200.08</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1091.04</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      19.69</td>
    <td align="right">     200.08</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1091.04</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     570.53</td>
    <td align="right">    8342.91</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   28815.15</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     186.05</td>
    <td align="right">    1890.65</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   10310.00</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     186.05</td>
    <td align="right">    1890.65</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   10310.00</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       9.21</td>
    <td align="right">     124.85</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     492.26</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       2.64</td>
    <td align="right">      14.62</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     176.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       2.64</td>
    <td align="right">      14.62</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     176.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      73.68</td>
    <td align="right">     998.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3938.05</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      21.14</td>
    <td align="right">     117.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1409.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      21.14</td>
    <td align="right">     117.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1409.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      64.47</td>
    <td align="right">     873.95</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3445.80</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      18.50</td>
    <td align="right">     102.37</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1232.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      18.50</td>
    <td align="right">     102.37</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1232.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      73.61</td>
    <td align="right">     998.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3938.05</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      21.07</td>
    <td align="right">     117.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1409.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      21.07</td>
    <td align="right">     117.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1409.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      64.41</td>
    <td align="right">     873.95</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3445.80</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      18.44</td>
    <td align="right">     102.37</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1232.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      18.44</td>
    <td align="right">     102.37</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1232.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       9.20</td>
    <td align="right">     124.85</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     492.26</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       2.63</td>
    <td align="right">      14.62</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     176.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       2.63</td>
    <td align="right">      14.62</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     176.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      23.64</td>
    <td align="right">     290.74</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">    1369.60</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      30.90</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       6.32</td>
    <td align="right">      30.90</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      23.66</td>
    <td align="right">     290.74</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">    1369.60</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       6.35</td>
    <td align="right">      30.90</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       6.35</td>
    <td align="right">      30.90</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      25.91</td>
    <td align="right">     299.13</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    1650.92</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      13.02</td>
    <td align="right">     105.74</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    1360.84</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      13.02</td>
    <td align="right">     105.74</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    1360.84</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">   11207.65</td>
    <td align="right">  217939.43</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  621598.22</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">   11207.65</td>
    <td align="right">  217939.43</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  621598.22</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">   11186.75</td>
    <td align="right">  217625.77</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  620186.73</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">   11186.75</td>
    <td align="right">  217625.77</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  620186.73</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      11.61</td>
    <td align="right">     174.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     784.16</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      11.61</td>
    <td align="right">     174.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     784.16</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     117.70</td>
    <td align="right">    1766.28</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7948.27</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     117.70</td>
    <td align="right">    1766.28</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7948.27</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      49.16</td>
    <td align="right">     737.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3319.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      10.92</td>
    <td align="right">     163.94</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     737.75</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      10.92</td>
    <td align="right">     163.94</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     737.75</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      12.49</td>
    <td align="right">     187.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     843.14</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      12.49</td>
    <td align="right">     187.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     843.14</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      38.24</td>
    <td align="right">     573.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2582.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      38.24</td>
    <td align="right">     573.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2582.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       6.24</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     421.57</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       5.46</td>
    <td align="right">      81.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     368.87</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      56.18</td>
    <td align="right">     843.14</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      38.24</td>
    <td align="right">     573.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2582.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      38.24</td>
    <td align="right">     573.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2582.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      43.70</td>
    <td align="right">     655.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2950.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      49.94</td>
    <td align="right">     749.46</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3372.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      11.15</td>
    <td align="right">     167.29</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     752.80</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      11.15</td>
    <td align="right">     167.29</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     752.80</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      36.58</td>
    <td align="right">     548.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2470.35</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      36.58</td>
    <td align="right">     548.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2470.35</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      73.16</td>
    <td align="right">    1097.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4940.69</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      73.16</td>
    <td align="right">    1097.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4940.69</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     174.09</td>
    <td align="right">    3321.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    9882.74</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     174.09</td>
    <td align="right">    3321.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    9882.74</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     104.85</td>
    <td align="right">    2000.43</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5952.28</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     104.85</td>
    <td align="right">    2000.43</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5952.28</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     103.21</td>
    <td align="right">    1969.21</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5859.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     103.21</td>
    <td align="right">    1969.21</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5859.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     183.39</td>
    <td align="right">    3498.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   10410.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     183.39</td>
    <td align="right">    3498.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   10410.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.77</td>
    <td align="right">     548.96</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1633.44</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.77</td>
    <td align="right">     548.96</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1633.44</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      53.71</td>
    <td align="right">     937.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4391.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      53.71</td>
    <td align="right">     937.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4391.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     171.80</td>
    <td align="right">    2997.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14047.67</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     171.80</td>
    <td align="right">    2997.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14047.67</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      86.88</td>
    <td align="right">    1516.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7104.09</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      86.88</td>
    <td align="right">    1516.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7104.09</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      23.07</td>
    <td align="right">     402.59</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1886.55</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      23.07</td>
    <td align="right">     402.59</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1886.55</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      23.07</td>
    <td align="right">     402.59</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1886.55</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      23.07</td>
    <td align="right">     402.59</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1886.55</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.07</td>
    <td align="right">      58.55</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     174.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.07</td>
    <td align="right">      58.55</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     174.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.91</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     278.75</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       4.91</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     278.75</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       4.91</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     278.75</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       4.91</td>
    <td align="right">      93.68</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     278.75</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      17.60</td>
    <td align="right">     335.69</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     998.86</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      17.60</td>
    <td align="right">     335.69</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     998.86</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      14.67</td>
    <td align="right">     279.87</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     832.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      14.67</td>
    <td align="right">     279.87</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     832.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.62</td>
    <td align="right">     431.61</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1284.24</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      23.60</td>
    <td align="right">     450.25</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1339.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      23.60</td>
    <td align="right">     450.25</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1339.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      15.73</td>
    <td align="right">     300.17</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     893.16</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      15.73</td>
    <td align="right">     300.17</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     893.16</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      38.36</td>
    <td align="right">     731.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2177.72</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      38.36</td>
    <td align="right">     731.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2177.72</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      38.36</td>
    <td align="right">     731.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2177.72</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      38.36</td>
    <td align="right">     731.88</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2177.72</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      17.60</td>
    <td align="right">     335.69</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     998.86</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      17.60</td>
    <td align="right">     335.69</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     998.86</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      14.67</td>
    <td align="right">     279.87</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     832.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      14.67</td>
    <td align="right">     279.87</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     832.76</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       9.00</td>
    <td align="right">     171.75</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     511.03</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       9.00</td>
    <td align="right">     171.75</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     511.03</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.57</td>
    <td align="right">     220.82</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     657.04</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
