    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     157.94</td>
    <td align="right">    2370.12</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10665.54</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     157.94</td>
    <td align="right">    2370.12</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10665.54</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.67</td>
    <td align="right">     263.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     754.30</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.67</td>
    <td align="right">     263.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     754.30</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     260.50</td>
    <td align="right">    4371.60</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   12537.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     260.50</td>
    <td align="right">    4371.60</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   12537.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     125.37</td>
    <td align="right">    2104.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6034.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     125.37</td>
    <td align="right">    2104.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6034.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     125.37</td>
    <td align="right">    2104.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6034.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     125.37</td>
    <td align="right">    2104.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6034.37</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     297.71</td>
    <td align="right">    4996.12</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   14328.94</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     297.71</td>
    <td align="right">    4996.12</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   14328.94</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      40.69</td>
    <td align="right">     682.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1958.28</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      40.69</td>
    <td align="right">     682.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1958.28</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.42</td>
    <td align="right">    5645.72</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   16192.01</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.42</td>
    <td align="right">    5645.72</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   16192.01</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      48.06</td>
    <td align="right">     806.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2313.14</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      48.06</td>
    <td align="right">     806.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2313.14</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      40.69</td>
    <td align="right">     682.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1958.28</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      40.69</td>
    <td align="right">     682.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1958.28</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     384.48</td>
    <td align="right">    6452.25</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   18505.15</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     384.48</td>
    <td align="right">    6452.25</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   18505.15</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      52.55</td>
    <td align="right">     881.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2529.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      52.55</td>
    <td align="right">     881.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2529.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      52.55</td>
    <td align="right">     881.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2529.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      52.55</td>
    <td align="right">     881.80</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2529.03</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      20.90</td>
    <td align="right">     313.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1411.49</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   24279.21</td>
    <td align="right">  393292.89</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2515596.27</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   24279.21</td>
    <td align="right">  393292.89</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2515596.27</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   24279.21</td>
    <td align="right">  393292.89</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2515596.27</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   24279.21</td>
    <td align="right">  393292.89</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2515596.27</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   24279.21</td>
    <td align="right">  393292.89</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2515596.27</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   24279.21</td>
    <td align="right">  393292.89</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2515596.27</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   24279.21</td>
    <td align="right">  393292.89</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2515596.27</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   24279.21</td>
    <td align="right">  393292.89</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right"> 2515596.27</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    4100.29</td>
    <td align="right">   39776.45</td>
    <td align="right">11-JUL-00:30</td>
    <td align="right">  623010.63</td>
    <td align="right">03-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    3133.88</td>
    <td align="right">   39287.70</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">  562842.58</td>
    <td align="right">10-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">CAV System Fans:Fans:Electricity</td>
    <td align="right">      21.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2599.99</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">DOAS Fans:Fans:Electricity</td>
    <td align="right">     958.21</td>
    <td align="right">   30384.63</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   30384.63</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">    1828.58</td>
    <td align="right">    8206.46</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">  454454.07</td>
    <td align="right">10-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">FCU Fans:Fans:Electricity</td>
    <td align="right">     304.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   83698.91</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      21.97</td>
    <td align="right">     696.61</td>
    <td align="right">09-JUL-09:30</td>
    <td align="right">     696.61</td>
    <td align="right">02-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      12.23</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    8792.88</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">      12.23</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    8792.88</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    1629.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">  737543.19</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    1629.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">  737543.19</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     682.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">     682.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">     954.03</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">   62432.94</td>
    <td align="right">05-APR-06:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">     954.03</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">   62432.94</td>
    <td align="right">05-APR-06:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    3574.14</td>
    <td align="right">    1429.90</td>
    <td align="right">01-AUG-03:00</td>
    <td align="right"> 1071821.26</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      96.98</td>
    <td align="right">    1230.17</td>
    <td align="right">29-APR-03:30</td>
    <td align="right">    5855.39</td>
    <td align="right">10-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">      96.98</td>
    <td align="right">    1230.17</td>
    <td align="right">29-APR-03:30</td>
    <td align="right">    5855.39</td>
    <td align="right">10-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     152.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  255440.50</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     152.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  255440.50</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    1695.09</td>
    <td align="right">     199.51</td>
    <td align="right">07-JAN-03:00</td>
    <td align="right">  109966.84</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    1695.09</td>
    <td align="right">     199.51</td>
    <td align="right">07-JAN-03:00</td>
    <td align="right">  109966.84</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">   28004.12</td>
    <td align="right">  130933.20</td>
    <td align="right">04-SEP-02:00</td>
    <td align="right"> 6663906.40</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">   25928.04</td>
    <td align="right">  116476.13</td>
    <td align="right">04-SEP-02:00</td>
    <td align="right"> 6592471.21</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">   18354.74</td>
    <td align="right">  116476.13</td>
    <td align="right">04-SEP-02:00</td>
    <td align="right"> 1362615.91</td>
    <td align="right">02-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">   18354.74</td>
    <td align="right">  116476.13</td>
    <td align="right">04-SEP-02:00</td>
    <td align="right"> 1362615.91</td>
    <td align="right">02-MAR-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    7573.30</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 6027283.44</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    7573.30</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 6027283.44</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">   10811.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5418224.41</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">   10811.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5418224.41</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">   10811.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5418224.41</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">   63306.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">   63306.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">   63306.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">   63306.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   52915.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">   10390.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">   10390.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">   10390.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">   10390.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.01</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">  103668.60</td>
    <td align="right">  330356.45</td>
    <td align="right">02-SEP-01:30</td>
    <td align="right">21995209.55</td>
    <td align="right">10-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   29283.12</td>
    <td align="right">  113164.88</td>
    <td align="right">01-JAN-16:00</td>
    <td align="right"> 5017986.14</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.95</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    2818.00</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    3696.92</td>
    <td align="right">       0.00</td>
    <td align="right">25-MAR-05:30</td>
    <td align="right"> 4262498.03</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     344.37</td>
    <td align="right">07-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    3696.92</td>
    <td align="right">       0.00</td>
    <td align="right">25-MAR-05:30</td>
    <td align="right"> 4262498.03</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     344.37</td>
    <td align="right">07-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   25586.20</td>
    <td align="right">   32837.05</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right"> 5017986.14</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2818.00</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   25586.20</td>
    <td align="right">   32837.05</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right"> 5017986.14</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2818.00</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     774.86</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     131.37</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     131.37</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     774.86</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       5.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     774.86</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.36</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     833.73</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     172.46</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     172.46</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     833.73</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     833.73</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     504.40</td>
    <td align="right">30-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      11.11</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      11.11</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     504.40</td>
    <td align="right">30-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     504.40</td>
    <td align="right">30-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     506.59</td>
    <td align="right">30-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      11.12</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      11.12</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     506.59</td>
    <td align="right">30-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     506.59</td>
    <td align="right">30-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      40.94</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    6170.09</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      67.73</td>
    <td align="right">31-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      67.73</td>
    <td align="right">31-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      40.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6170.09</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      40.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6170.09</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     772.86</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     131.43</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     131.43</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     772.86</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       5.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     772.86</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      75.58</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">   11807.28</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    1632.39</td>
    <td align="right">02-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    1632.39</td>
    <td align="right">02-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      74.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11807.28</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      74.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11807.28</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      34.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    4791.23</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     580.32</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     580.32</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      33.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4791.23</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      33.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4791.23</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      52.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11490.16</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      14.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9763.73</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      14.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9763.73</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      37.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11490.16</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      37.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11490.16</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       7.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    1051.08</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     334.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     334.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       6.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1051.08</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       6.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1051.08</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    1257.13</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     356.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     356.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1257.13</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1257.13</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.59</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.56</td>
    <td align="right">07-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.56</td>
    <td align="right">07-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.59</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.59</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.56</td>
    <td align="right">07-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.56</td>
    <td align="right">07-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       5.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       8.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1635.01</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.53</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.53</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       7.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1635.01</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       7.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1635.01</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      53.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10155.97</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6330.08</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6330.08</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      51.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10155.97</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      51.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10155.97</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     191.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29778.54</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       4.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19561.28</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       4.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19561.28</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     186.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29778.54</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     186.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29778.54</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       8.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    1185.80</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     373.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     373.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       7.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1185.80</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       7.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1185.80</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      33.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7655.73</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       8.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4876.02</td>
    <td align="right">04-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       8.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4876.02</td>
    <td align="right">04-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      25.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7655.73</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      25.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7655.73</td>
    <td align="right">10-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      52.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10577.55</td>
    <td align="right">18-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6349.50</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6349.50</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      50.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10577.55</td>
    <td align="right">18-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      50.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10577.55</td>
    <td align="right">18-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2517.06</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2207.30</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2207.30</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2517.06</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2517.06</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      15.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3039.41</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2705.45</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2705.45</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3039.41</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3039.41</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      50.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10763.17</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6684.70</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6684.70</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      48.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10763.17</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      48.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10763.17</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      22.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4804.96</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4230.60</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4230.60</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4804.96</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4804.96</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     211.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38688.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30441.68</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30441.68</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     205.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38688.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">     205.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38688.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      28.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4695.35</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2491.91</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2491.91</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      27.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4695.35</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      27.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4695.35</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      64.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8029.74</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3758.67</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3758.67</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      63.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8029.74</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      63.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8029.74</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      67.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10672.45</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4946.05</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4946.05</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10672.45</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10672.45</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2370.65</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.44</td>
    <td align="right">22-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.44</td>
    <td align="right">22-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2370.65</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2370.65</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2430.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.39</td>
    <td align="right">22-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.39</td>
    <td align="right">22-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2430.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2430.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      61.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9854.39</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4315.40</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4315.40</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9854.39</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9854.39</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      59.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10005.01</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5332.66</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5332.66</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10005.01</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10005.01</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4778.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2490.10</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2490.10</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4778.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4778.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     152.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53135.85</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      48.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33518.35</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      48.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33518.35</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     103.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53135.85</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     103.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53135.85</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     147.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   34297.49</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      15.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22092.96</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      15.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22092.96</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     132.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34297.49</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     132.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34297.49</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     188.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59345.31</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      26.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27392.37</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      26.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27392.37</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     161.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59345.31</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     161.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59345.31</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      88.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22339.32</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      37.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17976.06</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      37.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17976.06</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      50.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22339.32</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      50.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22339.32</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      73.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9106.48</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">       1.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4259.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">       1.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4259.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      72.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9106.48</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      72.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9106.48</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     356.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  119706.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      49.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74863.00</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      49.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74863.00</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     307.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  119706.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     307.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  119706.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     744.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  157777.64</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      21.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99936.83</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      21.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99936.83</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     722.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  157777.64</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     722.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  157777.64</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     428.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  139692.75</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      42.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75790.08</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      42.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75790.08</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     385.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  139692.75</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     385.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  139692.75</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     301.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65339.22</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54952.79</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      81.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54952.79</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     219.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65339.22</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     219.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65339.22</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     283.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99250.10</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     134.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62952.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     134.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62952.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     148.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99250.10</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">     148.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   99250.10</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      14.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2610.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1623.08</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1623.08</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2610.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2610.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">     129.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28297.15</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      49.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   23741.04</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      49.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   23741.04</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      80.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28297.15</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      80.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28297.15</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      14.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2561.42</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1538.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1538.33</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      14.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2561.42</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      14.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2561.42</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      17.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3336.60</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2044.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2044.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      16.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3336.60</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      16.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3336.60</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      12.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">16-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">16-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      12.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      12.76</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      13.18</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.33</td>
    <td align="right">16-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.33</td>
    <td align="right">16-MAR-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      13.18</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      13.18</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     138.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26986.78</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       6.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17528.46</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       6.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17528.46</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     131.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26986.78</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     131.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26986.78</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     396.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   77317.66</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      18.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59613.12</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      18.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59613.12</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     377.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   77317.66</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     377.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   77317.66</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      17.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2884.36</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1709.28</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1709.28</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      16.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2884.36</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      16.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2884.36</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      82.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29529.08</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      25.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17008.35</td>
    <td align="right">04-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      25.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17008.35</td>
    <td align="right">04-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      56.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29529.08</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      56.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29529.08</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     136.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28080.60</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17433.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       6.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17433.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     130.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28080.60</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     130.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28080.60</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2506.51</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2219.71</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2219.71</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2506.51</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2506.51</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">      15.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3049.90</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2720.97</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2720.97</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3049.90</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3049.90</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      50.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10723.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6736.00</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6736.00</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      47.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10723.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      47.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10723.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      22.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4819.87</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4255.40</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      10.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4255.40</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4819.87</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4819.87</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     210.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38548.04</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30397.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30397.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     204.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38548.04</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">     204.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38548.04</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      28.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4676.53</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2513.42</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2513.42</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      27.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4676.53</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      27.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4676.53</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      64.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8005.43</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3793.03</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3793.03</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      63.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8005.43</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      63.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8005.43</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      67.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10616.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4983.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4983.92</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10616.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      65.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10616.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2368.40</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.98</td>
    <td align="right">22-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.98</td>
    <td align="right">22-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2368.40</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2368.40</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2429.54</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.92</td>
    <td align="right">22-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       4.92</td>
    <td align="right">22-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2429.54</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      27.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2429.54</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      61.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9812.84</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4384.98</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4384.98</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9812.84</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9812.84</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      59.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9958.85</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5380.42</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5380.42</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9958.85</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9958.85</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4760.09</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2513.84</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2513.84</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4760.09</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4760.09</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     152.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53001.06</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      49.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33740.98</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      49.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33740.98</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     102.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53001.06</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     102.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53001.06</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     146.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   34160.18</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      15.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22238.62</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      15.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22238.62</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     130.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34160.18</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     130.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34160.18</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     187.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59151.25</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      27.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27587.52</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      27.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27587.52</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     160.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59151.25</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     160.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59151.25</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      88.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22220.98</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      38.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17963.02</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      38.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17963.02</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      49.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22220.98</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      49.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22220.98</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      73.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9079.04</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4298.03</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">       1.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4298.03</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      72.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9079.04</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      72.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9079.04</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     355.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  119396.10</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      50.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75449.47</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      50.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75449.47</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     304.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  119396.10</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     304.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  119396.10</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     738.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  157142.23</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      22.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100853.00</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      22.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100853.00</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     716.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  157142.23</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     716.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  157142.23</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     426.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  139177.95</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      43.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   76347.85</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      43.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   76347.85</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     382.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  139177.95</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     382.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  139177.95</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     299.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65510.73</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      84.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   55341.84</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      84.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   55341.84</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     215.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65510.73</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     215.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65510.73</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     282.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   98349.34</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     136.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   63648.31</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     136.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   63648.31</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     145.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98349.34</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">     145.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98349.34</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      14.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2599.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1632.78</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1632.78</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2599.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2599.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      13.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1942.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1734.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1734.80</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      12.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1942.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      12.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1942.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">      12.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2377.75</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2126.33</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2126.33</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2377.75</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       7.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2377.75</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      39.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8314.74</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5265.33</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5265.33</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      37.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8314.74</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      37.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8314.74</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      17.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3756.92</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3325.81</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3325.81</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3756.92</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3756.92</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     163.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29882.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       5.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23578.87</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       5.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   23578.87</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     157.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29882.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">     157.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29882.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      22.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3624.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1970.21</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1970.21</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3624.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3624.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      49.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6210.53</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2973.36</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2973.36</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      48.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6210.53</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      48.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6210.53</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      52.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8215.69</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3900.49</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3900.49</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8215.69</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8215.69</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      21.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1840.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     179.76</td>
    <td align="right">25-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     179.76</td>
    <td align="right">25-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      21.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1840.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      21.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1840.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      21.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1888.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     179.01</td>
    <td align="right">25-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     179.01</td>
    <td align="right">25-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      21.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1888.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      21.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1888.95</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      47.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7604.43</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3452.21</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3452.21</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      45.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7604.43</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      45.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7604.43</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      45.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7714.36</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4214.85</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4214.85</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      43.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7714.36</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      43.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7714.36</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      22.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3689.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1970.24</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1970.24</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      21.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3689.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      21.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3689.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     118.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   41131.26</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      39.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26409.89</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      39.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26409.89</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      78.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41131.26</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      78.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41131.26</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     113.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26479.42</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17376.18</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17376.18</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     100.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26479.42</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     100.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26479.42</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     145.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   45875.46</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      21.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21578.69</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      21.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21578.69</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     123.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45875.46</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     123.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45875.46</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      68.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   17199.96</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      30.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13914.17</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      30.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13914.17</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      38.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17199.96</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      38.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17199.96</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      57.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7043.49</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3368.86</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3368.86</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      56.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7043.49</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      56.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7043.49</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     275.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   92655.56</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      40.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59121.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      40.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59121.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     234.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   92655.56</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     234.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   92655.56</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     571.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  121795.76</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      17.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   79078.50</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      17.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   79078.50</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     553.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  121795.76</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     553.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  121795.76</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     331.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  107893.41</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      35.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59810.05</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      35.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59810.05</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     296.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  107893.41</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     296.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  107893.41</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     231.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   51046.49</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      67.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   43284.24</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      67.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   43284.24</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     164.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   51046.49</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     164.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   51046.49</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     218.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75833.63</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     107.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   49948.31</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     107.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   49948.31</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     111.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75833.63</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">     111.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75833.63</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2013.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1276.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1276.01</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      10.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2013.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      10.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2013.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      45.78</td>
    <td align="right">       0.18</td>
    <td align="right">09-NOV-21:00</td>
    <td align="right">    2967.24</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       2.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2967.24</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       2.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2967.24</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      42.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    2721.13</td>
    <td align="right">13-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      42.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    2721.13</td>
    <td align="right">13-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.46</td>
    <td align="right">       0.00</td>
    <td align="right">06-DEC-17:30</td>
    <td align="right">     832.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     832.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     832.59</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     546.68</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       7.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     546.68</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.47</td>
    <td align="right">       0.06</td>
    <td align="right">27-DEC-09:00</td>
    <td align="right">    1150.15</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1150.15</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1150.15</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     793.46</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     793.46</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      21.26</td>
    <td align="right">       1.26</td>
    <td align="right">26-DEC-10:00</td>
    <td align="right">    6353.21</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4120.42</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4120.42</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      18.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6353.21</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      18.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6353.21</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       8.51</td>
    <td align="right">       0.03</td>
    <td align="right">20-DEC-11:30</td>
    <td align="right">     939.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     939.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     939.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       8.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     622.68</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_MECH ZN</td>
    <td align="right">       8.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     622.68</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      24.25</td>
    <td align="right">       0.60</td>
    <td align="right">18-OCT-20:00</td>
    <td align="right">    7225.17</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       4.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    5059.14</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       4.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    5059.14</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      19.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7225.17</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      19.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7225.17</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      21.43</td>
    <td align="right">       0.17</td>
    <td align="right">29-JAN-09:30</td>
    <td align="right">    5895.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       6.54</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5235.88</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       6.54</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5235.88</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      14.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5895.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      14.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5895.08</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      10.92</td>
    <td align="right">       0.09</td>
    <td align="right">10-NOV-09:30</td>
    <td align="right">    3064.90</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       2.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">    3064.90</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       2.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">    3064.90</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       8.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1760.69</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       8.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1760.69</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      10.76</td>
    <td align="right">       0.06</td>
    <td align="right">02-JAN-05:30</td>
    <td align="right">    2718.69</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    2718.69</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    2718.69</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1694.11</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1694.11</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      10.71</td>
    <td align="right">       0.02</td>
    <td align="right">28-DEC-17:30</td>
    <td align="right">    2589.09</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2589.09</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2589.09</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1792.66</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1792.66</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      10.76</td>
    <td align="right">       0.47</td>
    <td align="right">23-FEB-14:30</td>
    <td align="right">    3075.18</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       2.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    3075.18</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       2.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    3075.18</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       8.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1667.45</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       8.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1667.45</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      21.78</td>
    <td align="right">       0.89</td>
    <td align="right">27-NOV-16:30</td>
    <td align="right">    5300.88</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       2.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    4185.10</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       2.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    4185.10</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      19.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5300.88</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      19.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5300.88</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      28.22</td>
    <td align="right">       0.39</td>
    <td align="right">25-FEB-22:00</td>
    <td align="right">    7314.16</td>
    <td align="right">03-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       2.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    5060.23</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       2.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    5060.23</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      25.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7314.16</td>
    <td align="right">03-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      25.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7314.16</td>
    <td align="right">03-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      24.84</td>
    <td align="right">       1.20</td>
    <td align="right">27-FEB-02:00</td>
    <td align="right">    6539.82</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       3.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    5038.58</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       3.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    5038.58</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      21.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6539.82</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      21.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6539.82</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      17.97</td>
    <td align="right">       0.09</td>
    <td align="right">14-NOV-19:00</td>
    <td align="right">    3466.34</td>
    <td align="right">14-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2571.38</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2571.38</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      17.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3466.34</td>
    <td align="right">14-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      17.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3466.34</td>
    <td align="right">14-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      15.32</td>
    <td align="right">       0.32</td>
    <td align="right">13-DEC-21:00</td>
    <td align="right">    3125.89</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2868.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2868.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      14.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3125.89</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      14.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3125.89</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      16.01</td>
    <td align="right">       0.35</td>
    <td align="right">25-DEC-19:00</td>
    <td align="right">    3237.44</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2782.48</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2782.48</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    3237.44</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      15.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    3237.44</td>
    <td align="right">06-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      15.94</td>
    <td align="right">       0.92</td>
    <td align="right">06-NOV-21:00</td>
    <td align="right">    3290.78</td>
    <td align="right">14-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2971.52</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2971.52</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      15.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3290.78</td>
    <td align="right">14-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      15.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3290.78</td>
    <td align="right">14-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      10.95</td>
    <td align="right">       0.13</td>
    <td align="right">09-JAN-17:00</td>
    <td align="right">     863.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      10.42</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     554.73</td>
    <td align="right">11-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      10.42</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     554.73</td>
    <td align="right">11-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       9.96</td>
    <td align="right">       0.84</td>
    <td align="right">27-NOV-15:00</td>
    <td align="right">    1042.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1042.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1042.04</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       9.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     710.35</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       9.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     710.35</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.05</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.05</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.05</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.05</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.05</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.05</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.99</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.30</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.99</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.30</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.99</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       4.30</td>
    <td align="right">10-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     444.66</td>
    <td align="right">      16.32</td>
    <td align="right">03-FEB-20:00</td>
    <td align="right">   53031.62</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      29.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   53031.62</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      29.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   53031.62</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     415.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   40090.94</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">     415.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   40090.94</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      12.48</td>
    <td align="right">       0.06</td>
    <td align="right">24-OCT-08:30</td>
    <td align="right">     966.23</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     966.23</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     966.23</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      11.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     632.39</td>
    <td align="right">11-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      11.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     632.39</td>
    <td align="right">11-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      92.92</td>
    <td align="right">       0.24</td>
    <td align="right">07-AUG-16:30</td>
    <td align="right">    8220.22</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      11.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-15:30</td>
    <td align="right">    8220.22</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      11.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-15:30</td>
    <td align="right">    8220.22</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      81.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6527.74</td>
    <td align="right">17-JUL-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">      81.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6527.74</td>
    <td align="right">17-JUL-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     312.40</td>
    <td align="right">       0.19</td>
    <td align="right">27-JAN-19:00</td>
    <td align="right">   27110.19</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      12.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19882.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      12.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19882.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     300.31</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   27110.19</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     300.31</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   27110.19</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      66.93</td>
    <td align="right">       1.19</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    5671.65</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">       1.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5492.43</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">       1.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5492.43</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      65.58</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5671.65</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      65.58</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5671.65</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      64.34</td>
    <td align="right">       7.10</td>
    <td align="right">06-DEC-09:30</td>
    <td align="right">    8115.23</td>
    <td align="right">10-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6802.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6802.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    8115.23</td>
    <td align="right">10-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    8115.23</td>
    <td align="right">10-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     219.57</td>
    <td align="right">       3.81</td>
    <td align="right">27-FEB-16:30</td>
    <td align="right">   64556.17</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   35143.01</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      13.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   35143.01</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     205.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64556.17</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     205.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64556.17</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      76.40</td>
    <td align="right">       3.43</td>
    <td align="right">12-DEC-10:00</td>
    <td align="right">    6443.65</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6200.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6200.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      74.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6443.65</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      74.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6443.65</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     239.51</td>
    <td align="right">       3.50</td>
    <td align="right">12-FEB-07:30</td>
    <td align="right">   72775.19</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      39.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   43627.27</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      39.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   43627.27</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     200.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   72775.19</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     200.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   72775.19</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     208.68</td>
    <td align="right">       0.53</td>
    <td align="right">27-OCT-09:00</td>
    <td align="right">   61626.92</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      48.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   44792.66</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      48.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   44792.66</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     159.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61626.92</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     159.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61626.92</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     102.08</td>
    <td align="right">       0.99</td>
    <td align="right">20-DEC-12:00</td>
    <td align="right">   24880.97</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      15.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">   24880.97</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      15.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">   24880.97</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      86.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20861.47</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      86.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20861.47</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      95.08</td>
    <td align="right">       0.32</td>
    <td align="right">20-FEB-13:30</td>
    <td align="right">   22746.80</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">   22746.80</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">   22746.80</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      81.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18775.46</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      81.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18775.46</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      96.39</td>
    <td align="right">       0.31</td>
    <td align="right">27-NOV-17:00</td>
    <td align="right">   22579.66</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      12.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   22579.66</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      12.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   22579.66</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      83.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18634.46</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      83.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18634.46</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     104.16</td>
    <td align="right">       1.35</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">   22179.63</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      11.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22179.63</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      11.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22179.63</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      92.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   18716.75</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      92.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   18716.75</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     304.13</td>
    <td align="right">      12.85</td>
    <td align="right">26-JAN-11:00</td>
    <td align="right">   75860.03</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   41187.33</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   41187.33</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     288.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75860.03</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     288.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75860.03</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     258.01</td>
    <td align="right">       9.35</td>
    <td align="right">30-JAN-19:30</td>
    <td align="right">   67886.74</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      21.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   43868.46</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      21.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   43868.46</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     236.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67886.74</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     236.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67886.74</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     174.14</td>
    <td align="right">       2.85</td>
    <td align="right">03-DEC-08:00</td>
    <td align="right">   33503.05</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22885.11</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22885.11</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     171.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   33503.05</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     171.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   33503.05</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     174.32</td>
    <td align="right">      10.10</td>
    <td align="right">19-DEC-09:00</td>
    <td align="right">   33200.87</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       2.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20569.46</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       2.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20569.46</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     172.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   33200.87</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     172.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   33200.87</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     175.94</td>
    <td align="right">       7.51</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">   33560.35</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21067.74</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21067.74</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     173.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">   33560.35</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     173.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">   33560.35</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     191.14</td>
    <td align="right">      16.53</td>
    <td align="right">12-JAN-09:00</td>
    <td align="right">   35831.27</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21283.27</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21283.27</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     189.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   35831.27</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     189.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   35831.27</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     187.59</td>
    <td align="right">       3.83</td>
    <td align="right">17-FEB-20:00</td>
    <td align="right">   56185.84</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   35506.70</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   35506.70</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     169.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   56185.84</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     169.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   56185.84</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2528.14</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2192.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2192.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2528.14</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      15.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2528.14</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      16.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3024.27</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2686.63</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2686.63</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3024.27</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3024.27</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      51.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10806.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6631.90</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6631.90</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      48.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10806.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      48.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10806.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      22.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4782.92</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4200.89</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       9.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4200.89</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4782.92</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      13.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4782.92</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     213.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38834.89</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30516.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   30516.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     206.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38834.89</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">     206.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   38834.89</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      28.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4715.74</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2466.07</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2466.07</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      27.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4715.74</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      27.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4715.74</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      64.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8057.34</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3716.54</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3716.54</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      63.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8057.34</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      63.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8057.34</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      67.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10727.14</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4899.03</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4899.03</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      66.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10727.14</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      66.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10727.14</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2372.85</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2372.85</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2372.85</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2431.95</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2431.95</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2431.95</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      61.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9897.28</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4233.77</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4233.77</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9897.28</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9897.28</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      60.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10051.99</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5262.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5262.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10051.99</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10051.99</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      29.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4799.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2461.19</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2461.19</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4799.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4799.49</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     152.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53274.45</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      47.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33241.04</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      47.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33241.04</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     104.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53274.45</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     104.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53274.45</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     148.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   34449.14</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      14.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21922.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      14.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21922.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     133.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34449.14</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     133.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34449.14</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     188.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59560.88</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      25.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27152.80</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      25.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   27152.80</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     163.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59560.88</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     163.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59560.88</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      88.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   22461.15</td>
    <td align="right">03-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      36.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   18001.10</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      36.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   18001.10</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      51.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22461.15</td>
    <td align="right">03-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      51.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22461.15</td>
    <td align="right">03-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      74.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9137.68</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">       1.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4211.17</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">       1.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4211.17</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      72.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9137.68</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      72.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9137.68</td>
    <td align="right">14-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     357.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  120027.49</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      47.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74195.13</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      47.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   74195.13</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     310.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  120027.49</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     310.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  120027.49</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     750.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  158454.79</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      20.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98968.44</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      20.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98968.44</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     729.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  158454.79</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     729.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  158454.79</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     430.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140226.51</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      41.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75173.13</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      41.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   75173.13</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     389.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  140226.51</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     389.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  140226.51</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     304.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65079.50</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      79.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54491.30</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      79.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54491.30</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     225.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65079.50</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     225.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65079.50</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     284.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100103.86</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     132.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62184.71</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     132.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   62184.71</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     151.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100103.86</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">     151.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  100103.86</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      14.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2622.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1610.34</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1610.34</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2622.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2622.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     305.69</td>
    <td align="right">       3.78</td>
    <td align="right">14-DEC-18:00</td>
    <td align="right">   26224.29</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      13.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19928.08</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      13.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19928.08</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     292.57</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   26224.29</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     292.57</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   26224.29</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      66.06</td>
    <td align="right">       1.11</td>
    <td align="right">12-DEC-10:30</td>
    <td align="right">    5579.65</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">       1.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5536.85</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">       1.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5536.85</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      64.59</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5579.65</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      64.59</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5579.65</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.11</td>
    <td align="right">       2.68</td>
    <td align="right">16-JAN-17:30</td>
    <td align="right">    8027.18</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6805.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6805.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      61.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    8027.18</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      61.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    8027.18</td>
    <td align="right">14-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     223.46</td>
    <td align="right">       3.75</td>
    <td align="right">01-JAN-23:00</td>
    <td align="right">   65108.70</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      12.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   35202.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      12.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   35202.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     210.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65108.70</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     210.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   65108.70</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      75.40</td>
    <td align="right">       1.83</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">    6338.81</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6250.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6250.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      73.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6338.81</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      73.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6338.81</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     235.25</td>
    <td align="right">       6.99</td>
    <td align="right">28-JAN-06:30</td>
    <td align="right">   70808.56</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      48.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   45883.74</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      48.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   45883.74</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     187.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   70808.56</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     187.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   70808.56</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     206.99</td>
    <td align="right">       2.43</td>
    <td align="right">24-OCT-12:00</td>
    <td align="right">   61945.55</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      52.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   45126.11</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      52.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   45126.11</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     154.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61945.55</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     154.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61945.55</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      98.45</td>
    <td align="right">       0.12</td>
    <td align="right">06-JAN-15:00</td>
    <td align="right">   25562.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      18.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   25562.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      18.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   25562.03</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16082.78</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16082.78</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      95.47</td>
    <td align="right">       0.26</td>
    <td align="right">03-DEC-06:30</td>
    <td align="right">   21892.04</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      12.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   21892.04</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      12.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   21892.04</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      82.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18216.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      82.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18216.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      92.50</td>
    <td align="right">       1.37</td>
    <td align="right">02-FEB-12:00</td>
    <td align="right">   23739.85</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      16.36</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   23739.85</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      16.36</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   23739.85</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      76.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14702.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      76.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14702.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     104.07</td>
    <td align="right">       1.04</td>
    <td align="right">20-NOV-20:00</td>
    <td align="right">   21973.49</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      11.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21973.49</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      11.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21973.49</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      92.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   18328.04</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      92.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   18328.04</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     302.09</td>
    <td align="right">       9.95</td>
    <td align="right">08-DEC-17:30</td>
    <td align="right">   75795.61</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      19.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   43203.63</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      19.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   43203.63</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     282.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75795.61</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     282.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   75795.61</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     254.82</td>
    <td align="right">       9.05</td>
    <td align="right">09-NOV-16:00</td>
    <td align="right">   67041.83</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      23.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   44018.83</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      23.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   44018.83</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     231.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67041.83</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     231.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   67041.83</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     173.00</td>
    <td align="right">       9.44</td>
    <td align="right">15-NOV-09:00</td>
    <td align="right">   33459.97</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       3.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22665.83</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       3.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22665.83</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     169.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   33459.97</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     169.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   33459.97</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     180.57</td>
    <td align="right">      16.87</td>
    <td align="right">05-JAN-08:30</td>
    <td align="right">   33547.81</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       1.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19233.60</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       1.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19233.60</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     178.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   33547.81</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     178.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   33547.81</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     171.01</td>
    <td align="right">       5.55</td>
    <td align="right">11-DEC-09:00</td>
    <td align="right">   32974.14</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21402.17</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       2.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21402.17</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     168.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   32974.14</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     168.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   32974.14</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     177.90</td>
    <td align="right">       9.99</td>
    <td align="right">29-NOV-09:30</td>
    <td align="right">   33953.62</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22632.35</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22632.35</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     175.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   33953.62</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     175.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   33953.62</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     182.10</td>
    <td align="right">       1.27</td>
    <td align="right">06-FEB-11:30</td>
    <td align="right">   54781.20</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      21.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   36738.47</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      21.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   36738.47</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     160.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   54781.20</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     160.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   54781.20</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      97.31</td>
    <td align="right">       1.33</td>
    <td align="right">27-FEB-04:00</td>
    <td align="right">    9196.59</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       3.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    7670.35</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       3.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    7670.35</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      93.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9196.59</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      93.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9196.59</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.91</td>
    <td align="right">       1.10</td>
    <td align="right">16-JAN-11:30</td>
    <td align="right">     852.61</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     613.74</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     613.74</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     852.61</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     852.61</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.28</td>
    <td align="right">       0.27</td>
    <td align="right">30-JAN-20:00</td>
    <td align="right">     988.44</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     988.44</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     988.44</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     792.79</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     792.79</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.64</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.65</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.01</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.64</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.65</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.64</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.65</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.45</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.86</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.45</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.86</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.45</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.86</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     391.51</td>
    <td align="right">    1783.38</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31135.37</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     391.51</td>
    <td align="right">    1783.38</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31135.37</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     391.51</td>
    <td align="right">    1783.38</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31135.37</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     353.89</td>
    <td align="right">       3.67</td>
    <td align="right">27-NOV-14:30</td>
    <td align="right">   31063.92</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      10.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31063.92</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      10.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31063.92</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     343.81</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   27991.42</td>
    <td align="right">10-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     343.81</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   27991.42</td>
    <td align="right">10-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      17.02</td>
    <td align="right">       0.82</td>
    <td align="right">11-DEC-10:30</td>
    <td align="right">     975.99</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     688.42</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     688.42</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     975.99</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     975.99</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      31.40</td>
    <td align="right">       0.11</td>
    <td align="right">08-MAR-21:00</td>
    <td align="right">    5871.37</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3939.13</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3939.13</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      28.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5871.37</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      28.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5871.37</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      25.65</td>
    <td align="right">       0.08</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">    5371.65</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">    3242.46</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">    3242.46</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      22.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5371.65</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      22.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5371.65</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      47.75</td>
    <td align="right">    1062.70</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2467.62</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      47.75</td>
    <td align="right">    1062.70</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2467.62</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      47.75</td>
    <td align="right">    1062.70</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2467.62</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     338.64</td>
    <td align="right">       3.54</td>
    <td align="right">27-OCT-11:30</td>
    <td align="right">   52971.80</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      99.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   52971.80</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      99.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   52971.80</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     239.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   43919.79</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     239.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   43919.79</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      55.21</td>
    <td align="right">       0.62</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">    3804.04</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3757.87</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3757.87</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      51.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3804.04</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      51.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3804.04</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      55.72</td>
    <td align="right">       0.52</td>
    <td align="right">29-NOV-09:30</td>
    <td align="right">    5470.88</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5470.88</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5470.88</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      50.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3898.71</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      50.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3898.71</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      31.63</td>
    <td align="right">      17.51</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2080.11</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.33</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.33</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      31.63</td>
    <td align="right">      17.51</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2080.11</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      31.63</td>
    <td align="right">      17.51</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2080.11</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      32.09</td>
    <td align="right">      17.18</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2136.84</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.35</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.35</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      32.09</td>
    <td align="right">      17.18</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2136.84</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      32.09</td>
    <td align="right">      17.18</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    2136.84</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     236.44</td>
    <td align="right">       3.17</td>
    <td align="right">20-NOV-09:30</td>
    <td align="right">   80817.13</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      21.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44318.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      21.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44318.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     214.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   80817.13</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     214.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   80817.13</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      62.68</td>
    <td align="right">       0.11</td>
    <td align="right">08-NOV-20:00</td>
    <td align="right">    4319.06</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4216.47</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4216.47</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      58.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4319.06</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      58.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4319.06</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     144.38</td>
    <td align="right">       1.07</td>
    <td align="right">20-DEC-02:30</td>
    <td align="right">   45388.68</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      42.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   23963.79</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      42.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   23963.79</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     102.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45388.68</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     102.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45388.68</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     137.49</td>
    <td align="right">       1.05</td>
    <td align="right">07-DEC-15:00</td>
    <td align="right">   40312.90</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      53.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   24837.22</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      53.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   24837.22</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      84.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   40312.90</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      84.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   40312.90</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     451.84</td>
    <td align="right">       1.08</td>
    <td align="right">01-MAR-15:30</td>
    <td align="right">  119823.37</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     133.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  119823.37</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     133.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  119823.37</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     318.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  113152.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     318.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  113152.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     244.40</td>
    <td align="right">       0.30</td>
    <td align="right">24-NOV-19:00</td>
    <td align="right">   63074.75</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      29.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   29800.90</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      29.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   29800.90</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     215.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   63074.75</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     215.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   63074.75</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      83.44</td>
    <td align="right">       0.51</td>
    <td align="right">21-FEB-11:30</td>
    <td align="right">    6080.69</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5802.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5802.52</td>
    <td align="right">02-JAN-07:00</td>
