    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.077748</td>
    <td align="right">    0.573644</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.015550</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001328</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.015550</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">    0.983483</td>
    <td align="right">    0.566905</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.196697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001344</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000045</td>
    <td align="right">    0.196697</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">    0.376083</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001028</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.002920</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">    0.949252</td>
    <td align="right">    0.250697</td>
    <td align="right">    0.192000</td>
    <td align="right">    0.182256</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001520</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000543</td>
    <td align="right">    0.850981</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.088735</td>
    <td align="right">    0.469106</td>
    <td align="right">    0.417000</td>
    <td align="right">    0.037003</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000812</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000012</td>
    <td align="right">    0.037003</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.116364</td>
    <td align="right">    0.365020</td>
    <td align="right">    0.286000</td>
    <td align="right">    0.033280</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001044</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000012</td>
    <td align="right">    0.033280</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.040352</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.040350</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">    0.123640</td>
    <td align="right">    0.070341</td>
    <td align="right">    0.280000</td>
    <td align="right">    0.034619</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005416</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000033</td>
    <td align="right">    0.052438</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">    0.828496</td>
    <td align="right">    0.112884</td>
    <td align="right">    0.239000</td>
    <td align="right">    0.198011</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003375</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000240</td>
    <td align="right">    0.376691</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">        2.76</td>
    <td align="right">    0.278634</td>
    <td align="right">    0.418000</td>
    <td align="right">        1.15</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001367</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000662</td>
    <td align="right">        1.15</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.100250</td>
    <td align="right">    0.474544</td>
    <td align="right">    0.426000</td>
    <td align="right">    0.042706</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000803</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000014</td>
    <td align="right">    0.042706</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">    0.865395</td>
    <td align="right">    0.108071</td>
    <td align="right">    0.199000</td>
    <td align="right">    0.172214</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003525</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000241</td>
    <td align="right">    0.378345</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.197432</td>
    <td align="right">    0.567959</td>
    <td align="right">    0.609000</td>
    <td align="right">    0.120236</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000671</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.120236</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.249277</td>
    <td align="right">    0.153355</td>
    <td align="right">    0.453000</td>
    <td align="right">    0.112922</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002484</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000158</td>
    <td align="right">    0.249277</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.775935</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004833</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000236</td>
    <td align="right">    0.371078</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.386468</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002407</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000246</td>
    <td align="right">    0.386468</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.97</td>
    <td align="right">    0.388615</td>
    <td align="right">    0.202000</td>
    <td align="right">    0.599429</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000980</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000870</td>
    <td align="right">        1.36</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.365810</td>
    <td align="right">    0.599146</td>
    <td align="right">    0.305000</td>
    <td align="right">    0.111572</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000636</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000058</td>
    <td align="right">    0.111572</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.673272</td>
    <td align="right">    0.556441</td>
    <td align="right">    0.623000</td>
    <td align="right">    0.419449</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000685</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.419449</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.909468</td>
    <td align="right">    0.420331</td>
    <td align="right">    0.391000</td>
    <td align="right">    0.355602</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000906</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000139</td>
    <td align="right">    0.355602</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.363167</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.363151</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.778332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000078</td>
    <td align="right">    0.121837</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.783843</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000625</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000105</td>
    <td align="right">    0.164352</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.372259</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000647</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000049</td>
    <td align="right">    0.076276</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        5.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006611</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001172</td>
    <td align="right">        1.84</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        2.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005546</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000809</td>
    <td align="right">        1.27</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        4.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.009117</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000999</td>
    <td align="right">        1.57</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003557</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000814</td>
    <td align="right">        1.28</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.763778</td>
    <td align="right">    0.560576</td>
    <td align="right">    0.631000</td>
    <td align="right">    0.481944</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000680</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000144</td>
    <td align="right">    0.481944</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">       11.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003315</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002380</td>
    <td align="right">        3.73</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">       11.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001991</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003392</td>
    <td align="right">        5.31</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">       10.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003116</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002350</td>
    <td align="right">        3.68</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        5.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000878</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003192</td>
    <td align="right">        5.00</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.200275</td>
    <td align="right">    0.559896</td>
    <td align="right">    0.207000</td>
    <td align="right">    0.041457</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000680</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.053423</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">        2.15</td>
    <td align="right">    0.221733</td>
    <td align="right">    0.165000</td>
    <td align="right">    0.354173</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001718</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001331</td>
    <td align="right">        2.09</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.194985</td>
    <td align="right">    0.426970</td>
    <td align="right">    0.345000</td>
    <td align="right">    0.067270</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000892</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000038</td>
    <td align="right">    0.067270</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.258696</td>
    <td align="right">    0.328380</td>
    <td align="right">    0.234000</td>
    <td align="right">    0.060535</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001160</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000046</td>
    <td align="right">    0.072558</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.080704</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000807</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000807</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.080700</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000807</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000807</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">        2.10</td>
    <td align="right">    0.097139</td>
    <td align="right">    0.206000</td>
    <td align="right">    0.433551</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003922</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000626</td>
    <td align="right">    0.983498</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">        6.24</td>
    <td align="right">    0.243822</td>
    <td align="right">    0.341000</td>
    <td align="right">        2.13</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001563</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001715</td>
    <td align="right">        2.72</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.219495</td>
    <td align="right">    0.433476</td>
    <td align="right">    0.352000</td>
    <td align="right">    0.077262</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000879</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000043</td>
    <td align="right">    0.077262</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">        2.18</td>
    <td align="right">    0.093760</td>
    <td align="right">    0.177000</td>
    <td align="right">    0.385945</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004064</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000628</td>
    <td align="right">    0.986138</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.196616</td>
    <td align="right">    0.570316</td>
    <td align="right">    0.613000</td>
    <td align="right">    0.120525</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000668</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.120525</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.250548</td>
    <td align="right">    0.152577</td>
    <td align="right">    0.433000</td>
    <td align="right">    0.108487</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002497</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000159</td>
    <td align="right">    0.250548</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.773286</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004817</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000237</td>
    <td align="right">    0.372863</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.388442</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002420</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000247</td>
    <td align="right">    0.388442</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.96</td>
    <td align="right">    0.389907</td>
    <td align="right">    0.203000</td>
    <td align="right">    0.600401</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000977</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000875</td>
    <td align="right">        1.36</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.364329</td>
    <td align="right">    0.601583</td>
    <td align="right">    0.306000</td>
    <td align="right">    0.111485</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000633</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000059</td>
    <td align="right">    0.111485</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.671348</td>
    <td align="right">    0.558036</td>
    <td align="right">    0.626000</td>
    <td align="right">    0.420264</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000683</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.420264</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.906786</td>
    <td align="right">    0.421574</td>
    <td align="right">    0.393000</td>
    <td align="right">    0.356367</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000904</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000139</td>
    <td align="right">    0.356367</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.363167</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.363151</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.775449</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000618</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000079</td>
    <td align="right">    0.123573</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.780625</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000622</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000106</td>
    <td align="right">    0.166066</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.370774</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000645</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000049</td>
    <td align="right">    0.077125</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        5.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006593</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001179</td>
    <td align="right">        1.85</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        2.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005525</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000814</td>
    <td align="right">        1.28</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        4.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.009085</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001004</td>
    <td align="right">        1.58</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003538</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000819</td>
    <td align="right">        1.29</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.761604</td>
    <td align="right">    0.562176</td>
    <td align="right">    0.634000</td>
    <td align="right">    0.482857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000678</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000145</td>
    <td align="right">    0.482857</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">       11.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003307</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002394</td>
    <td align="right">        3.75</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">       11.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001984</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003411</td>
    <td align="right">        5.34</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">       10.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003106</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002362</td>
    <td align="right">        3.70</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        5.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000884</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003213</td>
    <td align="right">        5.03</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.199408</td>
    <td align="right">    0.562329</td>
    <td align="right">    0.207000</td>
    <td align="right">    0.041277</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000678</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.053873</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.152370</td>
    <td align="right">    0.572385</td>
    <td align="right">    0.617000</td>
    <td align="right">    0.094013</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000666</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000049</td>
    <td align="right">    0.094013</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.195675</td>
    <td align="right">    0.151950</td>
    <td align="right">    0.419000</td>
    <td align="right">    0.081988</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002507</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000124</td>
    <td align="right">    0.195675</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.599694</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004803</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000185</td>
    <td align="right">    0.291149</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.303372</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002430</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000193</td>
    <td align="right">    0.303372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.29</td>
    <td align="right">    0.391040</td>
    <td align="right">    0.204000</td>
    <td align="right">    0.467919</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000974</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000684</td>
    <td align="right">        1.07</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.282365</td>
    <td align="right">    0.603718</td>
    <td align="right">    0.307000</td>
    <td align="right">    0.086686</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000631</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000046</td>
    <td align="right">    0.086686</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.520865</td>
    <td align="right">    0.559423</td>
    <td align="right">    0.629000</td>
    <td align="right">    0.327624</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000681</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000099</td>
    <td align="right">    0.327624</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.703473</td>
    <td align="right">    0.422656</td>
    <td align="right">    0.395000</td>
    <td align="right">    0.277872</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000901</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000109</td>
    <td align="right">    0.277872</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.282463</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002825</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002825</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.282451</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002825</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002825</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.601180</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000616</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000062</td>
    <td align="right">    0.097257</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.604981</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000620</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.130270</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.287376</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000642</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000039</td>
    <td align="right">    0.060531</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006578</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000921</td>
    <td align="right">        1.45</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        2.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005508</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000636</td>
    <td align="right">        1.00</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        3.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.009061</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000784</td>
    <td align="right">        1.23</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003522</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000640</td>
    <td align="right">        1.01</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.590896</td>
    <td align="right">    0.563568</td>
    <td align="right">    0.637000</td>
    <td align="right">    0.376401</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000676</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.376401</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">        8.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003300</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001871</td>
    <td align="right">        2.93</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">        9.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001978</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002666</td>
    <td align="right">        4.18</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">        8.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003097</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001846</td>
    <td align="right">        2.89</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        3.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000889</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002512</td>
    <td align="right">        3.93</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.154508</td>
    <td align="right">    0.564465</td>
    <td align="right">    0.208000</td>
    <td align="right">    0.032138</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000675</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.042192</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.108786</td>
    <td align="right">    0.382645</td>
    <td align="right">    0.574000</td>
    <td align="right">    0.062443</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000996</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.062443</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.131659</td>
    <td align="right">    0.322615</td>
    <td align="right">    0.370000</td>
    <td align="right">    0.048714</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001181</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.048714</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.040352</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.040350</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">        5.50</td>
    <td align="right">    0.218808</td>
    <td align="right">    0.448000</td>
    <td align="right">        2.46</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001741</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001916</td>
    <td align="right">        3.00</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.122828</td>
    <td align="right">    0.387312</td>
    <td align="right">    0.581000</td>
    <td align="right">    0.071363</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000984</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.071363</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.198284</td>
    <td align="right">    0.565519</td>
    <td align="right">    0.605000</td>
    <td align="right">    0.119962</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000674</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.119962</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.247721</td>
    <td align="right">    0.154318</td>
    <td align="right">    0.482000</td>
    <td align="right">    0.119401</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002469</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000157</td>
    <td align="right">    0.247721</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.778895</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004852</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000235</td>
    <td align="right">    0.368967</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.384059</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002392</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000244</td>
    <td align="right">    0.384059</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.98</td>
    <td align="right">    0.387281</td>
    <td align="right">    0.201000</td>
    <td align="right">    0.598516</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000984</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000864</td>
    <td align="right">        1.35</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.367364</td>
    <td align="right">    0.596614</td>
    <td align="right">    0.304000</td>
    <td align="right">    0.111679</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000639</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000058</td>
    <td align="right">    0.111679</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.675315</td>
    <td align="right">    0.554758</td>
    <td align="right">    0.619000</td>
    <td align="right">    0.418020</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000687</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.418020</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.912312</td>
    <td align="right">    0.419021</td>
    <td align="right">    0.389000</td>
    <td align="right">    0.354889</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000909</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000138</td>
    <td align="right">    0.354889</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.363167</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.363151</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003632</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003632</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.781366</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000623</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000077</td>
    <td align="right">    0.119796</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.787230</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000628</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000103</td>
    <td align="right">    0.161792</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.373815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000650</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000048</td>
    <td align="right">    0.075263</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        5.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006631</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001164</td>
    <td align="right">        1.83</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        2.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005568</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000804</td>
    <td align="right">        1.27</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        4.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.009152</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000993</td>
    <td align="right">        1.56</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003578</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000809</td>
    <td align="right">        1.27</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.766087</td>
    <td align="right">    0.558887</td>
    <td align="right">    0.627000</td>
    <td align="right">    0.480336</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000682</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000143</td>
    <td align="right">    0.480336</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">       11.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003325</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002362</td>
    <td align="right">        3.71</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">       11.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001998</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003368</td>
    <td align="right">        5.28</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">       10.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003128</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002335</td>
    <td align="right">        3.66</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000871</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.003167</td>
    <td align="right">        4.96</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.201181</td>
    <td align="right">    0.557375</td>
    <td align="right">    0.206000</td>
    <td align="right">    0.041443</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000684</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.052842</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">        1.02</td>
    <td align="right">    0.135468</td>
    <td align="right">    0.632000</td>
    <td align="right">    0.644021</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002812</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000342</td>
    <td align="right">    0.644021</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.152050</td>
    <td align="right">    0.273766</td>
    <td align="right">    0.527000</td>
    <td align="right">    0.080131</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001392</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000026</td>
    <td align="right">    0.080131</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.179655</td>
    <td align="right">    0.236426</td>
    <td align="right">    0.329000</td>
    <td align="right">    0.059107</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001611</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000028</td>
    <td align="right">    0.059107</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.040352</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.040350</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">        4.13</td>
    <td align="right">    0.014143</td>
    <td align="right">    0.022000</td>
    <td align="right">    0.090847</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.026939</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000039</td>
    <td align="right">    0.090847</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">        4.41</td>
    <td align="right">    0.189577</td>
    <td align="right">    0.439000</td>
    <td align="right">        1.94</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002010</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001346</td>
    <td align="right">        2.11</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.171706</td>
    <td align="right">    0.277061</td>
    <td align="right">    0.534000</td>
    <td align="right">    0.091691</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001375</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000029</td>
    <td align="right">    0.091691</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">    0.658750</td>
    <td align="right">    0.077589</td>
    <td align="right">    0.187000</td>
    <td align="right">    0.123186</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004910</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000168</td>
    <td align="right">    0.264153</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">    0.611073</td>
    <td align="right">    0.083643</td>
    <td align="right">    0.203000</td>
    <td align="right">    0.124048</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004555</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000132</td>
    <td align="right">    0.207716</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.589129</td>
    <td align="right">    0.117160</td>
    <td align="right">    0.313000</td>
    <td align="right">    0.184397</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003252</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000053</td>
    <td align="right">    0.184397</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        5.06</td>
    <td align="right">    0.449553</td>
    <td align="right">    0.256000</td>
    <td align="right">        1.30</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000848</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002100</td>
    <td align="right">        3.33</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.541600</td>
    <td align="right">    0.614863</td>
    <td align="right">    0.554000</td>
    <td align="right">    0.300047</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000620</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.300047</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.754429</td>
    <td align="right">    0.450409</td>
    <td align="right">    0.366000</td>
    <td align="right">    0.276121</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000846</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.276121</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.322815</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003228</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003228</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.322801</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003228</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003228</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.612134</td>
    <td align="right">    0.621731</td>
    <td align="right">    0.557000</td>
    <td align="right">    0.340959</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000613</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.340959</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.658191</td>
    <td align="right">    0.516267</td>
    <td align="right">    0.744000</td>
    <td align="right">    0.489694</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000738</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000179</td>
    <td align="right">    0.489694</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        4.41</td>
    <td align="right">    0.451437</td>
    <td align="right">    0.249000</td>
    <td align="right">        1.10</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000844</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001845</td>
    <td align="right">        2.93</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.472850</td>
    <td align="right">    0.616229</td>
    <td align="right">    0.538000</td>
    <td align="right">    0.254393</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000618</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000097</td>
    <td align="right">    0.254393</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.658826</td>
    <td align="right">    0.451298</td>
    <td align="right">    0.356000</td>
    <td align="right">    0.234542</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000844</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000117</td>
    <td align="right">    0.234542</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.282463</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002825</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002825</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.282451</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002825</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002825</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.534439</td>
    <td align="right">    0.623102</td>
    <td align="right">    0.541000</td>
    <td align="right">    0.289132</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000611</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000109</td>
    <td align="right">    0.289132</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.574813</td>
    <td align="right">    0.517259</td>
    <td align="right">    0.725000</td>
    <td align="right">    0.416739</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000737</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000155</td>
    <td align="right">    0.416739</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">    0.715827</td>
    <td align="right">    0.184326</td>
    <td align="right">    0.349000</td>
    <td align="right">    0.249824</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002067</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000390</td>
    <td align="right">    0.613016</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        1.28</td>
    <td align="right">    0.247542</td>
    <td align="right">    0.115000</td>
    <td align="right">    0.147424</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001539</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000709</td>
    <td align="right">        1.11</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.687374</td>
    <td align="right">    0.191955</td>
    <td align="right">    0.381000</td>
    <td align="right">    0.261889</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001985</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000389</td>
    <td align="right">    0.610664</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.107558</td>
    <td align="right">    0.387012</td>
    <td align="right">    0.208000</td>
    <td align="right">    0.022372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000984</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000060</td>
    <td align="right">    0.093751</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.146132</td>
    <td align="right">    0.290665</td>
    <td align="right">    0.141000</td>
    <td align="right">    0.020605</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001311</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000085</td>
    <td align="right">    0.133023</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.040352</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.040350</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000404</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000404</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">        2.15</td>
    <td align="right">    0.045709</td>
    <td align="right">    0.113000</td>
    <td align="right">    0.242774</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008335</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000245</td>
    <td align="right">    0.384306</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.121446</td>
    <td align="right">    0.391720</td>
    <td align="right">    0.209000</td>
    <td align="right">    0.025382</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000973</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000068</td>
    <td align="right">    0.105808</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.135908</td>
    <td align="right">    0.312530</td>
    <td align="right">    0.276000</td>
    <td align="right">    0.037511</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001219</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000072</td>
    <td align="right">    0.112549</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">      265.66</td>
    <td align="right">    0.000006</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">       87.74</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">      113.52</td>
    <td align="right">    0.000002</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">      988.31</td>
    <td align="right">    0.000022</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">       87.79</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">     2076.06</td>
    <td align="right">    0.000045</td>
    <td align="right">       39.53</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">      103.74</td>
    <td align="right">    0.000002</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">    24817.24</td>
    <td align="right">    0.000543</td>
    <td align="right">      517.19</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">      556.71</td>
    <td align="right">    0.000012</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">      540.56</td>
    <td align="right">    0.000012</td>
    <td align="right">       10.04</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">     1525.36</td>
    <td align="right">    0.000033</td>
    <td align="right">       31.76</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">    10977.56</td>
    <td align="right">    0.000240</td>
    <td align="right">      228.72</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">    30269.63</td>
    <td align="right">    0.000662</td>
    <td align="right">      612.33</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">      630.18</td>
    <td align="right">    0.000014</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">    11025.51</td>
    <td align="right">    0.000241</td>
    <td align="right">      229.72</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     2884.39</td>
    <td align="right">    0.000063</td>
    <td align="right">       57.14</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     7243.10</td>
    <td align="right">    0.000158</td>
    <td align="right">      150.78</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">    10784.51</td>
    <td align="right">    0.000236</td>
    <td align="right">      224.51</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">    11230.73</td>
    <td align="right">    0.000246</td>
    <td align="right">      233.79</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    39776.98</td>
    <td align="right">    0.000870</td>
    <td align="right">      830.45</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     2665.84</td>
    <td align="right">    0.000058</td>
    <td align="right">       52.77</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     5786.95</td>
    <td align="right">    0.000127</td>
    <td align="right">      105.68</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     6332.97</td>
    <td align="right">    0.000139</td>
    <td align="right">      119.05</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     3566.29</td>
    <td align="right">    0.000078</td>
    <td align="right">       74.40</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     4798.91</td>
    <td align="right">    0.000105</td>
    <td align="right">      100.05</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     2228.79</td>
    <td align="right">    0.000049</td>
    <td align="right">       46.48</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    53594.31</td>
    <td align="right">    0.001172</td>
    <td align="right">     1115.71</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    37007.68</td>
    <td align="right">    0.000809</td>
    <td align="right">      770.36</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    45661.64</td>
    <td align="right">    0.000999</td>
    <td align="right">      950.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    37227.82</td>
    <td align="right">    0.000814</td>
    <td align="right">      774.94</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     6589.54</td>
    <td align="right">    0.000144</td>
    <td align="right">      120.24</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">   108789.38</td>
    <td align="right">    0.002380</td>
    <td align="right">     2266.84</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   155055.85</td>
    <td align="right">    0.003392</td>
    <td align="right">     3232.34</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">   107419.13</td>
    <td align="right">    0.002350</td>
    <td align="right">     2238.40</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   145936.52</td>
    <td align="right">    0.003192</td>
    <td align="right">     3042.29</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">     1558.94</td>
    <td align="right">    0.000034</td>
    <td align="right">       32.49</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">    60849.81</td>
    <td align="right">    0.001331</td>
    <td align="right">     1267.67</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">     1740.22</td>
    <td align="right">    0.000038</td>
    <td align="right">       35.09</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     2092.67</td>
    <td align="right">    0.000046</td>
    <td align="right">       43.47</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">    28637.19</td>
    <td align="right">    0.000626</td>
    <td align="right">      596.51</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">    78385.19</td>
    <td align="right">    0.001715</td>
    <td align="right">     1627.66</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">     1959.15</td>
    <td align="right">    0.000043</td>
    <td align="right">       39.31</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">    28713.70</td>
    <td align="right">    0.000628</td>
    <td align="right">      598.10</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     2897.30</td>
    <td align="right">    0.000063</td>
    <td align="right">       57.42</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     7279.95</td>
    <td align="right">    0.000159</td>
    <td align="right">      151.54</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">    10836.24</td>
    <td align="right">    0.000237</td>
    <td align="right">      225.59</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">    11287.96</td>
    <td align="right">    0.000247</td>
    <td align="right">      234.99</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    40005.28</td>
    <td align="right">    0.000875</td>
    <td align="right">      835.23</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     2680.70</td>
    <td align="right">    0.000059</td>
    <td align="right">       53.13</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     5818.68</td>
    <td align="right">    0.000127</td>
    <td align="right">      106.29</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     6369.58</td>
    <td align="right">    0.000139</td>
    <td align="right">      119.80</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     3616.83</td>
    <td align="right">    0.000079</td>
    <td align="right">       75.46</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     4848.93</td>
    <td align="right">    0.000106</td>
    <td align="right">      101.09</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     2253.36</td>
    <td align="right">    0.000049</td>
    <td align="right">       46.99</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    53899.16</td>
    <td align="right">    0.001179</td>
    <td align="right">     1122.05</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    37202.98</td>
    <td align="right">    0.000814</td>
    <td align="right">      774.42</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    45897.02</td>
    <td align="right">    0.001004</td>
    <td align="right">      955.32</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    37430.99</td>
    <td align="right">    0.000819</td>
    <td align="right">      779.17</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     6625.41</td>
    <td align="right">    0.000145</td>
    <td align="right">      120.93</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">   109434.61</td>
    <td align="right">    0.002394</td>
    <td align="right">     2280.26</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   155956.57</td>
    <td align="right">    0.003411</td>
    <td align="right">     3251.07</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">   108002.06</td>
    <td align="right">    0.002362</td>
    <td align="right">     2250.52</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   146872.02</td>
    <td align="right">    0.003213</td>
    <td align="right">     3061.74</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">     1572.08</td>
    <td align="right">    0.000034</td>
    <td align="right">       32.77</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     2262.64</td>
    <td align="right">    0.000049</td>
    <td align="right">       44.86</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     5685.50</td>
    <td align="right">    0.000124</td>
    <td align="right">      118.35</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">     8461.36</td>
    <td align="right">    0.000185</td>
    <td align="right">      176.15</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">     8815.77</td>
    <td align="right">    0.000193</td>
    <td align="right">      183.52</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    31263.61</td>
    <td align="right">    0.000684</td>
    <td align="right">      652.72</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     2096.38</td>
    <td align="right">    0.000046</td>
    <td align="right">       41.60</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     4548.77</td>
    <td align="right">    0.000099</td>
    <td align="right">       83.12</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     4979.74</td>
    <td align="right">    0.000109</td>
    <td align="right">       93.69</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     2846.37</td>
    <td align="right">    0.000062</td>
    <td align="right">       59.38</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     3803.75</td>
    <td align="right">    0.000083</td>
    <td align="right">       79.30</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     1768.51</td>
    <td align="right">    0.000039</td>
    <td align="right">       36.88</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    42115.43</td>
    <td align="right">    0.000921</td>
    <td align="right">      876.74</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    29060.98</td>
    <td align="right">    0.000636</td>
    <td align="right">      604.94</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    35850.11</td>
    <td align="right">    0.000784</td>
    <td align="right">      746.20</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    29242.76</td>
    <td align="right">    0.000640</td>
    <td align="right">      608.72</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     5178.95</td>
    <td align="right">    0.000113</td>
    <td align="right">       94.55</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">    85523.44</td>
    <td align="right">    0.001871</td>
    <td align="right">     1782.01</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   121873.88</td>
    <td align="right">    0.002666</td>
    <td align="right">     2540.56</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">    84379.33</td>
    <td align="right">    0.001846</td>
    <td align="right">     1758.26</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   114827.47</td>
    <td align="right">    0.002512</td>
    <td align="right">     2393.71</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">     1231.25</td>
    <td align="right">    0.000027</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">     3422.20</td>
    <td align="right">    0.000075</td>
    <td align="right">       78.46</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">      952.31</td>
    <td align="right">    0.000021</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">      972.98</td>
    <td align="right">    0.000021</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     4478.83</td>
    <td align="right">    0.000098</td>
    <td align="right">      102.75</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">     1077.28</td>
    <td align="right">    0.000024</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     6055.78</td>
    <td align="right">    0.000132</td>
    <td align="right">      138.88</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     6152.41</td>
    <td align="right">    0.000135</td>
    <td align="right">      141.09</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">     2809.26</td>
    <td align="right">    0.000061</td>
    <td align="right">       64.46</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">     3096.49</td>
    <td align="right">    0.000068</td>
    <td align="right">       71.05</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">     3140.30</td>
    <td align="right">    0.000069</td>
    <td align="right">       72.05</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">     3230.19</td>
    <td align="right">    0.000071</td>
    <td align="right">       74.11</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">     4818.95</td>
    <td align="right">    0.000105</td>
    <td align="right">      110.56</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     6020.88</td>
    <td align="right">    0.000132</td>
    <td align="right">      138.08</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     6116.02</td>
    <td align="right">    0.000134</td>
    <td align="right">      140.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">     2723.03</td>
    <td align="right">    0.000060</td>
    <td align="right">       62.48</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">     2971.77</td>
    <td align="right">    0.000065</td>
    <td align="right">       68.19</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">     2897.52</td>
    <td align="right">    0.000063</td>
    <td align="right">       66.49</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">     3105.93</td>
    <td align="right">    0.000068</td>
    <td align="right">       71.26</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">     1223.38</td>
    <td align="right">    0.000027</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     1216.72</td>
    <td align="right">    0.000027</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">    87585.71</td>
    <td align="right">    0.001916</td>
    <td align="right">     1825.52</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">     1375.34</td>
    <td align="right">    0.000030</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">    23615.58</td>
    <td align="right">    0.000517</td>
    <td align="right">      541.40</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">     6465.15</td>
    <td align="right">    0.000141</td>
    <td align="right">      148.49</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">     6026.74</td>
    <td align="right">    0.000132</td>
    <td align="right">      138.43</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    35071.86</td>
    <td align="right">    0.000767</td>
    <td align="right">      804.64</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">     7315.69</td>
    <td align="right">    0.000160</td>
    <td align="right">      168.03</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    50500.83</td>
    <td align="right">    0.001105</td>
    <td align="right">     1158.10</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    50384.24</td>
    <td align="right">    0.001102</td>
    <td align="right">     1155.42</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    26102.76</td>
    <td align="right">    0.000571</td>
    <td align="right">      598.88</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    21981.57</td>
    <td align="right">    0.000481</td>
    <td align="right">      504.41</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    25497.84</td>
    <td align="right">    0.000558</td>
    <td align="right">      585.02</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    25444.88</td>
    <td align="right">    0.000557</td>
    <td align="right">      583.80</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    50713.18</td>
    <td align="right">    0.001109</td>
    <td align="right">     1162.97</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    51439.76</td>
    <td align="right">    0.001125</td>
    <td align="right">     1179.61</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    24615.99</td>
    <td align="right">    0.000538</td>
    <td align="right">      564.79</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    21352.68</td>
    <td align="right">    0.000467</td>
    <td align="right">      489.99</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    24140.50</td>
    <td align="right">    0.000528</td>
    <td align="right">      553.91</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    25871.37</td>
    <td align="right">    0.000566</td>
    <td align="right">      593.58</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    37254.82</td>
    <td align="right">    0.000815</td>
    <td align="right">      854.63</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     2868.86</td>
    <td align="right">    0.000063</td>
    <td align="right">       56.79</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     7197.99</td>
    <td align="right">    0.000157</td>
    <td align="right">      149.84</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">    10723.31</td>
    <td align="right">    0.000235</td>
    <td align="right">      223.24</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">    11160.89</td>
    <td align="right">    0.000244</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    39499.26</td>
    <td align="right">    0.000864</td>
    <td align="right">      824.65</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     2647.99</td>
    <td align="right">    0.000058</td>
    <td align="right">       52.32</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     5744.75</td>
    <td align="right">    0.000126</td>
    <td align="right">      104.87</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     6288.93</td>
    <td align="right">    0.000138</td>
    <td align="right">      118.14</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     3506.37</td>
    <td align="right">    0.000077</td>
    <td align="right">       73.15</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     4724.23</td>
    <td align="right">    0.000103</td>
    <td align="right">       98.49</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     2199.26</td>
    <td align="right">    0.000048</td>
    <td align="right">       45.86</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    53225.18</td>
    <td align="right">    0.001164</td>
    <td align="right">     1108.03</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    36775.75</td>
    <td align="right">    0.000804</td>
    <td align="right">      765.54</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    45386.74</td>
    <td align="right">    0.000993</td>
    <td align="right">      944.70</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    36984.20</td>
    <td align="right">    0.000809</td>
    <td align="right">      769.87</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     6541.78</td>
    <td align="right">    0.000143</td>
    <td align="right">      119.32</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">   108010.15</td>
    <td align="right">    0.002362</td>
    <td align="right">     2250.63</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   154002.38</td>
    <td align="right">    0.003368</td>
    <td align="right">     3210.43</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">   106738.62</td>
    <td align="right">    0.002335</td>
    <td align="right">     2224.25</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   144792.98</td>
    <td align="right">    0.003167</td>
    <td align="right">     3018.50</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">     1541.95</td>
    <td align="right">    0.000034</td>
    <td align="right">       32.14</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">    23192.27</td>
    <td align="right">    0.000507</td>
    <td align="right">      531.69</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">     6417.33</td>
    <td align="right">    0.000140</td>
    <td align="right">      147.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">     5972.91</td>
    <td align="right">    0.000131</td>
    <td align="right">      137.20</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    35832.18</td>
    <td align="right">    0.000784</td>
    <td align="right">      822.05</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">     7261.86</td>
    <td align="right">    0.000159</td>
    <td align="right">      166.79</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    51134.02</td>
    <td align="right">    0.001118</td>
    <td align="right">     1172.64</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    51877.35</td>
    <td align="right">    0.001135</td>
    <td align="right">     1189.66</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    24207.42</td>
    <td align="right">    0.000529</td>
    <td align="right">      555.44</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    22820.23</td>
    <td align="right">    0.000499</td>
    <td align="right">      523.64</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    24040.64</td>
    <td align="right">    0.000526</td>
    <td align="right">      551.61</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    23619.74</td>
    <td align="right">    0.000517</td>
    <td align="right">      541.94</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    50136.66</td>
    <td align="right">    0.001097</td>
    <td align="right">     1149.75</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    50736.21</td>
    <td align="right">    0.001110</td>
    <td align="right">     1163.47</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    23792.06</td>
    <td align="right">    0.000520</td>
    <td align="right">      545.92</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    22831.73</td>
    <td align="right">    0.000499</td>
    <td align="right">      523.89</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    20763.02</td>
    <td align="right">    0.000454</td>
    <td align="right">      476.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    23402.65</td>
    <td align="right">    0.000512</td>
    <td align="right">      536.94</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    36534.77</td>
    <td align="right">    0.000799</td>
    <td align="right">      838.15</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">    15623.81</td>
    <td align="right">    0.000342</td>
    <td align="right">      310.29</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">     1177.71</td>
    <td align="right">    0.000026</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     1294.05</td>
    <td align="right">    0.000028</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">     1788.25</td>
    <td align="right">    0.000039</td>
    <td align="right">       34.12</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">    61549.42</td>
    <td align="right">    0.001346</td>
    <td align="right">     1282.82</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">     1333.99</td>
    <td align="right">    0.000029</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">     7680.33</td>
    <td align="right">    0.000168</td>
    <td align="right">      159.91</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">     6044.45</td>
    <td align="right">    0.000132</td>
    <td align="right">      125.88</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">     2443.85</td>
    <td align="right">    0.000053</td>
    <td align="right">       44.47</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    96007.81</td>
    <td align="right">    0.002100</td>
    <td align="right">     1993.59</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">     5145.15</td>
    <td align="right">    0.000113</td>
    <td align="right">       96.23</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     6186.41</td>
    <td align="right">    0.000135</td>
    <td align="right">      120.82</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    40932.83</td>
    <td align="right">    0.000895</td>
    <td align="right">      939.08</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">     5789.71</td>
    <td align="right">    0.000127</td>
    <td align="right">      108.15</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    29188.55</td>
    <td align="right">    0.000638</td>
    <td align="right">      669.30</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    30617.87</td>
    <td align="right">    0.000670</td>
    <td align="right">      702.07</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   133181.36</td>
    <td align="right">    0.002913</td>
    <td align="right">     3054.55</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    36455.00</td>
    <td align="right">    0.000797</td>
    <td align="right">      835.93</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">     8195.58</td>
    <td align="right">    0.000179</td>
    <td align="right">      152.81</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    35331.57</td>
    <td align="right">    0.000773</td>
    <td align="right">      810.17</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   143550.50</td>
    <td align="right">    0.003140</td>
    <td align="right">     3292.92</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    42171.65</td>
    <td align="right">    0.000922</td>
    <td align="right">      967.47</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    84348.45</td>
    <td align="right">    0.001845</td>
    <td align="right">     1751.48</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">     4436.68</td>
    <td align="right">    0.000097</td>
    <td align="right">       83.17</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     5362.17</td>
    <td align="right">    0.000117</td>
    <td align="right">      105.15</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    36012.38</td>
    <td align="right">    0.000788</td>
    <td align="right">      826.19</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">     4992.18</td>
    <td align="right">    0.000109</td>
    <td align="right">       93.46</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    25626.79</td>
    <td align="right">    0.000561</td>
    <td align="right">      587.63</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    26883.21</td>
    <td align="right">    0.000588</td>
    <td align="right">      616.43</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   116924.43</td>
    <td align="right">    0.002557</td>
    <td align="right">     2681.69</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    32000.20</td>
    <td align="right">    0.000700</td>
    <td align="right">      733.78</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">     7071.18</td>
    <td align="right">    0.000155</td>
    <td align="right">      132.08</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    31024.56</td>
    <td align="right">    0.000679</td>
    <td align="right">      711.41</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   126125.30</td>
    <td align="right">    0.002759</td>
    <td align="right">     2893.19</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    37110.36</td>
    <td align="right">    0.000812</td>
    <td align="right">      851.35</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">    17830.90</td>
    <td align="right">    0.000390</td>
    <td align="right">      371.30</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    32413.65</td>
    <td align="right">    0.000709</td>
    <td align="right">      675.19</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">    17762.72</td>
    <td align="right">    0.000389</td>
    <td align="right">      369.88</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">     2737.08</td>
    <td align="right">    0.000060</td>
    <td align="right">       57.06</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     3875.31</td>
    <td align="right">    0.000085</td>
    <td align="right">       80.74</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">     6715.10</td>
    <td align="right">    0.000147</td>
    <td align="right">      154.02</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">    11185.70</td>
    <td align="right">    0.000245</td>
    <td align="right">      232.97</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">     3089.41</td>
    <td align="right">    0.000068</td>
    <td align="right">       64.41</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">     4778.26</td>
    <td align="right">    0.000105</td>
    <td align="right">      109.57</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">     3282.15</td>
    <td align="right">    0.000072</td>
    <td align="right">       68.40</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">     4654.49</td>
    <td align="right">    0.000102</td>
    <td align="right">      106.73</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">    20235.69</td>
    <td align="right">    0.000443</td>
    <td align="right">      464.13</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">    37509.73</td>
    <td align="right">    0.000820</td>
    <td align="right">      576.32</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   362647.82</td>
    <td align="right">    0.007932</td>
    <td align="right">     4877.59</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   149642.50</td>
    <td align="right">    0.003273</td>
    <td align="right">     1851.39</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   363100.00</td>
    <td align="right">    0.007942</td>
    <td align="right">     4879.37</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   282701.46</td>
    <td align="right">    0.006183</td>
    <td align="right">     3796.08</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">    71040.69</td>
    <td align="right">    0.001554</td>
    <td align="right">      878.92</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">    34537.28</td>
    <td align="right">    0.000755</td>
    <td align="right">      435.37</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   362148.77</td>
    <td align="right">    0.007921</td>
    <td align="right">     4875.42</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">   250066.74</td>
    <td align="right">    0.005470</td>
    <td align="right">     3152.32</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">   251337.17</td>
    <td align="right">    0.005497</td>
    <td align="right">     3168.34</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">   160071.76</td>
    <td align="right">    0.003501</td>
    <td align="right">     2017.85</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">   140062.79</td>
    <td align="right">    0.003064</td>
    <td align="right">     1765.62</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">    10991.93</td>
    <td align="right">    0.000240</td>
    <td align="right">      138.56</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   354603.09</td>
    <td align="right">    0.007756</td>
    <td align="right">     4387.17</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">    66081.53</td>
    <td align="right">    0.001445</td>
    <td align="right">      817.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">    0.237975</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN AIR TERMINAL</td>
    <td align="right">    0.033301</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">    0.022254</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.038619</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN AIR TERMINAL</td>
    <td align="right">    0.038058</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.033459</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.033456</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.029409</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN AIR TERMINAL</td>
    <td align="right">    0.053594</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.033459</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.033456</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.029410</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">    0.266408</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">    0.178028</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.308955</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">    0.304466</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267668</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267648</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.235277</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.235276</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.235280</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267670</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267650</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.235279</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.235279</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.308955</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">    0.266408</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">    0.178028</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.308955</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">    0.304466</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267668</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267648</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.235277</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.235276</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.235280</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267670</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.267650</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.235279</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.235282</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.235279</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.308955</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.411600</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.133573</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.133573</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">    0.977368</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.172503</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.172503</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.411600</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.360150</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.116876</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.116876</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">    0.855197</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.150940</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.150940</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.360150</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.051450</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.021563</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.021563</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">    0.157778</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC DIFFUSER</td>
    <td align="right">    0.413346</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">    0.237975</td>
    <td align="right">    0.000075</td>
    <td align="right">    0.000126</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">    0.049966</td>
    <td align="right">    0.000021</td>
    <td align="right">    0.000019</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    0.078633</td>
    <td align="right">    0.000021</td>
    <td align="right">    0.000043</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">    0.490079</td>
    <td align="right">    0.000098</td>
    <td align="right">    0.000260</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU</td>
    <td align="right">    0.056523</td>
    <td align="right">    0.000024</td>
    <td align="right">    0.000021</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">    0.536337</td>
    <td align="right">    0.000132</td>
    <td align="right">    0.000284</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">    0.597079</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.000316</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">    0.147397</td>
    <td align="right">    0.000061</td>
    <td align="right">    0.000078</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">    0.162466</td>
    <td align="right">    0.000068</td>
    <td align="right">    0.000063</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">    0.164764</td>
    <td align="right">    0.000069</td>
    <td align="right">    0.000063</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">    0.169481</td>
    <td align="right">    0.000071</td>
    <td align="right">    0.000071</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">    0.566895</td>
    <td align="right">    0.000105</td>
    <td align="right">    0.000304</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">    0.584616</td>
    <td align="right">    0.000132</td>
    <td align="right">    0.000310</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">    0.649412</td>
    <td align="right">    0.000134</td>
    <td align="right">    0.000347</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">    0.266042</td>
    <td align="right">    0.000060</td>
    <td align="right">    0.000141</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">    0.256875</td>
    <td align="right">    0.000065</td>
    <td align="right">    0.000136</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">    0.265228</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.000142</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">    0.265564</td>
    <td align="right">    0.000068</td>
    <td align="right">    0.000141</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">        1.42</td>
    <td align="right">    0.000517</td>
    <td align="right">    0.000753</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">    0.339216</td>
    <td align="right">    0.000141</td>
    <td align="right">    0.000141</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    0.458144</td>
    <td align="right">    0.000132</td>
    <td align="right">    0.000253</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">        4.56</td>
    <td align="right">    0.000767</td>
    <td align="right">    0.002440</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">    0.383843</td>
    <td align="right">    0.000160</td>
    <td align="right">    0.000161</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">        5.01</td>
    <td align="right">    0.001105</td>
    <td align="right">    0.002657</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">        5.58</td>
    <td align="right">    0.001102</td>
    <td align="right">    0.002955</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">        1.37</td>
    <td align="right">    0.000571</td>
    <td align="right">    0.000472</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">        1.15</td>
    <td align="right">    0.000481</td>
    <td align="right">    0.000564</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000558</td>
    <td align="right">    0.000413</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000557</td>
    <td align="right">    0.000498</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">        5.32</td>
    <td align="right">    0.001109</td>
    <td align="right">    0.002819</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">        5.88</td>
    <td align="right">    0.001125</td>
    <td align="right">    0.003117</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">        2.22</td>
    <td align="right">    0.000538</td>
    <td align="right">    0.001174</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">        2.31</td>
    <td align="right">    0.000467</td>
    <td align="right">    0.001277</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">        2.20</td>
    <td align="right">    0.000528</td>
    <td align="right">    0.001164</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">        2.25</td>
    <td align="right">    0.000566</td>
    <td align="right">    0.001193</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">        4.85</td>
    <td align="right">    0.000815</td>
    <td align="right">    0.002569</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">        1.45</td>
    <td align="right">    0.000507</td>
    <td align="right">    0.000769</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">    0.336707</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.000141</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    0.462150</td>
    <td align="right">    0.000131</td>
    <td align="right">    0.000255</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">        4.48</td>
    <td align="right">    0.000784</td>
    <td align="right">    0.002376</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">    0.381019</td>
    <td align="right">    0.000159</td>
    <td align="right">    0.000161</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">        4.98</td>
    <td align="right">    0.001118</td>
    <td align="right">    0.002637</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">        5.53</td>
    <td align="right">    0.001135</td>
    <td align="right">    0.002930</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">        1.27</td>
    <td align="right">    0.000529</td>
    <td align="right">    0.000500</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">        1.20</td>
    <td align="right">    0.000499</td>
    <td align="right">    0.000451</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">        1.26</td>
    <td align="right">    0.000526</td>
    <td align="right">    0.000460</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">        1.24</td>
    <td align="right">    0.000517</td>
    <td align="right">    0.000496</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">        5.39</td>
    <td align="right">    0.001097</td>
    <td align="right">    0.002858</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">        5.89</td>
    <td align="right">    0.001110</td>
    <td align="right">    0.003123</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">        2.35</td>
    <td align="right">    0.000520</td>
    <td align="right">    0.001306</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">        2.17</td>
    <td align="right">    0.000499</td>
    <td align="right">    0.001152</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">        2.20</td>
    <td align="right">    0.000454</td>
    <td align="right">    0.001168</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">        2.36</td>
    <td align="right">    0.000512</td>
    <td align="right">    0.001292</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">        4.91</td>
    <td align="right">    0.000799</td>
    <td align="right">    0.002644</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">        5.89</td>
    <td align="right">    0.000895</td>
    <td align="right">    0.003124</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">        3.32</td>
    <td align="right">    0.000638</td>
    <td align="right">    0.001760</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">        3.76</td>
    <td align="right">    0.000670</td>
    <td align="right">    0.001992</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">        6.99</td>
    <td align="right">    0.002913</td>
    <td align="right">    0.002500</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">        4.68</td>
    <td align="right">    0.000797</td>
    <td align="right">    0.002479</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">        4.82</td>
    <td align="right">    0.000773</td>
    <td align="right">    0.002554</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">       11.28</td>
    <td align="right">    0.003140</td>
    <td align="right">    0.005979</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">        5.98</td>
    <td align="right">    0.000922</td>
    <td align="right">    0.003169</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">        5.15</td>
    <td align="right">    0.000788</td>
    <td align="right">    0.002727</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">        2.90</td>
    <td align="right">    0.000561</td>
    <td align="right">    0.001536</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">        3.28</td>
    <td align="right">    0.000588</td>
    <td align="right">    0.001739</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">        6.13</td>
    <td align="right">    0.002557</td>
    <td align="right">    0.002164</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">        4.08</td>
    <td align="right">    0.000700</td>
    <td align="right">    0.002163</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">        4.21</td>
    <td align="right">    0.000679</td>
    <td align="right">    0.002230</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">        9.84</td>
    <td align="right">    0.002759</td>
    <td align="right">    0.005217</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">        5.22</td>
    <td align="right">    0.000812</td>
    <td align="right">    0.002768</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">    0.803748</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.000426</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">    0.592092</td>
    <td align="right">    0.000105</td>
    <td align="right">    0.000314</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">    0.607114</td>
    <td align="right">    0.000102</td>
    <td align="right">    0.000322</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">        1.46</td>
    <td align="right">    0.000443</td>
    <td align="right">    0.000774</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">    0.237975</td>
    <td align="right">      141.41</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">    0.049966</td>
    <td align="right">       29.69</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">    0.078633</td>
    <td align="right">       46.73</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.490079</td>
    <td align="right">      291.22</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">    0.056523</td>
    <td align="right">       33.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.536337</td>
    <td align="right">      318.70</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.597079</td>
    <td align="right">      354.80</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.147397</td>
    <td align="right">       87.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.162466</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">    0.164764</td>
    <td align="right">       97.91</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">    0.169481</td>
    <td align="right">      100.71</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">    0.566895</td>
    <td align="right">      336.86</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.584616</td>
    <td align="right">      347.39</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">    0.649412</td>
    <td align="right">      385.90</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.266042</td>
    <td align="right">      158.09</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.256875</td>
    <td align="right">      152.64</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">    0.265228</td>
    <td align="right">      157.60</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">    0.265564</td>
    <td align="right">      157.80</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">        1.42</td>
    <td align="right">      844.61</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">    0.339216</td>
    <td align="right">      201.57</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">    0.458144</td>
    <td align="right">      272.24</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.56</td>
    <td align="right">     2712.46</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">    0.383843</td>
    <td align="right">      228.09</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        5.01</td>
    <td align="right">     2978.82</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        5.58</td>
    <td align="right">     3313.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">        1.37</td>
    <td align="right">      813.82</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">        1.15</td>
    <td align="right">      685.34</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">        1.34</td>
    <td align="right">      794.96</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">        1.34</td>
    <td align="right">      793.31</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        5.32</td>
    <td align="right">     3160.50</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        5.88</td>
    <td align="right">     3495.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">        2.22</td>
    <td align="right">     1316.65</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">        2.31</td>
    <td align="right">     1374.64</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">        2.20</td>
    <td align="right">     1304.63</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">        2.25</td>
    <td align="right">     1337.62</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.85</td>
    <td align="right">     2880.01</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">        1.45</td>
    <td align="right">      861.95</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">    0.336707</td>
    <td align="right">      200.08</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">    0.462150</td>
    <td align="right">      274.62</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.48</td>
    <td align="right">     2664.28</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">    0.381019</td>
    <td align="right">      226.41</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.98</td>
    <td align="right">     2956.51</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        5.53</td>
    <td align="right">     3284.72</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">        1.27</td>
    <td align="right">      754.73</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">        1.20</td>
    <td align="right">      711.48</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">        1.26</td>
    <td align="right">      749.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">        1.24</td>
    <td align="right">      736.41</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        5.39</td>
    <td align="right">     3204.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        5.89</td>
    <td align="right">     3501.28</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">        2.35</td>
    <td align="right">     1396.34</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">        2.17</td>
    <td align="right">     1291.94</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">        2.20</td>
    <td align="right">     1309.89</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">        2.36</td>
    <td align="right">     1403.01</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">        4.91</td>
    <td align="right">     2916.78</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">        5.89</td>
    <td align="right">     3502.35</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        3.32</td>
    <td align="right">     1973.62</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        3.76</td>
    <td align="right">     2232.77</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">        6.99</td>
    <td align="right">     4152.33</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        4.68</td>
    <td align="right">     2778.90</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        4.82</td>
    <td align="right">     2863.07</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">       11.28</td>
    <td align="right">     6704.02</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">        5.98</td>
    <td align="right">     3552.43</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">        5.15</td>
    <td align="right">     3057.80</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        2.90</td>
    <td align="right">     1722.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        3.28</td>
    <td align="right">     1949.71</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">        6.13</td>
    <td align="right">     3645.47</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        4.08</td>
    <td align="right">     2424.95</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">        4.21</td>
    <td align="right">     2500.39</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">        9.84</td>
    <td align="right">     5849.54</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">        5.22</td>
    <td align="right">     3103.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">    0.803748</td>
    <td align="right">      477.61</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">    0.592092</td>
    <td align="right">      351.83</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">    0.607114</td>
    <td align="right">      360.76</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">        1.46</td>
    <td align="right">      868.36</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">    0.413346</td>
    <td align="right">      696.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.237975</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007886</td>
    <td align="right">       12.78</td>
    <td align="right">    0.007886</td>
    <td align="right">    0.000019</td>
    <td align="right">    0.049966</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008614</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000043</td>
    <td align="right">    0.078633</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008479</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008479</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.490079</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007882</td>
    <td align="right">       12.78</td>
    <td align="right">    0.007882</td>
    <td align="right">    0.000021</td>
    <td align="right">    0.056523</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008419</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008419</td>
    <td align="right">    0.000284</td>
    <td align="right">    0.536337</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008432</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008432</td>
    <td align="right">    0.000316</td>
    <td align="right">    0.597079</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008692</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000078</td>
    <td align="right">    0.147397</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008255</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008255</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.162466</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008254</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008254</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.164764</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008448</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008448</td>
    <td align="right">    0.000071</td>
    <td align="right">    0.169481</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008551</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000304</td>
    <td align="right">    0.566895</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008478</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008478</td>
    <td align="right">    0.000310</td>
    <td align="right">    0.584616</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008542</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000347</td>
    <td align="right">    0.649412</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008374</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008374</td>
    <td align="right">    0.000141</td>
    <td align="right">    0.266042</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008365</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008365</td>
    <td align="right">    0.000136</td>
    <td align="right">    0.256875</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008552</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000142</td>
    <td align="right">    0.265228</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008373</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008373</td>
    <td align="right">    0.000141</td>
    <td align="right">    0.265564</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000753</td>
    <td align="right">        1.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007765</td>
    <td align="right">       12.78</td>
    <td align="right">    0.007765</td>
    <td align="right">    0.000141</td>
    <td align="right">    0.339216</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008697</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000253</td>
    <td align="right">    0.458144</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008541</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002440</td>
    <td align="right">        4.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007762</td>
    <td align="right">       12.78</td>
    <td align="right">    0.007762</td>
    <td align="right">    0.000161</td>
    <td align="right">    0.383843</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008463</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008463</td>
    <td align="right">    0.002657</td>
    <td align="right">        5.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002955</td>
    <td align="right">        5.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008387</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008387</td>
    <td align="right">    0.000472</td>
    <td align="right">        1.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008956</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000564</td>
    <td align="right">        1.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008212</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008212</td>
    <td align="right">    0.000413</td>
    <td align="right">        1.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008316</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008316</td>
    <td align="right">    0.000498</td>
    <td align="right">        1.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008437</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008437</td>
    <td align="right">    0.002819</td>
    <td align="right">        5.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008444</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008444</td>
    <td align="right">    0.003117</td>
    <td align="right">        5.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008377</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008377</td>
    <td align="right">    0.001174</td>
    <td align="right">        2.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008698</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001277</td>
    <td align="right">        2.31</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008428</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008428</td>
    <td align="right">    0.001164</td>
    <td align="right">        2.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008457</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008457</td>
    <td align="right">    0.001193</td>
    <td align="right">        2.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008484</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008484</td>
    <td align="right">    0.002569</td>
    <td align="right">        4.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000769</td>
    <td align="right">        1.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007769</td>
    <td align="right">       12.78</td>
    <td align="right">    0.007769</td>
    <td align="right">    0.000141</td>
    <td align="right">    0.336707</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008697</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.462150</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008500</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008445</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008445</td>
    <td align="right">    0.002376</td>
    <td align="right">        4.48</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007766</td>
    <td align="right">       12.78</td>
    <td align="right">    0.007766</td>
    <td align="right">    0.000161</td>
    <td align="right">    0.381019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008429</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008429</td>
    <td align="right">    0.002637</td>
    <td align="right">        4.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008487</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008487</td>
    <td align="right">    0.002930</td>
    <td align="right">        5.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008435</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008435</td>
    <td align="right">    0.000500</td>
    <td align="right">        1.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008340</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008340</td>
    <td align="right">    0.000451</td>
    <td align="right">        1.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008359</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008359</td>
    <td align="right">    0.000460</td>
    <td align="right">        1.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008488</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008488</td>
    <td align="right">    0.000496</td>
    <td align="right">        1.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008473</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008473</td>
    <td align="right">    0.002858</td>
    <td align="right">        5.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008444</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008444</td>
    <td align="right">    0.003123</td>
    <td align="right">        5.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008729</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001306</td>
    <td align="right">        2.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008375</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008375</td>
    <td align="right">    0.001152</td>
    <td align="right">        2.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008369</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008369</td>
    <td align="right">    0.001168</td>
    <td align="right">        2.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008654</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001292</td>
    <td align="right">        2.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008577</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002644</td>
    <td align="right">        4.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008475</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008475</td>
    <td align="right">    0.003124</td>
    <td align="right">        5.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008485</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008485</td>
    <td align="right">    0.001760</td>
    <td align="right">        3.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008491</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008491</td>
    <td align="right">    0.001992</td>
    <td align="right">        3.76</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008658</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002500</td>
    <td align="right">        6.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008483</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008483</td>
    <td align="right">    0.002479</td>
    <td align="right">        4.68</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008491</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008491</td>
    <td align="right">    0.002554</td>
    <td align="right">        4.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008411</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008411</td>
    <td align="right">    0.005979</td>
    <td align="right">       11.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008484</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008484</td>
    <td align="right">    0.003169</td>
    <td align="right">        5.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008475</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008475</td>
    <td align="right">    0.002727</td>
    <td align="right">        5.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008485</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008485</td>
    <td align="right">    0.001536</td>
    <td align="right">        2.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008491</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008491</td>
    <td align="right">    0.001739</td>
    <td align="right">        3.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008659</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.002164</td>
    <td align="right">        6.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008483</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008483</td>
    <td align="right">    0.002163</td>
    <td align="right">        4.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008491</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008491</td>
    <td align="right">    0.002230</td>
    <td align="right">        4.21</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008411</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008411</td>
    <td align="right">    0.005217</td>
    <td align="right">        9.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008484</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008484</td>
    <td align="right">    0.002768</td>
    <td align="right">        5.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008447</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008447</td>
    <td align="right">    0.000426</td>
    <td align="right">    0.803748</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008483</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008483</td>
    <td align="right">    0.000314</td>
    <td align="right">    0.592092</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008491</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008491</td>
    <td align="right">    0.000322</td>
    <td align="right">    0.607114</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">       24.56</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008413</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008413</td>
    <td align="right">    0.000774</td>
    <td align="right">        1.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">       26.79</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008120</td>
    <td align="right">       11.73</td>
    <td align="right">    0.008120</td>
    <td align="right">    0.001589</td>
    <td align="right">        2.35</td>
    <td align="right">    37435.76</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.25</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008405</td>
    <td align="right">       10.67</td>
    <td align="right">    0.008405</td>
    <td align="right">    0.029841</td>
    <td align="right">       45.51</td>
    <td align="right">   702845.42</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.90</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008171</td>
    <td align="right">       10.65</td>
    <td align="right">    0.008171</td>
    <td align="right">    0.008412</td>
    <td align="right">       12.27</td>
    <td align="right">   198136.59</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.25</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008404</td>
    <td align="right">       10.68</td>
    <td align="right">    0.008404</td>
    <td align="right">    0.029718</td>
    <td align="right">       45.34</td>
    <td align="right">   699940.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.26</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008404</td>
    <td align="right">       10.66</td>
    <td align="right">    0.008404</td>
    <td align="right">    0.023071</td>
    <td align="right">       35.14</td>
    <td align="right">   543374.71</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       26.63</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007985</td>
    <td align="right">       10.62</td>
    <td align="right">    0.007985</td>
    <td align="right">    0.004192</td>
    <td align="right">        5.82</td>
    <td align="right">    98728.87</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">       28.70</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007403</td>
    <td align="right">       11.72</td>
    <td align="right">    0.007403</td>
    <td align="right">    0.000605</td>
    <td align="right">    0.792911</td>
    <td align="right">    14238.34</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.24</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008405</td>
    <td align="right">       10.67</td>
    <td align="right">    0.008405</td>
    <td align="right">    0.029952</td>
    <td align="right">       45.70</td>
    <td align="right">   705453.14</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">       28.33</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007403</td>
    <td align="right">       11.17</td>
    <td align="right">    0.007403</td>
    <td align="right">    0.004422</td>
    <td align="right">        5.74</td>
    <td align="right">   104139.55</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">       28.33</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007403</td>
    <td align="right">       11.17</td>
    <td align="right">    0.007403</td>
    <td align="right">    0.004444</td>
    <td align="right">        5.77</td>
    <td align="right">   104668.62</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">       28.33</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007403</td>
    <td align="right">       11.16</td>
    <td align="right">    0.007403</td>
    <td align="right">    0.002832</td>
    <td align="right">        3.67</td>
    <td align="right">    66709.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">       28.33</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007403</td>
    <td align="right">       11.77</td>
    <td align="right">    0.007403</td>
    <td align="right">    0.002391</td>
    <td align="right">        3.22</td>
    <td align="right">    56316.33</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">       28.70</td>
    <td align="right">        6.67</td>
    <td align="right">    0.007403</td>
    <td align="right">       11.72</td>
    <td align="right">    0.007403</td>
    <td align="right">    0.000192</td>
    <td align="right">    0.252354</td>
    <td align="right">     4531.53</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">       25.61</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008236</td>
    <td align="right">       10.66</td>
    <td align="right">    0.008236</td>
    <td align="right">    0.019541</td>
    <td align="right">       29.07</td>
    <td align="right">   460239.17</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">       26.13</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008120</td>
    <td align="right">       10.62</td>
    <td align="right">    0.008120</td>
    <td align="right">    0.003778</td>
    <td align="right">        5.42</td>
    <td align="right">    88993.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">        2.44</td>
    <td align="right">    0.487845</td>
    <td align="right">        2.44</td>
    <td align="right">    0.944111</td>
    <td align="right">        2.35</td>
    <td align="right">        2.35</td>
    <td align="right">        1.00</td>
    <td align="right">    0.402177</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       31.76</td>
    <td align="right">        9.12</td>
    <td align="right">       63.11</td>
    <td align="right">       27.78</td>
    <td align="right">       45.51</td>
    <td align="right">       45.51</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.610295</td>
    <td align="right">       45.51</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">        6.75</td>
    <td align="right">        3.51</td>
    <td align="right">       13.51</td>
    <td align="right">        6.91</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.563170</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       31.69</td>
    <td align="right">        9.06</td>
    <td align="right">       62.96</td>
    <td align="right">       27.93</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.615990</td>
    <td align="right">       45.34</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       24.60</td>
    <td align="right">        7.02</td>
    <td align="right">       48.87</td>
    <td align="right">       21.82</td>
    <td align="right">       35.14</td>
    <td align="right">       35.14</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.620814</td>
    <td align="right">       35.14</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">        2.99</td>
    <td align="right">        2.65</td>
    <td align="right">        5.94</td>
    <td align="right">        3.11</td>
    <td align="right">        5.82</td>
    <td align="right">        5.82</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.533798</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">    0.792911</td>
    <td align="right">    0.792911</td>
    <td align="right">    0.792911</td>
    <td align="right">    0.792911</td>
    <td align="right">    0.792911</td>
    <td align="right">    0.792911</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.792911</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       31.83</td>
    <td align="right">        9.22</td>
    <td align="right">       63.27</td>
    <td align="right">       27.60</td>
    <td align="right">       45.70</td>
    <td align="right">       45.70</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.603883</td>
    <td align="right">       45.70</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">        5.77</td>
    <td align="right">        5.77</td>
    <td align="right">        5.77</td>
    <td align="right">        5.77</td>
    <td align="right">        5.77</td>
    <td align="right">        5.77</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.77</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.252354</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       16.99</td>
    <td align="right">        9.35</td>
    <td align="right">       32.91</td>
    <td align="right">       13.94</td>
    <td align="right">       29.07</td>
    <td align="right">       29.07</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.479563</td>
    <td align="right">       29.07</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">        2.96</td>
    <td align="right">        1.86</td>
    <td align="right">        5.92</td>
    <td align="right">        2.70</td>
    <td align="right">        5.42</td>
    <td align="right">        5.42</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.498534</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">    0.413346</td>
    <td align="right">    0.413346</td>
    <td align="right">    0.413346</td>
    <td align="right">    0.413346</td>
    <td align="right">    0.413346</td>
    <td align="right">    0.413346</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.413346</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS OA CONTROLLER</td>
    <td align="right">        2.35</td>
    <td align="right">    0.944111</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       45.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       12.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       45.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       35.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">        5.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS OA CONTROLLER</td>
    <td align="right">    0.792911</td>
    <td align="right">    0.554936</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       45.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">        5.74</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">        5.77</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">        3.67</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS OA CONTROLLER</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS OA CONTROLLER</td>
    <td align="right">    0.252354</td>
    <td align="right">    0.252354</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">       29.07</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT OA CONTROLLER</td>
    <td align="right">        5.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.413346</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">    0.944111</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT ERV</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS ERV</td>
    <td align="right">    0.554936</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS ERV</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS ERV</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">    0.252354</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">        2.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">        2.35</td>
    <td align="right">     2599.99</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">    0.792911</td>
    <td align="right">      888.46</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">        5.74</td>
    <td align="right">     9738.33</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">        5.77</td>
    <td align="right">     9787.80</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">        3.67</td>
    <td align="right">     6281.25</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">        3.22</td>
    <td align="right">     3442.05</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 4</td>
    <td align="right">    0.252354</td>
    <td align="right">      282.76</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL CONTROLLER</td>
    <td align="right">    0.001589</td>
    <td align="right">    0.000300</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.000820</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.029841</td>
    <td align="right">    0.000016</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007932</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.008412</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.003273</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.029718</td>
    <td align="right">    0.000016</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007942</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.023071</td>
    <td align="right">    0.000021</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.006183</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.004192</td>
    <td align="right">    0.000114</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001554</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.000605</td>
    <td align="right">    0.000788</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.000755</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.029952</td>
    <td align="right">    0.000016</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007921</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.004422</td>
    <td align="right">    0.000108</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.005470</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.004444</td>
    <td align="right">    0.000107</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.005497</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.002832</td>
    <td align="right">    0.000168</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.003501</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.002391</td>
    <td align="right">    0.000199</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.003064</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL CONTROLLER</td>
    <td align="right">    0.000192</td>
    <td align="right">    0.001000</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL CONTROLLER</td>
    <td align="right">    0.000240</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.019541</td>
    <td align="right">    0.000024</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007756</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">    0.003778</td>
    <td align="right">    0.000126</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001445</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">       45.51</td>
    <td align="right">   101589.98</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">       12.27</td>
    <td align="right">    27613.32</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">       45.34</td>
    <td align="right">   100778.49</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">       35.14</td>
    <td align="right">    78775.33</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">        5.82</td>
    <td align="right">    13305.12</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">       45.70</td>
    <td align="right">   102000.11</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">       29.07</td>
    <td align="right">    65160.06</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">        5.42</td>
    <td align="right">    12376.32</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC UNITARY AC</td>
    <td align="right">    0.413346</td>
    <td align="right">    0.413346</td>
    <td align="right">    0.413346</td>
    <td align="right">    0.000000</td>
    <td align="right">     6842.34</td>
    <td align="right">    12140.19</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">    0.413346</td>
    <td align="right">     6842.34</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">    12140.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">    0.000084</td>
    <td align="right">    0.010069</td>
    <td align="right">       82.22</td>
    <td align="right">       77.22</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     1761.06</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.268388</td>
    <td align="right">       32.21</td>
    <td align="right">        6.67</td>
    <td align="right">        1.06</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  6197296.73</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">    0.000057</td>
    <td align="right">    0.006813</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     1191.55</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.317454</td>
    <td align="right">       38.09</td>
    <td align="right">       29.44</td>
    <td align="right">       23.89</td>
    <td align="right">        2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  7402851.41</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">    0.000341</td>
    <td align="right">    0.040914</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     7155.67</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">    0.000341</td>
    <td align="right">    0.040914</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     7155.67</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">    0.000320</td>
    <td align="right">    0.038341</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     6705.77</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">    0.000341</td>
    <td align="right">    0.040914</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     7155.67</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">    0.000476</td>
    <td align="right">    0.057097</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     9985.99</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">    0.000638</td>
    <td align="right">    0.076504</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    13380.19</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">    0.000333</td>
    <td align="right">    0.039906</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     6979.37</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">    0.002768</td>
    <td align="right">    0.332166</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    58094.52</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.191350</td>
    <td align="right">       22.96</td>
    <td align="right">       82.22</td>
    <td align="right">       71.11</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  8924334.67</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">    0.001931</td>
    <td align="right">    0.231667</td>
    <td align="right">       82.22</td>
    <td align="right">       77.22</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    40517.65</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">    0.000084</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">    0.268388</td>
    <td align="right">    47986.24</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.191350</td>
    <td align="right">    45616.32</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.001931</td>
    <td align="right">    0.000002</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:FluidToFluid</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:FluidToFluid-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">    0.000084</td>
    <td align="right">    0.000084</td>
    <td align="right">      102.26</td>
    <td align="right">       17.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 27KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000084</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 2 0.804 THERM EFF</td>
    <td align="right">    0.000341</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 3 0.804 THERM EFF</td>
    <td align="right">    0.000341</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 4 0.804 THERM EFF</td>
    <td align="right">    0.000320</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 1 0.804 THERM EFF</td>
    <td align="right">    0.000341</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 5 0.804 THERM EFF</td>
    <td align="right">    0.000476</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 6 0.804 THERM EFF</td>
    <td align="right">    0.000638</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 7 0.804 THERM EFF</td>
    <td align="right">    0.000333</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 8 0.804 THERM EFF</td>
    <td align="right">    0.002768</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 9 0.804 THERM EFF</td>
    <td align="right">    0.001931</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">    0.268388</td>
    <td align="right">    16147.75</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000057</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">    0.317454</td>
    <td align="right">    62165.85</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000341</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000341</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000320</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000341</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000476</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000638</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000333</td>
    <td align="right">       14.73</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.002768</td>
    <td align="right">      121.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">    0.044731</td>
    <td align="right">  1053540.44</td>
    <td align="right">    0.052909</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">    0.044731</td>
    <td align="right">  1053540.44</td>
    <td align="right">    0.052909</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">    0.044731</td>
    <td align="right">  1053540.44</td>
    <td align="right">    0.052909</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">    0.044731</td>
    <td align="right">  1053540.44</td>
    <td align="right">    0.052909</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">    0.044731</td>
    <td align="right">  1053540.44</td>
    <td align="right">    0.052909</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">    0.044731</td>
    <td align="right">  1053540.44</td>
    <td align="right">    0.052909</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">    0.002198</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">    0.317454</td>
    <td align="right">      486.15</td>
    <td align="right">  7327752.73</td>
    <td align="right">       97.23</td>
    <td align="right">   915969.09</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">    0.317454</td>
    <td align="right">      486.15</td>
    <td align="right">  7327752.73</td>
    <td align="right">       97.23</td>
    <td align="right">   915969.09</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">    0.317454</td>
    <td align="right">      486.15</td>
    <td align="right">  7327752.73</td>
    <td align="right">       97.23</td>
    <td align="right">   915969.09</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">    0.317454</td>
    <td align="right">      486.15</td>
    <td align="right">  7327752.73</td>
    <td align="right">       97.23</td>
    <td align="right">   915969.09</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">    0.317454</td>
    <td align="right">      486.15</td>
    <td align="right">  7327752.73</td>
    <td align="right">       97.23</td>
    <td align="right">   915969.09</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">    0.317454</td>
    <td align="right">      486.15</td>
    <td align="right">  7327752.73</td>
    <td align="right">       97.23</td>
    <td align="right">   915969.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">  8748272.22</td>
    <td align="right">    0.191350</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:14</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_0</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_2_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_1</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_2_0_0 | TOP_ELEVATORMACHINERM_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_2</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_4_0_0 | TOP_ELEVATORMACHINERM_WALL_5_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_3</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_4</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_3_0_0 | TOP_ELEVATORMACHINERM_WALL_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_PLENUM_ROOF_1_1_5</td>
    <td align="right">TOP_ELEVATORMACHINERM_WALL_2_0_0 | TOP_ELEVATORMACHINERM_WALL_3_0_0 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN | RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_ENTRY_WALL_5_0_0</td>
    <td align="right">RETAIL_F1_ENTRY_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN | RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN | RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN | RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN | RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN | RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN | RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN | RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN | RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN | RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN | RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN | RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_5_0_0</td>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0</td>
    <td align="right">RETAIL_F1_POINTOFSALE_WALL_6_0_0_0_0_3_WIN | RETAIL_F1_POINTOFSALE_WALL_6_0_0_1_0_2_WIN | RETAIL_F1_POINTOFSALE_WALL_6_0_0_2_0_1_WIN | RETAIL_F1_POINTOFSALE_WALL_6_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 2</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 2</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 2</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 2 | OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 2 | OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 2</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 2</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2 | OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2 | OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2 | OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2 | OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 2</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2 | OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2 | OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2 | OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 2</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2 | OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0 1</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0 1</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1 | RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0 1</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0 1</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0 1</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1 | RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1 | RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1 | RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0 1</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0 1</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1 | RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_4_0_0 1</td>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0 1</td>
    <td align="right">RETAIL_F2_POINTOFSALE_WALL_5_0_0_0_0_3_WIN 1 | RETAIL_F2_POINTOFSALE_WALL_5_0_0_1_0_2_WIN 1 | RETAIL_F2_POINTOFSALE_WALL_5_0_0_2_0_1_WIN 1 | RETAIL_F2_POINTOFSALE_WALL_5_0_0_3_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 3</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 3</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 3</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 3 | OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 3 | OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 3</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 3</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3 | OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3 | OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3 | OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 3</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3 | OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3 | OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3 | OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3 | OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 3</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3 | OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 4</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 4</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 4</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 4 | OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 4 | OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 4</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 4</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4 | OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4 | OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4 | OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 4</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4 | OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 4</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4 | OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4 | OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4 | OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4 | OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4 |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_E_APARTMENT_WALL_2_0_0</td>
    <td align="right">RESI_BOT_E_APARTMENT_WALL_2_0_0_0_0_1_WIN | RESI_BOT_E_APARTMENT_WALL_2_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_2_0_0</td>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_2_0_0_0_0_1_WIN | RESI_BOT_NE_APARTMENT_WALL_2_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_3_0_0</td>
    <td align="right">RESI_BOT_NE_APARTMENT_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_4_0_0</td>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_5_0_0</td>
    <td align="right">RESI_BOT_NW_APARTMENT_WALL_5_0_0_0_0_1_WIN | RESI_BOT_NW_APARTMENT_WALL_5_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_1_WALL_3_0_0</td>
    <td align="right">RESI_BOT_N_APARTMENT_1_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_2_WALL_3_0_0</td>
    <td align="right">RESI_BOT_N_APARTMENT_2_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_3_WALL_3_0_0</td>
    <td align="right">RESI_BOT_N_APARTMENT_3_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_4_WALL_3_0_0</td>
    <td align="right">RESI_BOT_N_APARTMENT_4_WALL_3_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN | RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_2_0_0</td>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_2_0_0_0_0_1_WIN | RESI_BOT_SE_APARTMENT_WALL_2_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_6_0_0</td>
    <td align="right">RESI_BOT_SE_APARTMENT_WALL_6_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_4_0_0</td>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_4_0_0_0_0_1_WIN | RESI_BOT_SW_APARTMENT_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_5_0_0</td>
    <td align="right">RESI_BOT_SW_APARTMENT_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_1_WALL_5_0_0</td>
    <td align="right">RESI_BOT_S_APARTMENT_1_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_2_WALL_5_0_0</td>
    <td align="right">RESI_BOT_S_APARTMENT_2_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_3_WALL_5_0_0</td>
    <td align="right">RESI_BOT_S_APARTMENT_3_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_4_WALL_5_0_0</td>
    <td align="right">RESI_BOT_S_APARTMENT_4_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0 1</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1 | SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0 1</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1 | SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0 1</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1 | SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0 1</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1 | SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0_0_0_1_WIN 1 | RESI_MID_E_APARTMENT_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0_0_0_1_WIN 1 | RESI_MID_NE_APARTMENT_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0 1</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0_0_0_1_WIN 1 | RESI_MID_NW_APARTMENT_WALL_5_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0 1</td>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 1</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0_0_0_1_WIN 1 | RESI_MID_SE_APARTMENT_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0 1</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 1</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0_0_0_1_WIN 1 | RESI_MID_SW_APARTMENT_WALL_4_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 1</td>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0_0_0_1_WIN 1 | RESI_MID_W_APARTMENT_WALL_5_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0 1</td>
    <td align="right">OFFICE_CLASSROOM_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0 1</td>
    <td align="right">OFFICE_CONFROOM_1_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0 1</td>
    <td align="right">OFFICE_CONFROOM_2_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_0_0_1_WIN 1 | OFFICE_ENCLOSEDOFFICE_4_WALL_5_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_0_0_1_WIN 1 | OFFICE_ENCLOSEDOFFICE_6_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_WALL_6_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0 1</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0 1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1 | OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1 | OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1 | OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0 1</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1 | OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0 1</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1 | OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1 | OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1 | OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0 1</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1 | OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">RESI_MID_E_APARTMENT_WALL_2_0_0_0_0_1_WIN 2 | RESI_MID_E_APARTMENT_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_2_0_0_0_0_1_WIN 2 | RESI_MID_NE_APARTMENT_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_NE_APARTMENT_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0 2</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_NW_APARTMENT_WALL_5_0_0_0_0_1_WIN 2 | RESI_MID_NW_APARTMENT_WALL_5_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_N_APARTMENT_1_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_N_APARTMENT_2_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_N_APARTMENT_3_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0 2</td>
    <td align="right">RESI_MID_N_APARTMENT_4_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0 2</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_2_0_0_0_0_1_WIN 2 | RESI_MID_SE_APARTMENT_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0 2</td>
    <td align="right">RESI_MID_SE_APARTMENT_WALL_6_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0 2</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_4_0_0_0_0_1_WIN 2 | RESI_MID_SW_APARTMENT_WALL_4_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_SW_APARTMENT_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_S_APARTMENT_1_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_S_APARTMENT_2_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_S_APARTMENT_3_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_S_APARTMENT_4_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0 2</td>
    <td align="right">RESI_MID_W_APARTMENT_WALL_5_0_0_0_0_1_WIN 2 | RESI_MID_W_APARTMENT_WALL_5_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN | HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN | HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN | HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN | HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN | HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN | HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN | HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN | HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN | HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN | HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN | HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 1</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 1</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 1</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 1</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 1</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 1</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 1 | HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 1 | HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 1</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 1</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 1 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 2</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 2</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 2</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 2</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 2</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 2</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 2 | HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 2 | HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 2</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 2</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 2 |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN | HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN | HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN | HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN | HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN | HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN | HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN | HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN | HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN | HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:14</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:14</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">30</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7.40</td>
    <td align="right">0.00</td>
    <td align="right">-7.60</td>
    <td align="right">-12.60</td>
    <td align="right">-7.70</td>
    <td align="right">0.30</td>
    <td align="right">7.00</td>
    <td align="right">14.20</td>
    <td align="right">19.20</td>
    <td align="right">20.90</td>
    <td align="right">20.00</td>
    <td align="right">15.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-2.20</td>
    <td align="right">-7.40</td>
    <td align="right">-8.80</td>
    <td align="right">-7.60</td>
    <td align="right">-0.60</td>
    <td align="right">7.30</td>
    <td align="right">14.60</td>
    <td align="right">20.00</td>
    <td align="right">21.50</td>
    <td align="right">19.00</td>
    <td align="right">13.00</td>
    <td align="right">5.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5.50</td>
    <td align="right">1.70</td>
    <td align="right">-0.60</td>
    <td align="right">-1.30</td>
    <td align="right">0.10</td>
    <td align="right">3.20</td>
    <td align="right">7.10</td>
    <td align="right">10.90</td>
    <td align="right">13.40</td>
    <td align="right">14.00</td>
    <td align="right">12.60</td>
    <td align="right">9.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Calgary-Canadian.Olympic.Park.Upper AB CAN SRC-TMYx WMO#=712350</td>
    <td align="right">51.08</td>
    <td align="right">-114.22</td>
    <td align="right">-7.00</td>
    <td align="right">1235.00</td>
    <td align="right">87342</td>
    <td align="right">1.0381</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">6.38</td>
    <td align="right">33.50</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-SuperTallBuilding-ASHRAE 169-2013-6A created: 2026-04-17 12:02:49 -0400</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">2000</td>
    <td align="right">1.00E-008</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">256</td>
    <td align="right">3433</td>
    <td align="right">391</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">10.33</td>
    <td align="right">36.24</td>
    <td align="right">12.33</td>
    <td align="right">27.57</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">566.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">116.13</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">30</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">29.00</td>
    <td align="right">23.48</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">285.44</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">58.53</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">271.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">258.25</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">258.24</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">36.23</td>
    <td align="right">8.50</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">19.95</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">1784.14</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">365.84</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">17.57</td>
    <td align="right">23.48</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">23.29</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">285.44</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">58.53</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">10.58</td>
    <td align="right">19.95</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">3568.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">731.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-4.88</td>
    <td align="right">36.23</td>
    <td align="right">31.40</td>
    <td align="right">-2.44</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">46.57</td>
    <td align="right">19.95</td>
    <td align="right">39.90</td>
    <td align="right">-4.88</td>
    <td align="right">0.00</td>
    <td align="right">4.88</td>
    <td align="right">1784.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">365.84</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">36.55</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">33.19</td>
    <td align="right">39.90</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">1332.66</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">312.30</td>
    <td align="right">255.97</td>
    <td align="right">88.74</td>
    <td align="right">167.22</td>
    <td align="right">7</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">233.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">237.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">225.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">225.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">1.44</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">21.31</td>
    <td align="right">25.27</td>
    <td align="right">0.00</td>
    <td align="right">2.88</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">48.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.41</td>
    <td align="right">16.91</td>
    <td align="right">6.16</td>
    <td align="right">10.75</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">35.92</td>
    <td align="right">2.88</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.27</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">523.73</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">122.73</td>
    <td align="right">115.50</td>
    <td align="right">40.52</td>
    <td align="right">74.98</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">19.18</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">2.88</td>
    <td align="right">33.19</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">4311.17</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1010.31</td>
    <td align="right">234.12</td>
    <td align="right">78.80</td>
    <td align="right">155.31</td>
    <td align="right">42</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">266.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">4.27</td>
    <td align="right">4.88</td>
    <td align="right">0.61</td>
    <td align="right">1132.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">105.43</td>
    <td align="right">105.43</td>
    <td align="right">0.00</td>
    <td align="right">35</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.65</td>
    <td align="right">2.88</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">21.31</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">523.73</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">122.73</td>
    <td align="right">115.50</td>
    <td align="right">40.52</td>
    <td align="right">74.98</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">10.33</td>
    <td align="right">13.49</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">36.09</td>
    <td align="right">38.07</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">35.33</td>
    <td align="right">36.85</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.57</td>
    <td align="right">4.88</td>
    <td align="right">1.64</td>
    <td align="right">3.24</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">8.50</td>
    <td align="right">1.83</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">38.07</td>
    <td align="right">38.07</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">36.85</td>
    <td align="right">39.29</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">19.78</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">39.29</td>
    <td align="right">9.28</td>
    <td align="right">30.62</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">538.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">168.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">36.24</td>
    <td align="right">23.85</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">27.57</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">29.09</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">23.29</td>
    <td align="right">12.33</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">10.81</td>
    <td align="right">13.85</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">10.33</td>
    <td align="right">23.85</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">1.83</td>
    <td align="right">34.04</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">28.18</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">137.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">42.87</td>
    <td align="right">49.21</td>
    <td align="right">13.61</td>
    <td align="right">35.60</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">3.64</td>
    <td align="right">1.83</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">45.35</td>
    <td align="right">5.86</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">44.14</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">11.72</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">91.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">28.58</td>
    <td align="right">45.31</td>
    <td align="right">12.69</td>
    <td align="right">32.62</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">42.93</td>
    <td align="right">38.07</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">3.74</td>
    <td align="right">16.72</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">3.66</td>
    <td align="right">30.62</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">599.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">187.47</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">26.06</td>
    <td align="right">4.72</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">44.14</td>
    <td align="right">0.00</td>
    <td align="right">9.28</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">1066.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">333.10</td>
    <td align="right">110.13</td>
    <td align="right">26.71</td>
    <td align="right">83.42</td>
    <td align="right">11</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">42.85</td>
    <td align="right">23.04</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">9.28</td>
    <td align="right">36.24</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">609.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">190.45</td>
    <td align="right">78.48</td>
    <td align="right">19.17</td>
    <td align="right">59.30</td>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">20.92</td>
    <td align="right">35.12</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">3.66</td>
    <td align="right">39.29</td>
    <td align="right">30.62</td>
    <td align="right">39.90</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">1011.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">316.20</td>
    <td align="right">101.35</td>
    <td align="right">24.63</td>
    <td align="right">76.72</td>
    <td align="right">12</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">72.51</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">73.01</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">72.51</td>
    <td align="right">73.52</td>
    <td align="right">1.01</td>
    <td align="right">1868.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">173.95</td>
    <td align="right">173.95</td>
    <td align="right">0.00</td>
    <td align="right">49</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">69.31</td>
    <td align="right">36.24</td>
    <td align="right">13.49</td>
    <td align="right">70.91</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">69.31</td>
    <td align="right">72.51</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">36.55</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">33.19</td>
    <td align="right">39.90</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">1332.66</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">312.30</td>
    <td align="right">255.97</td>
    <td align="right">88.74</td>
    <td align="right">167.22</td>
    <td align="right">6</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">233.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">237.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">225.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">225.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">34.93</td>
    <td align="right">2.88</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">23.29</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">572.44</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">134.15</td>
    <td align="right">123.95</td>
    <td align="right">43.32</td>
    <td align="right">80.63</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">23.29</td>
    <td align="right">19.44</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">5.76</td>
    <td align="right">33.19</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">4262.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">998.89</td>
    <td align="right">234.12</td>
    <td align="right">78.80</td>
    <td align="right">155.31</td>
    <td align="right">28</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">266.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">23.29</td>
    <td align="right">19.95</td>
    <td align="right">11.89</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">39.90</td>
    <td align="right">11.58</td>
    <td align="right">12.19</td>
    <td align="right">0.61</td>
    <td align="right">1132.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1858.20</td>
    <td align="right">105.43</td>
    <td align="right">105.43</td>
    <td align="right">0.00</td>
    <td align="right">52</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.32</td>
    <td align="right">11.64</td>
    <td align="right">2.88</td>
    <td align="right">9.45</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">23.29</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">7.32</td>
    <td align="right">11.58</td>
    <td align="right">4.27</td>
    <td align="right">572.44</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">134.15</td>
    <td align="right">123.95</td>
    <td align="right">43.32</td>
    <td align="right">80.63</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">10.33</td>
    <td align="right">13.49</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">10.81</td>
    <td align="right">16.17</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">52.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">36.09</td>
    <td align="right">38.07</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">35.33</td>
    <td align="right">36.85</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.57</td>
    <td align="right">4.88</td>
    <td align="right">1.64</td>
    <td align="right">3.24</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">8.50</td>
    <td align="right">1.83</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">38.07</td>
    <td align="right">38.07</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">36.85</td>
    <td align="right">39.29</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">28.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">7.80</td>
    <td align="right">2.33</td>
    <td align="right">5.47</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">19.78</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">7.28</td>
    <td align="right">39.29</td>
    <td align="right">9.28</td>
    <td align="right">30.62</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">538.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">168.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">36.24</td>
    <td align="right">23.85</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">34.72</td>
    <td align="right">37.76</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">29.38</td>
    <td align="right">23.48</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">24.05</td>
    <td align="right">34.72</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">174.83</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">54.63</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">17.39</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">16.17</td>
    <td align="right">18.61</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">19.77</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">18.61</td>
    <td align="right">20.92</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">169.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">15.01</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">13.85</td>
    <td align="right">16.17</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">169.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">27.57</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">26.05</td>
    <td align="right">29.09</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">23.29</td>
    <td align="right">12.33</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">34.72</td>
    <td align="right">10.81</td>
    <td align="right">13.85</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">223.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">69.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">10.33</td>
    <td align="right">23.85</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">8.81</td>
    <td align="right">11.86</td>
    <td align="right">18.61</td>
    <td align="right">29.09</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">102.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.96</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">1.83</td>
    <td align="right">34.04</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">28.18</td>
    <td align="right">39.90</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">137.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">42.87</td>
    <td align="right">49.21</td>
    <td align="right">13.61</td>
    <td align="right">35.60</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">3.64</td>
    <td align="right">1.83</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.28</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">45.35</td>
    <td align="right">5.86</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">44.14</td>
    <td align="right">46.57</td>
    <td align="right">0.00</td>
    <td align="right">11.72</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">91.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">28.58</td>
    <td align="right">45.31</td>
    <td align="right">12.69</td>
    <td align="right">32.62</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">42.93</td>
    <td align="right">38.07</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">39.29</td>
    <td align="right">46.57</td>
    <td align="right">36.24</td>
    <td align="right">39.90</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">85.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.64</td>
    <td align="right">35.02</td>
    <td align="right">10.19</td>
    <td align="right">24.83</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">17.95</td>
    <td align="right">23.48</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">11.86</td>
    <td align="right">24.05</td>
    <td align="right">20.92</td>
    <td align="right">26.05</td>
    <td align="right">107.17</td>
    <td align="right">110.37</td>
    <td align="right">3.20</td>
    <td align="right">199.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">107.17</td>
    <td align="right">3.74</td>
    <td align="right">16.72</td>
    <td align="right">108.77</td>
    <td align="right">1</td>
