    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Zone F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Zone F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Zone F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Zone F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Zone F31-F37 OFFICE_DINING ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Zone F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Zone F31-F37 OFFICE_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Zone F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Zone F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Zone F38 RESI_BOT_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Zone F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Zone F38 RESI_BOT_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Zone F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Zone F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Zone F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Zone F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Zone F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Zone F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Zone F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Zone F38 SKYLOBBY_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Zone F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Zone F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Zone F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Zone F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Zone F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Zone F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Zone F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Zone F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Zone F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Zone F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Zone F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Zone F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Zone F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Zone F4-F12 OFFICE_DINING ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Zone F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Zone F4-F12 OFFICE_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Zone F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Zone F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Zone F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Zone F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Zone F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Zone F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Zone F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Zone F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Zone F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Zone F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Zone F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Zone F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Zone F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Zone F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Zone F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Zone F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Zone F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Zone F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Zone F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Zone F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Zone F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Zone F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Zone F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Zone F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Zone F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Zone F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Zone F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Zone F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Zone F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Zone F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Zone F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Zone F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Zone F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Zone F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Zone F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Zone F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Zone F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Zone F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Zone F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Zone F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Zone F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Zone F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Zone F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Zone F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Zone F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Zone F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Zone F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Zone F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Zone TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BASEMENT_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BASEMENT_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone BASEMENT_MAINELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone BASEMENT_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone BASEMENT_MECHEQUIP ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone BASEMENT_OPENOFFICE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone F1 RETAIL_F1_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone F13-F21 OFFICE_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone F13-F21 OFFICE_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Zone F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Zone F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Zone F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Zone F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Zone F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Zone F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Zone F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Zone F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Zone F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Zone F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Zone F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Zone F22-F30 OFFICE_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Zone F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Zone F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Zone F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Zone F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Zone F22-F30 OFFICE_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Zone F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Zone F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Zone F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Zone F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Zone F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Zone F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Zone F31-F37 OFFICE_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Zone F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Zone F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Zone F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Zone F31-F37 OFFICE_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Zone F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Zone F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Zone F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Zone F38 RESI_BOT_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Zone F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Zone F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Zone F38 RESI_BOT_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Zone F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Zone F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Zone F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Zone F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Zone F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Zone F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Zone F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Zone F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Zone F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Zone F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Zone F38 SKYLOBBY_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Zone F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Zone F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Zone F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Zone F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Zone F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Zone F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Zone F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Zone F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Zone F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Zone F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Zone F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Zone F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Zone F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Zone F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Zone F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Zone F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Zone F4-F12 OFFICE_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Zone F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Zone F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Zone F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Zone F4-F12 OFFICE_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Zone F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Zone F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Zone F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Zone F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Zone F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Zone F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Zone F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Zone F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Zone F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Zone F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Zone F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Zone F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Zone F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Zone F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Zone F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Zone F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Zone F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Zone F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Zone F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Zone F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Zone F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Zone F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Zone F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Zone F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Zone F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Zone F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Zone F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Zone F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Zone F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Zone F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Zone F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Zone F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Zone F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Zone F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Zone F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Zone F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Zone F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Zone F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Zone F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Zone F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Zone F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Zone F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Zone F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Zone F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Zone F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Zone F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Zone F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Zone F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Zone F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Zone F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Zone F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Zone F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Zone F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Zone F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Zone F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Zone F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Zone TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sky Type</td>
    <td align="right">MonthAndDay</td>
    <td align="right">Daylighting Control Name</td>
    <td align="right">Enclosure Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.7712E-003</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.7762E-003</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.7342E-003</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.7385E-003</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.5181E-003</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.5215E-003</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.1203E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1219E-003</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.5569E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.4448E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.1766E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0827E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.4739E-003</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.1139E-003</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.4560E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3095E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.9622E-003</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.2535E-003</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.3780E-003</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.6591E-003</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.2211E-003</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.1792E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.3629E-003</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.4459E-003</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0364E-003</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3368E-003</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.4703E-004</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0906E-003</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3026E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.6148E-004</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.9090E-004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0799E-003</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.8245E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.1362E-004</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.2056E-004</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.4634E-004</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">6.1672E-004</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.3907E-004</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.0932E-004</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.2434E-004</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.5998E-004</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.6555E-004</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.0185E-004</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.0650E-004</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">6.0106E-004</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.0489E-004</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9943E-004</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.0177E-004</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.5489E-004</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.5632E-004</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">6.9759E-004</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.9879E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">5.9762E-004</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.9858E-004</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9739E-004</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.9795E-004</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.5335E-004</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.5381E-004</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">6.9629E-004</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.9668E-004</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">5.9659E-004</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.9690E-004</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9680E-004</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.9697E-004</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.5281E-004</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.5299E-004</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">6.9584E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.9599E-004</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">5.9623E-004</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.9635E-004</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9661E-004</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.9668E-004</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.5256E-004</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.5264E-004</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">6.9562E-004</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.9569E-004</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">5.9607E-004</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.9612E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.9651E-004</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.9654E-004</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.5041E-002</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.2949E-002</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.9861E-002</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0743E-002</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.7379E-002</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1855E-002</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.7191E-002</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">RETAIL_F1_BACKSPACE_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0567E-002</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.6952E-002</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.3503E-002</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.4565E-002</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.2987E-002</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9429E-002</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.3473E-002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.2100E-002</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.0673E-002</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">0.1246</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.6850E-002</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">0.1425</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.6049E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">8.7192E-002</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.0711E-002</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.6334E-002</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_0_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0477E-002</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">9.3674E-003</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0726E-002</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">9.6691E-003</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.1153E-002</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">7.6048E-003</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.1594E-003</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.3006E-003</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_1_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.0182E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.1588E-003</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.4051E-003</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.8002E-003</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.0148E-003</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.1192E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.3145E-003</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.0739E-003</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_2_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.1796E-003</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.0656E-003</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.1055E-003</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.7224E-003</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.7561E-003</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.0454E-003</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.0735E-003</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.0238E-003</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">RETAIL_F1_FRONTRETAIL_WALL_6_0_0_3_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.0405E-003</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5619E-004</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.5619E-004</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.4771E-004</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.4771E-004</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9311E-004</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9311E-004</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9233E-004</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9233E-004</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5619E-004</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.5619E-004</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.4771E-004</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.4771E-004</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9311E-004</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9311E-004</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9233E-004</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9233E-004</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5619E-004</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.5619E-004</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.4771E-004</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.4771E-004</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9311E-004</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9311E-004</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9233E-004</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9233E-004</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.8018E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.8393E-004</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.6789E-004</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.7103E-004</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.0862E-004</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.1103E-004</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.0054E-004</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.0186E-004</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.8253E-004</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.8683E-004</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.7032E-004</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.7402E-004</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.1047E-004</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.1332E-004</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.0081E-004</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_4_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.0221E-004</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.2042E-002</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0822E-002</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.7167E-002</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.9149E-003</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.4790E-002</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0027E-002</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5038E-002</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_0_0_4_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.9666E-003</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.0494E-003</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.3714E-003</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.3061E-003</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.5625E-003</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.6148E-003</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.7304E-003</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.3688E-003</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_1_0_3_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.2082E-003</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5186E-004</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.8256E-004</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.8355E-004</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.5075E-004</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.4023E-004</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.0790E-004</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.3985E-004</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_2_0_2_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.3446E-004</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5666E-004</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9774E-004</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.1461E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.4417E-004</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.1124E-004</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.2158E-004</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9731E-004</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_3_0_1_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.1162E-004</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.4589E-004</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.5615E-004</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.0685E-004</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.1421E-004</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.0841E-004</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.1085E-004</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9338E-004</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">RETAIL_F1_MAINRETAIL_WALL_6_0_0_4_0_0_WIN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9668E-004</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6258E-002</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.3753E-002</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.0949E-002</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.1456E-002</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.7628E-002</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.2324E-002</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6710E-002</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.0883E-002</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6565E-003</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">4.3111E-003</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.9972E-003</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.4886E-003</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.5286E-003</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.7878E-003</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.7910E-003</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.0238E-003</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1531E-003</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.2600E-003</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8937E-003</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.9708E-003</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8948E-003</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.9231E-003</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8001E-003</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8395E-003</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1162E-003</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1315E-003</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8670E-003</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8781E-003</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8847E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8884E-003</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.7858E-003</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.7908E-003</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1241</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">5.4469E-002</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1416</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.3032E-002</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6251E-002</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.9413E-002</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.5492E-002</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.7843E-003</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">4.8943E-003</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.1733E-003</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.0007E-003</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.2809E-003</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.8794E-003</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">4.7359E-003</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.1862E-003</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.3496E-003</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0952E-003</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2108E-003</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.4260E-003</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.5248E-003</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0478E-003</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.1337E-003</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.0015E-003</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.0502E-003</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0568E-003</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0727E-003</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3943E-003</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.4075E-003</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0202E-003</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0308E-003</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8293E-004</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8932E-004</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0529E-003</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0565E-003</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3910E-003</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.3940E-003</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0177E-003</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0200E-003</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8126E-004</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8268E-004</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0521E-003</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0532E-003</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3904E-003</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.3914E-003</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0173E-003</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0180E-003</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8096E-004</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8139E-004</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.1869E-002</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8054E-002</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.0329E-002</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.6724E-002</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.2036E-002</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7035E-002</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.6687E-002</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0860E-002</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.0208E-002</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">9.6554E-003</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.1437E-002</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0315E-002</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.8639E-003</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">6.1831E-003</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7680E-003</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.0008E-003</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.9736E-003</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.3728E-003</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.9437E-003</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.4013E-003</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4676E-003</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.6166E-003</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7771E-003</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8165E-003</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.8282E-003</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8823E-003</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7759E-003</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8376E-003</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4133E-003</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.4326E-003</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7628E-003</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7678E-003</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.0535E-002</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2173E-002</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3302E-002</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.1094E-003</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.1658E-002</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.2677E-003</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.4838E-002</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.3608E-003</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.8752E-003</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">3.3253E-003</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3346E-003</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.6301E-003</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3694E-003</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.2294E-003</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.4565E-003</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.4870E-003</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0820E-003</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2120E-003</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.7302E-004</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.7794E-004</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.4121E-004</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2562E-004</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.7885E-004</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0423E-003</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0282E-003</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0494E-003</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2794E-004</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.4541E-004</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0050E-004</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.1435E-004</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5273E-004</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.6157E-004</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0224E-003</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0276E-003</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2301E-004</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2732E-004</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.9643E-004</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.9980E-004</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5038E-004</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5237E-004</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0212E-003</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0229E-003</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2202E-004</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2343E-004</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.9563E-004</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.9673E-004</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.4994E-004</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5056E-004</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.1574E-003</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">2.1624E-003</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.1121E-003</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">2.1164E-003</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.8427E-003</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.8460E-003</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.3464E-003</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3480E-003</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.5790E-002</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.4668E-002</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.1935E-002</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0996E-002</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.6111E-003</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.2510E-003</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.4763E-002</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3297E-002</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.1824E-003</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.4738E-003</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.5474E-003</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.8285E-003</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.3583E-003</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">5.3164E-003</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">2.5650E-003</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">6.6480E-003</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.2566E-003</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.5570E-003</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0164E-003</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.2600E-003</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.6744E-004</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0987E-003</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0930E-003</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.2820E-003</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.1027E-003</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.1339E-003</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.8996E-004</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.1575E-004</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.5389E-004</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.7625E-004</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0115E-003</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0265E-003</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0802E-003</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0858E-003</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.7126E-004</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.7591E-004</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3824E-004</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.4206E-004</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0016E-003</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0039E-003</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0751E-003</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0766E-003</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.6700E-004</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.6820E-004</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3480E-004</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.3576E-004</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.9953E-004</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0001E-003</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0736E-003</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0740E-003</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.6570E-004</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.6609E-004</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3377E-004</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.3407E-004</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.9893E-004</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.9910E-004</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0730E-003</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0732E-003</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.6525E-004</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.6540E-004</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3341E-004</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.3353E-004</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.9875E-004</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.9881E-004</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">1.0728E-003</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0729E-003</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">8.6503E-004</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">8.6510E-004</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">7.3324E-004</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">7.3329E-004</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">9.9864E-004</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">9.9867E-004</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.5316E-002</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.3224E-002</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.0099E-002</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0981E-002</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.7620E-002</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.2096E-002</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">3.7417E-002</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">RETAIL_F2_BACKSPACE_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">1.0793E-002</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.4483E-002</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.0193E-002</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.2260E-002</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9550E-002</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.6192E-002</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.9817E-002</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.9371E-002</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.8183E-002</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">0.1286</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.0040E-002</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">0.1468</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.9487E-002</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">9.0085E-002</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.2999E-002</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7705E-002</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_0_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.1415E-002</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.0335E-002</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.1780E-002</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.0869E-002</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.2380E-002</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">7.9100E-003</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.7162E-003</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.3127E-003</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_1_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.2762E-003</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">7.7167E-003</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.9075E-003</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">8.5487E-003</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.7135E-003</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.1140E-003</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.2621E-003</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.5082E-003</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_2_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.5902E-003</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">7.6494E-003</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.6783E-003</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">8.4927E-003</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.5169E-003</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.0626E-003</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.0825E-003</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.4733E-003</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">RETAIL_F2_FRONTRETAIL_WALL_5_0_0_3_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.4852E-003</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.9433E-004</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.9433E-004</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.8289E-004</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.8289E-004</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.0926E-004</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.0926E-004</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7336E-004</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7336E-004</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.9433E-004</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.9433E-004</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.8289E-004</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.8289E-004</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.0926E-004</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.0926E-004</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7336E-004</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7336E-004</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.9433E-004</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.9433E-004</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.8289E-004</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.8289E-004</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.0926E-004</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.0926E-004</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7336E-004</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7336E-004</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.1832E-004</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.2207E-004</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.0307E-004</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.0621E-004</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.2477E-004</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.2718E-004</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.8157E-004</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.8289E-004</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.2067E-004</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.2497E-004</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">6.0550E-004</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.0920E-004</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.2662E-004</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.2947E-004</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.8184E-004</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.8324E-004</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.2140E-002</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0920E-002</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.7253E-002</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">9.0002E-003</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.4876E-002</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0113E-002</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5119E-002</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">9.0476E-003</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.1480E-003</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.4700E-003</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.3914E-003</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.6477E-003</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.7012E-003</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.8167E-003</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.4498E-003</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.2892E-003</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">5.5045E-004</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">7.8115E-004</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.6884E-004</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.3604E-004</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.2659E-004</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.9426E-004</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.2088E-004</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.1549E-004</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5524E-004</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.9633E-004</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9990E-004</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.2946E-004</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9760E-004</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.0794E-004</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7834E-004</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9265E-004</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.4448E-004</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.5474E-004</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9214E-004</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9950E-004</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9477E-004</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.9721E-004</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.7441E-004</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.7771E-004</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6258E-002</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.3753E-002</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.0949E-002</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.1456E-002</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.7628E-002</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.2324E-002</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6710E-002</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.0883E-002</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6565E-003</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">4.3111E-003</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.9972E-003</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.4886E-003</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.5286E-003</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.7878E-003</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.7910E-003</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.0238E-003</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1531E-003</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.2600E-003</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8937E-003</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.9708E-003</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8948E-003</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.9231E-003</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8001E-003</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8395E-003</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1162E-003</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1315E-003</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8670E-003</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8781E-003</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8847E-003</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8884E-003</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.7858E-003</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.7908E-003</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1241</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">5.4469E-002</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1416</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.3032E-002</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6251E-002</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.9413E-002</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.5492E-002</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.7843E-003</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">4.8943E-003</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.1733E-003</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.0007E-003</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.2809E-003</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.8794E-003</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">4.7359E-003</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.1862E-003</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.3496E-003</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0952E-003</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2108E-003</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.4260E-003</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.5248E-003</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0478E-003</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.1337E-003</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.0015E-003</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.0502E-003</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0568E-003</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0727E-003</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3943E-003</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.4075E-003</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0202E-003</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0308E-003</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8293E-004</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8932E-004</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0529E-003</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0565E-003</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3910E-003</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.3940E-003</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0177E-003</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0200E-003</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8126E-004</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8268E-004</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0521E-003</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0532E-003</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3904E-003</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.3914E-003</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0173E-003</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0180E-003</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8096E-004</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8139E-004</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.1869E-002</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8054E-002</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.0329E-002</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.6724E-002</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.2036E-002</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7035E-002</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.6687E-002</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0860E-002</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.0208E-002</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">9.6554E-003</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.1437E-002</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0315E-002</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.8639E-003</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">6.1831E-003</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7680E-003</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.0008E-003</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.9736E-003</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.3728E-003</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.9437E-003</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.4013E-003</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4676E-003</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.6166E-003</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7771E-003</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8165E-003</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.8282E-003</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8823E-003</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7759E-003</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8376E-003</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4133E-003</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.4326E-003</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7628E-003</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7678E-003</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.0535E-002</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2173E-002</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3302E-002</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.1094E-003</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.1658E-002</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.2677E-003</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.4838E-002</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.3608E-003</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.8752E-003</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">3.3253E-003</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3346E-003</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.6301E-003</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3694E-003</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.2294E-003</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.4565E-003</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.4870E-003</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0820E-003</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2120E-003</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.7302E-004</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.7794E-004</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.4121E-004</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2562E-004</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.7885E-004</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0423E-003</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0282E-003</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0494E-003</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2794E-004</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.4541E-004</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0050E-004</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.1435E-004</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5273E-004</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.6157E-004</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0224E-003</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0276E-003</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2301E-004</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2732E-004</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.9643E-004</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.9980E-004</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5038E-004</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5237E-004</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0212E-003</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0229E-003</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2202E-004</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2343E-004</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.9563E-004</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.9673E-004</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.4994E-004</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 3</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5056E-004</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6258E-002</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.3753E-002</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.0949E-002</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.1456E-002</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.7628E-002</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.2324E-002</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6710E-002</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.0883E-002</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6565E-003</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">4.3111E-003</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.9972E-003</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.4886E-003</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.5286E-003</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.7878E-003</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.7910E-003</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.0238E-003</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1531E-003</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.2600E-003</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8937E-003</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.9708E-003</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8948E-003</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.9231E-003</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8001E-003</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8395E-003</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1162E-003</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1315E-003</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8670E-003</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8781E-003</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8847E-003</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8884E-003</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.7858E-003</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.7908E-003</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1241</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">5.4469E-002</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1416</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.3032E-002</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6251E-002</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.9413E-002</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.5492E-002</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.7843E-003</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">4.8943E-003</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.1733E-003</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.0007E-003</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.2809E-003</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.8794E-003</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">4.7359E-003</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.1862E-003</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.3496E-003</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0952E-003</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2108E-003</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.4260E-003</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.5248E-003</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0478E-003</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.1337E-003</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.0015E-003</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.0502E-003</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0568E-003</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0727E-003</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3943E-003</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.4075E-003</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0202E-003</td>
  </tr>
  <tr>
    <td align="right">798</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
