    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0308E-003</td>
  </tr>
  <tr>
    <td align="right">799</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8293E-004</td>
  </tr>
  <tr>
    <td align="right">800</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8932E-004</td>
  </tr>
  <tr>
    <td align="right">801</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0529E-003</td>
  </tr>
  <tr>
    <td align="right">802</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0565E-003</td>
  </tr>
  <tr>
    <td align="right">803</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3910E-003</td>
  </tr>
  <tr>
    <td align="right">804</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.3940E-003</td>
  </tr>
  <tr>
    <td align="right">805</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0177E-003</td>
  </tr>
  <tr>
    <td align="right">806</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0200E-003</td>
  </tr>
  <tr>
    <td align="right">807</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8126E-004</td>
  </tr>
  <tr>
    <td align="right">808</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8268E-004</td>
  </tr>
  <tr>
    <td align="right">809</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0521E-003</td>
  </tr>
  <tr>
    <td align="right">810</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0532E-003</td>
  </tr>
  <tr>
    <td align="right">811</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3904E-003</td>
  </tr>
  <tr>
    <td align="right">812</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.3914E-003</td>
  </tr>
  <tr>
    <td align="right">813</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0173E-003</td>
  </tr>
  <tr>
    <td align="right">814</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0180E-003</td>
  </tr>
  <tr>
    <td align="right">815</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8096E-004</td>
  </tr>
  <tr>
    <td align="right">816</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8139E-004</td>
  </tr>
  <tr>
    <td align="right">817</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.1869E-002</td>
  </tr>
  <tr>
    <td align="right">818</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8054E-002</td>
  </tr>
  <tr>
    <td align="right">819</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.0329E-002</td>
  </tr>
  <tr>
    <td align="right">820</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.6724E-002</td>
  </tr>
  <tr>
    <td align="right">821</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.2036E-002</td>
  </tr>
  <tr>
    <td align="right">822</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7035E-002</td>
  </tr>
  <tr>
    <td align="right">823</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.6687E-002</td>
  </tr>
  <tr>
    <td align="right">824</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0860E-002</td>
  </tr>
  <tr>
    <td align="right">825</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.0208E-002</td>
  </tr>
  <tr>
    <td align="right">826</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">9.6554E-003</td>
  </tr>
  <tr>
    <td align="right">827</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.1437E-002</td>
  </tr>
  <tr>
    <td align="right">828</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0315E-002</td>
  </tr>
  <tr>
    <td align="right">829</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.8639E-003</td>
  </tr>
  <tr>
    <td align="right">830</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">6.1831E-003</td>
  </tr>
  <tr>
    <td align="right">831</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7680E-003</td>
  </tr>
  <tr>
    <td align="right">832</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.0008E-003</td>
  </tr>
  <tr>
    <td align="right">833</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.9736E-003</td>
  </tr>
  <tr>
    <td align="right">834</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.3728E-003</td>
  </tr>
  <tr>
    <td align="right">835</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.9437E-003</td>
  </tr>
  <tr>
    <td align="right">836</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.4013E-003</td>
  </tr>
  <tr>
    <td align="right">837</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4676E-003</td>
  </tr>
  <tr>
    <td align="right">838</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.6166E-003</td>
  </tr>
  <tr>
    <td align="right">839</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7771E-003</td>
  </tr>
  <tr>
    <td align="right">840</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8165E-003</td>
  </tr>
  <tr>
    <td align="right">841</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.8282E-003</td>
  </tr>
  <tr>
    <td align="right">842</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8823E-003</td>
  </tr>
  <tr>
    <td align="right">843</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7759E-003</td>
  </tr>
  <tr>
    <td align="right">844</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8376E-003</td>
  </tr>
  <tr>
    <td align="right">845</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4133E-003</td>
  </tr>
  <tr>
    <td align="right">846</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.4326E-003</td>
  </tr>
  <tr>
    <td align="right">847</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7628E-003</td>
  </tr>
  <tr>
    <td align="right">848</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7678E-003</td>
  </tr>
  <tr>
    <td align="right">849</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.0535E-002</td>
  </tr>
  <tr>
    <td align="right">850</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2173E-002</td>
  </tr>
  <tr>
    <td align="right">851</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3302E-002</td>
  </tr>
  <tr>
    <td align="right">852</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.1094E-003</td>
  </tr>
  <tr>
    <td align="right">853</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.1658E-002</td>
  </tr>
  <tr>
    <td align="right">854</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.2677E-003</td>
  </tr>
  <tr>
    <td align="right">855</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.4838E-002</td>
  </tr>
  <tr>
    <td align="right">856</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.3608E-003</td>
  </tr>
  <tr>
    <td align="right">857</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.8752E-003</td>
  </tr>
  <tr>
    <td align="right">858</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">3.3253E-003</td>
  </tr>
  <tr>
    <td align="right">859</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3346E-003</td>
  </tr>
  <tr>
    <td align="right">860</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.6301E-003</td>
  </tr>
  <tr>
    <td align="right">861</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3694E-003</td>
  </tr>
  <tr>
    <td align="right">862</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.2294E-003</td>
  </tr>
  <tr>
    <td align="right">863</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.4565E-003</td>
  </tr>
  <tr>
    <td align="right">864</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.4870E-003</td>
  </tr>
  <tr>
    <td align="right">865</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0820E-003</td>
  </tr>
  <tr>
    <td align="right">866</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2120E-003</td>
  </tr>
  <tr>
    <td align="right">867</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.7302E-004</td>
  </tr>
  <tr>
    <td align="right">868</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.7794E-004</td>
  </tr>
  <tr>
    <td align="right">869</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.4121E-004</td>
  </tr>
  <tr>
    <td align="right">870</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2562E-004</td>
  </tr>
  <tr>
    <td align="right">871</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.7885E-004</td>
  </tr>
  <tr>
    <td align="right">872</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0423E-003</td>
  </tr>
  <tr>
    <td align="right">873</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0282E-003</td>
  </tr>
  <tr>
    <td align="right">874</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0494E-003</td>
  </tr>
  <tr>
    <td align="right">875</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2794E-004</td>
  </tr>
  <tr>
    <td align="right">876</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.4541E-004</td>
  </tr>
  <tr>
    <td align="right">877</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0050E-004</td>
  </tr>
  <tr>
    <td align="right">878</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.1435E-004</td>
  </tr>
  <tr>
    <td align="right">879</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5273E-004</td>
  </tr>
  <tr>
    <td align="right">880</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.6157E-004</td>
  </tr>
  <tr>
    <td align="right">881</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0224E-003</td>
  </tr>
  <tr>
    <td align="right">882</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0276E-003</td>
  </tr>
  <tr>
    <td align="right">883</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2301E-004</td>
  </tr>
  <tr>
    <td align="right">884</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2732E-004</td>
  </tr>
  <tr>
    <td align="right">885</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.9643E-004</td>
  </tr>
  <tr>
    <td align="right">886</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.9980E-004</td>
  </tr>
  <tr>
    <td align="right">887</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5038E-004</td>
  </tr>
  <tr>
    <td align="right">888</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5237E-004</td>
  </tr>
  <tr>
    <td align="right">889</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0212E-003</td>
  </tr>
  <tr>
    <td align="right">890</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0229E-003</td>
  </tr>
  <tr>
    <td align="right">891</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2202E-004</td>
  </tr>
  <tr>
    <td align="right">892</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2343E-004</td>
  </tr>
  <tr>
    <td align="right">893</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.9563E-004</td>
  </tr>
  <tr>
    <td align="right">894</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.9673E-004</td>
  </tr>
  <tr>
    <td align="right">895</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.4994E-004</td>
  </tr>
  <tr>
    <td align="right">896</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 4</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5056E-004</td>
  </tr>
  <tr>
    <td align="right">897</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.6517E-002</td>
  </tr>
  <tr>
    <td align="right">898</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.4071E-002</td>
  </tr>
  <tr>
    <td align="right">899</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.1183E-002</td>
  </tr>
  <tr>
    <td align="right">900</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.1754E-002</td>
  </tr>
  <tr>
    <td align="right">901</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.7900E-002</td>
  </tr>
  <tr>
    <td align="right">902</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.2636E-002</td>
  </tr>
  <tr>
    <td align="right">903</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.7012E-002</td>
  </tr>
  <tr>
    <td align="right">904</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.1201E-002</td>
  </tr>
  <tr>
    <td align="right">905</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">4.1541E-003</td>
  </tr>
  <tr>
    <td align="right">906</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">4.7938E-003</td>
  </tr>
  <tr>
    <td align="right">907</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.4400E-003</td>
  </tr>
  <tr>
    <td align="right">908</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">3.9211E-003</td>
  </tr>
  <tr>
    <td align="right">909</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.9604E-003</td>
  </tr>
  <tr>
    <td align="right">910</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">3.2149E-003</td>
  </tr>
  <tr>
    <td align="right">911</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.2254E-003</td>
  </tr>
  <tr>
    <td align="right">912</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">3.4431E-003</td>
  </tr>
  <tr>
    <td align="right">913</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.6698E-004</td>
  </tr>
  <tr>
    <td align="right">914</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6710E-004</td>
  </tr>
  <tr>
    <td align="right">915</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.6192E-004</td>
  </tr>
  <tr>
    <td align="right">916</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6201E-004</td>
  </tr>
  <tr>
    <td align="right">917</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2989E-004</td>
  </tr>
  <tr>
    <td align="right">918</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2993E-004</td>
  </tr>
  <tr>
    <td align="right">919</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7111E-004</td>
  </tr>
  <tr>
    <td align="right">920</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7115E-004</td>
  </tr>
  <tr>
    <td align="right">921</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.6750E-004</td>
  </tr>
  <tr>
    <td align="right">922</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6787E-004</td>
  </tr>
  <tr>
    <td align="right">923</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.6231E-004</td>
  </tr>
  <tr>
    <td align="right">924</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6257E-004</td>
  </tr>
  <tr>
    <td align="right">925</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3003E-004</td>
  </tr>
  <tr>
    <td align="right">926</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3012E-004</td>
  </tr>
  <tr>
    <td align="right">927</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7128E-004</td>
  </tr>
  <tr>
    <td align="right">928</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7139E-004</td>
  </tr>
  <tr>
    <td align="right">929</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.6926E-004</td>
  </tr>
  <tr>
    <td align="right">930</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.7069E-004</td>
  </tr>
  <tr>
    <td align="right">931</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.6358E-004</td>
  </tr>
  <tr>
    <td align="right">932</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6462E-004</td>
  </tr>
  <tr>
    <td align="right">933</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3049E-004</td>
  </tr>
  <tr>
    <td align="right">934</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3088E-004</td>
  </tr>
  <tr>
    <td align="right">935</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7185E-004</td>
  </tr>
  <tr>
    <td align="right">936</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7233E-004</td>
  </tr>
  <tr>
    <td align="right">937</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.7723E-004</td>
  </tr>
  <tr>
    <td align="right">938</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.8534E-004</td>
  </tr>
  <tr>
    <td align="right">939</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.6938E-004</td>
  </tr>
  <tr>
    <td align="right">940</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.7531E-004</td>
  </tr>
  <tr>
    <td align="right">941</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3274E-004</td>
  </tr>
  <tr>
    <td align="right">942</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3516E-004</td>
  </tr>
  <tr>
    <td align="right">943</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7462E-004</td>
  </tr>
  <tr>
    <td align="right">944</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7760E-004</td>
  </tr>
  <tr>
    <td align="right">945</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.3585E-004</td>
  </tr>
  <tr>
    <td align="right">946</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.2213E-004</td>
  </tr>
  <tr>
    <td align="right">947</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.1243E-004</td>
  </tr>
  <tr>
    <td align="right">948</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.7633E-004</td>
  </tr>
  <tr>
    <td align="right">949</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5182E-004</td>
  </tr>
  <tr>
    <td align="right">950</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.8405E-004</td>
  </tr>
  <tr>
    <td align="right">951</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9817E-004</td>
  </tr>
  <tr>
    <td align="right">952</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3778E-004</td>
  </tr>
  <tr>
    <td align="right">953</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.3299E-003</td>
  </tr>
  <tr>
    <td align="right">954</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.5550E-003</td>
  </tr>
  <tr>
    <td align="right">955</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.0643E-003</td>
  </tr>
  <tr>
    <td align="right">956</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.8158E-003</td>
  </tr>
  <tr>
    <td align="right">957</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">7.5316E-004</td>
  </tr>
  <tr>
    <td align="right">958</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4641E-003</td>
  </tr>
  <tr>
    <td align="right">959</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">7.9576E-004</td>
  </tr>
  <tr>
    <td align="right">960</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6626E-003</td>
  </tr>
  <tr>
    <td align="right">961</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9615E-002</td>
  </tr>
  <tr>
    <td align="right">962</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6525E-002</td>
  </tr>
  <tr>
    <td align="right">963</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7385E-002</td>
  </tr>
  <tr>
    <td align="right">964</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5377E-002</td>
  </tr>
  <tr>
    <td align="right">965</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0718E-002</td>
  </tr>
  <tr>
    <td align="right">966</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6103E-002</td>
  </tr>
  <tr>
    <td align="right">967</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5289E-002</td>
  </tr>
  <tr>
    <td align="right">968</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_2_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6249E-002</td>
  </tr>
  <tr>
    <td align="right">969</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6554E-004</td>
  </tr>
  <tr>
    <td align="right">970</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6554E-004</td>
  </tr>
  <tr>
    <td align="right">971</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">972</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">973</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">974</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">975</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">976</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">977</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6553E-004</td>
  </tr>
  <tr>
    <td align="right">978</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6553E-004</td>
  </tr>
  <tr>
    <td align="right">979</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">980</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">981</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">982</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">983</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">984</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">985</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6554E-004</td>
  </tr>
  <tr>
    <td align="right">986</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6554E-004</td>
  </tr>
  <tr>
    <td align="right">987</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">988</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">989</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">990</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">991</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">992</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">993</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6553E-004</td>
  </tr>
  <tr>
    <td align="right">994</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6553E-004</td>
  </tr>
  <tr>
    <td align="right">995</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">996</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">997</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">998</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">999</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">1000</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">1001</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6554E-004</td>
  </tr>
  <tr>
    <td align="right">1002</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6554E-004</td>
  </tr>
  <tr>
    <td align="right">1003</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">1004</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">1005</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">1006</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">1007</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">1008</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">1009</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6554E-004</td>
  </tr>
  <tr>
    <td align="right">1010</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6554E-004</td>
  </tr>
  <tr>
    <td align="right">1011</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">1012</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.3515E-004</td>
  </tr>
  <tr>
    <td align="right">1013</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">1014</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.1588E-004</td>
  </tr>
  <tr>
    <td align="right">1015</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">1016</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5471E-004</td>
  </tr>
  <tr>
    <td align="right">1017</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9206E-004</td>
  </tr>
  <tr>
    <td align="right">1018</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9598E-004</td>
  </tr>
  <tr>
    <td align="right">1019</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5412E-004</td>
  </tr>
  <tr>
    <td align="right">1020</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5693E-004</td>
  </tr>
  <tr>
    <td align="right">1021</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.2174E-004</td>
  </tr>
  <tr>
    <td align="right">1022</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.2262E-004</td>
  </tr>
  <tr>
    <td align="right">1023</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6220E-004</td>
  </tr>
  <tr>
    <td align="right">1024</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6333E-004</td>
  </tr>
  <tr>
    <td align="right">1025</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9509E-004</td>
  </tr>
  <tr>
    <td align="right">1026</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9987E-004</td>
  </tr>
  <tr>
    <td align="right">1027</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5630E-004</td>
  </tr>
  <tr>
    <td align="right">1028</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5973E-004</td>
  </tr>
  <tr>
    <td align="right">1029</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.2249E-004</td>
  </tr>
  <tr>
    <td align="right">1030</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.2356E-004</td>
  </tr>
  <tr>
    <td align="right">1031</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6309E-004</td>
  </tr>
  <tr>
    <td align="right">1032</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6447E-004</td>
  </tr>
  <tr>
    <td align="right">1033</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9586E-004</td>
  </tr>
  <tr>
    <td align="right">1034</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0090E-004</td>
  </tr>
  <tr>
    <td align="right">1035</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5693E-004</td>
  </tr>
  <tr>
    <td align="right">1036</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6055E-004</td>
  </tr>
  <tr>
    <td align="right">1037</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.2296E-004</td>
  </tr>
  <tr>
    <td align="right">1038</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.2415E-004</td>
  </tr>
  <tr>
    <td align="right">1039</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6342E-004</td>
  </tr>
  <tr>
    <td align="right">1040</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_3_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6490E-004</td>
  </tr>
  <tr>
    <td align="right">1041</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.1766E-004</td>
  </tr>
  <tr>
    <td align="right">1042</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.1765E-004</td>
  </tr>
  <tr>
    <td align="right">1043</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9187E-004</td>
  </tr>
  <tr>
    <td align="right">1044</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9194E-004</td>
  </tr>
  <tr>
    <td align="right">1045</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.8910E-004</td>
  </tr>
  <tr>
    <td align="right">1046</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.8938E-004</td>
  </tr>
  <tr>
    <td align="right">1047</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7726E-004</td>
  </tr>
  <tr>
    <td align="right">1048</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_0_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7727E-004</td>
  </tr>
  <tr>
    <td align="right">1049</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.1705E-004</td>
  </tr>
  <tr>
    <td align="right">1050</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.1736E-004</td>
  </tr>
  <tr>
    <td align="right">1051</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9116E-004</td>
  </tr>
  <tr>
    <td align="right">1052</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9148E-004</td>
  </tr>
  <tr>
    <td align="right">1053</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.8796E-004</td>
  </tr>
  <tr>
    <td align="right">1054</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.8839E-004</td>
  </tr>
  <tr>
    <td align="right">1055</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7695E-004</td>
  </tr>
  <tr>
    <td align="right">1056</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_1_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7710E-004</td>
  </tr>
  <tr>
    <td align="right">1057</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.1561E-004</td>
  </tr>
  <tr>
    <td align="right">1058</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.1618E-004</td>
  </tr>
  <tr>
    <td align="right">1059</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.8984E-004</td>
  </tr>
  <tr>
    <td align="right">1060</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9034E-004</td>
  </tr>
  <tr>
    <td align="right">1061</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.8654E-004</td>
  </tr>
  <tr>
    <td align="right">1062</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.8704E-004</td>
  </tr>
  <tr>
    <td align="right">1063</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7629E-004</td>
  </tr>
  <tr>
    <td align="right">1064</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_2_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7655E-004</td>
  </tr>
  <tr>
    <td align="right">1065</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0039E-004</td>
  </tr>
  <tr>
    <td align="right">1066</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0039E-004</td>
  </tr>
  <tr>
    <td align="right">1067</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7813E-004</td>
  </tr>
  <tr>
    <td align="right">1068</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7813E-004</td>
  </tr>
  <tr>
    <td align="right">1069</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7993E-004</td>
  </tr>
  <tr>
    <td align="right">1070</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7993E-004</td>
  </tr>
  <tr>
    <td align="right">1071</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7100E-004</td>
  </tr>
  <tr>
    <td align="right">1072</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_3_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7100E-004</td>
  </tr>
  <tr>
    <td align="right">1073</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0039E-004</td>
  </tr>
  <tr>
    <td align="right">1074</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0039E-004</td>
  </tr>
  <tr>
    <td align="right">1075</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7813E-004</td>
  </tr>
  <tr>
    <td align="right">1076</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7813E-004</td>
  </tr>
  <tr>
    <td align="right">1077</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7993E-004</td>
  </tr>
  <tr>
    <td align="right">1078</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7993E-004</td>
  </tr>
  <tr>
    <td align="right">1079</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7100E-004</td>
  </tr>
  <tr>
    <td align="right">1080</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_4_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7100E-004</td>
  </tr>
  <tr>
    <td align="right">1081</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0039E-004</td>
  </tr>
  <tr>
    <td align="right">1082</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0039E-004</td>
  </tr>
  <tr>
    <td align="right">1083</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7813E-004</td>
  </tr>
  <tr>
    <td align="right">1084</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7813E-004</td>
  </tr>
  <tr>
    <td align="right">1085</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7993E-004</td>
  </tr>
  <tr>
    <td align="right">1086</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7993E-004</td>
  </tr>
  <tr>
    <td align="right">1087</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7100E-004</td>
  </tr>
  <tr>
    <td align="right">1088</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_5_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7100E-004</td>
  </tr>
  <tr>
    <td align="right">1089</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0039E-004</td>
  </tr>
  <tr>
    <td align="right">1090</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0039E-004</td>
  </tr>
  <tr>
    <td align="right">1091</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7813E-004</td>
  </tr>
  <tr>
    <td align="right">1092</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7813E-004</td>
  </tr>
  <tr>
    <td align="right">1093</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7993E-004</td>
  </tr>
  <tr>
    <td align="right">1094</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7993E-004</td>
  </tr>
  <tr>
    <td align="right">1095</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7100E-004</td>
  </tr>
  <tr>
    <td align="right">1096</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_4_0_0_6_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7100E-004</td>
  </tr>
  <tr>
    <td align="right">1097</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">0.1199</td>
  </tr>
  <tr>
    <td align="right">1098</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.9559E-002</td>
  </tr>
  <tr>
    <td align="right">1099</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">0.1372</td>
  </tr>
  <tr>
    <td align="right">1100</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.7587E-002</td>
  </tr>
  <tr>
    <td align="right">1101</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">8.2934E-002</td>
  </tr>
  <tr>
    <td align="right">1102</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6293E-002</td>
  </tr>
  <tr>
    <td align="right">1103</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.3832E-002</td>
  </tr>
  <tr>
    <td align="right">1104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_0_0_8_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">8.4392E-003</td>
  </tr>
  <tr>
    <td align="right">1105</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.8807E-003</td>
  </tr>
  <tr>
    <td align="right">1106</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.1603E-003</td>
  </tr>
  <tr>
    <td align="right">1107</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.6455E-003</td>
  </tr>
  <tr>
    <td align="right">1108</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.9792E-003</td>
  </tr>
  <tr>
    <td align="right">1109</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.8161E-003</td>
  </tr>
  <tr>
    <td align="right">1110</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.5332E-003</td>
  </tr>
  <tr>
    <td align="right">1111</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7608E-003</td>
  </tr>
  <tr>
    <td align="right">1112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_1_0_7_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7441E-003</td>
  </tr>
  <tr>
    <td align="right">1113</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.2608E-004</td>
  </tr>
  <tr>
    <td align="right">1114</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">6.8796E-004</td>
  </tr>
  <tr>
    <td align="right">1115</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.6490E-004</td>
  </tr>
  <tr>
    <td align="right">1116</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">7.0444E-004</td>
  </tr>
  <tr>
    <td align="right">1117</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.5571E-004</td>
  </tr>
  <tr>
    <td align="right">1118</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.7939E-004</td>
  </tr>
  <tr>
    <td align="right">1119</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.8696E-004</td>
  </tr>
  <tr>
    <td align="right">1120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_2_0_6_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5554E-004</td>
  </tr>
  <tr>
    <td align="right">1121</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">4.6853E-004</td>
  </tr>
  <tr>
    <td align="right">1122</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.9247E-004</td>
  </tr>
  <tr>
    <td align="right">1123</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.1711E-004</td>
  </tr>
  <tr>
    <td align="right">1124</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.3714E-004</td>
  </tr>
  <tr>
    <td align="right">1125</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.1281E-004</td>
  </tr>
  <tr>
    <td align="right">1126</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.2909E-004</td>
  </tr>
  <tr>
    <td align="right">1127</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5805E-004</td>
  </tr>
  <tr>
    <td align="right">1128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_3_0_5_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6779E-004</td>
  </tr>
  <tr>
    <td align="right">1129</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">4.6248E-004</td>
  </tr>
  <tr>
    <td align="right">1130</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.6811E-004</td>
  </tr>
  <tr>
    <td align="right">1131</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.1216E-004</td>
  </tr>
  <tr>
    <td align="right">1132</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.1681E-004</td>
  </tr>
  <tr>
    <td align="right">1133</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0889E-004</td>
  </tr>
  <tr>
    <td align="right">1134</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.1248E-004</td>
  </tr>
  <tr>
    <td align="right">1135</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5541E-004</td>
  </tr>
  <tr>
    <td align="right">1136</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_4_0_4_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5762E-004</td>
  </tr>
  <tr>
    <td align="right">1137</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">4.6128E-004</td>
  </tr>
  <tr>
    <td align="right">1138</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.6307E-004</td>
  </tr>
  <tr>
    <td align="right">1139</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.1118E-004</td>
  </tr>
  <tr>
    <td align="right">1140</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.1265E-004</td>
  </tr>
  <tr>
    <td align="right">1141</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0815E-004</td>
  </tr>
  <tr>
    <td align="right">1142</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0926E-004</td>
  </tr>
  <tr>
    <td align="right">1143</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5492E-004</td>
  </tr>
  <tr>
    <td align="right">1144</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_5_0_3_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5561E-004</td>
  </tr>
  <tr>
    <td align="right">1145</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">4.6095E-004</td>
  </tr>
  <tr>
    <td align="right">1146</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.6165E-004</td>
  </tr>
  <tr>
    <td align="right">1147</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.1092E-004</td>
  </tr>
  <tr>
    <td align="right">1148</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.1149E-004</td>
  </tr>
  <tr>
    <td align="right">1149</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0796E-004</td>
  </tr>
  <tr>
    <td align="right">1150</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0838E-004</td>
  </tr>
  <tr>
    <td align="right">1151</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5479E-004</td>
  </tr>
  <tr>
    <td align="right">1152</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_6_0_2_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5506E-004</td>
  </tr>
  <tr>
    <td align="right">1153</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">4.6083E-004</td>
  </tr>
  <tr>
    <td align="right">1154</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.6114E-004</td>
  </tr>
  <tr>
    <td align="right">1155</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.1081E-004</td>
  </tr>
  <tr>
    <td align="right">1156</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.1107E-004</td>
  </tr>
  <tr>
    <td align="right">1157</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0789E-004</td>
  </tr>
  <tr>
    <td align="right">1158</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0808E-004</td>
  </tr>
  <tr>
    <td align="right">1159</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5475E-004</td>
  </tr>
  <tr>
    <td align="right">1160</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_7_0_1_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5486E-004</td>
  </tr>
  <tr>
    <td align="right">1161</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">4.6079E-004</td>
  </tr>
  <tr>
    <td align="right">1162</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.6094E-004</td>
  </tr>
  <tr>
    <td align="right">1163</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.1078E-004</td>
  </tr>
  <tr>
    <td align="right">1164</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.1091E-004</td>
  </tr>
  <tr>
    <td align="right">1165</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0787E-004</td>
  </tr>
  <tr>
    <td align="right">1166</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0796E-004</td>
  </tr>
  <tr>
    <td align="right">1167</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.5473E-004</td>
  </tr>
  <tr>
    <td align="right">1168</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">SKYLOBBY_LOBBY_WALL_5_0_0_8_0_0_WIN 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.5479E-004</td>
  </tr>
  <tr>
    <td align="right">1169</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6258E-002</td>
  </tr>
  <tr>
    <td align="right">1170</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.3753E-002</td>
  </tr>
  <tr>
    <td align="right">1171</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.0949E-002</td>
  </tr>
  <tr>
    <td align="right">1172</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.1456E-002</td>
  </tr>
  <tr>
    <td align="right">1173</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.7628E-002</td>
  </tr>
  <tr>
    <td align="right">1174</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.2324E-002</td>
  </tr>
  <tr>
    <td align="right">1175</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6710E-002</td>
  </tr>
  <tr>
    <td align="right">1176</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.0883E-002</td>
  </tr>
  <tr>
    <td align="right">1177</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.6565E-003</td>
  </tr>
  <tr>
    <td align="right">1178</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">4.3111E-003</td>
  </tr>
  <tr>
    <td align="right">1179</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.9972E-003</td>
  </tr>
  <tr>
    <td align="right">1180</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.4886E-003</td>
  </tr>
  <tr>
    <td align="right">1181</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.5286E-003</td>
  </tr>
  <tr>
    <td align="right">1182</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.7878E-003</td>
  </tr>
  <tr>
    <td align="right">1183</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.7910E-003</td>
  </tr>
  <tr>
    <td align="right">1184</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.0238E-003</td>
  </tr>
  <tr>
    <td align="right">1185</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1531E-003</td>
  </tr>
  <tr>
    <td align="right">1186</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.2600E-003</td>
  </tr>
  <tr>
    <td align="right">1187</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8937E-003</td>
  </tr>
  <tr>
    <td align="right">1188</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.9708E-003</td>
  </tr>
  <tr>
    <td align="right">1189</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8948E-003</td>
  </tr>
  <tr>
    <td align="right">1190</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.9231E-003</td>
  </tr>
  <tr>
    <td align="right">1191</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8001E-003</td>
  </tr>
  <tr>
    <td align="right">1192</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8395E-003</td>
  </tr>
  <tr>
    <td align="right">1193</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.1162E-003</td>
  </tr>
  <tr>
    <td align="right">1194</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.1315E-003</td>
  </tr>
  <tr>
    <td align="right">1195</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8670E-003</td>
  </tr>
  <tr>
    <td align="right">1196</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8781E-003</td>
  </tr>
  <tr>
    <td align="right">1197</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8847E-003</td>
  </tr>
  <tr>
    <td align="right">1198</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8884E-003</td>
  </tr>
  <tr>
    <td align="right">1199</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.7858E-003</td>
  </tr>
  <tr>
    <td align="right">1200</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.7908E-003</td>
  </tr>
  <tr>
    <td align="right">1201</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1241</td>
  </tr>
  <tr>
    <td align="right">1202</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">5.4469E-002</td>
  </tr>
  <tr>
    <td align="right">1203</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1416</td>
  </tr>
  <tr>
    <td align="right">1204</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.3032E-002</td>
  </tr>
  <tr>
    <td align="right">1205</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6251E-002</td>
  </tr>
  <tr>
    <td align="right">1206</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.9413E-002</td>
  </tr>
  <tr>
    <td align="right">1207</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.5492E-002</td>
  </tr>
  <tr>
    <td align="right">1208</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.7843E-003</td>
  </tr>
  <tr>
    <td align="right">1209</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">4.8943E-003</td>
  </tr>
  <tr>
    <td align="right">1210</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.1733E-003</td>
  </tr>
  <tr>
    <td align="right">1211</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">5.0007E-003</td>
  </tr>
  <tr>
    <td align="right">1212</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.2809E-003</td>
  </tr>
  <tr>
    <td align="right">1213</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.8794E-003</td>
  </tr>
  <tr>
    <td align="right">1214</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">4.7359E-003</td>
  </tr>
  <tr>
    <td align="right">1215</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.1862E-003</td>
  </tr>
  <tr>
    <td align="right">1216</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.3496E-003</td>
  </tr>
  <tr>
    <td align="right">1217</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0952E-003</td>
  </tr>
  <tr>
    <td align="right">1218</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.2108E-003</td>
  </tr>
  <tr>
    <td align="right">1219</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.4260E-003</td>
  </tr>
  <tr>
    <td align="right">1220</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.5248E-003</td>
  </tr>
  <tr>
    <td align="right">1221</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0478E-003</td>
  </tr>
  <tr>
    <td align="right">1222</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.1337E-003</td>
  </tr>
  <tr>
    <td align="right">1223</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.0015E-003</td>
  </tr>
  <tr>
    <td align="right">1224</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.0502E-003</td>
  </tr>
  <tr>
    <td align="right">1225</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0568E-003</td>
  </tr>
  <tr>
    <td align="right">1226</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0727E-003</td>
  </tr>
  <tr>
    <td align="right">1227</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3943E-003</td>
  </tr>
  <tr>
    <td align="right">1228</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.4075E-003</td>
  </tr>
  <tr>
    <td align="right">1229</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0202E-003</td>
  </tr>
  <tr>
    <td align="right">1230</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0308E-003</td>
  </tr>
  <tr>
    <td align="right">1231</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8293E-004</td>
  </tr>
  <tr>
    <td align="right">1232</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8932E-004</td>
  </tr>
  <tr>
    <td align="right">1233</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0529E-003</td>
  </tr>
  <tr>
    <td align="right">1234</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0565E-003</td>
  </tr>
  <tr>
    <td align="right">1235</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3910E-003</td>
  </tr>
  <tr>
    <td align="right">1236</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.3940E-003</td>
  </tr>
  <tr>
    <td align="right">1237</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0177E-003</td>
  </tr>
  <tr>
    <td align="right">1238</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0200E-003</td>
  </tr>
  <tr>
    <td align="right">1239</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8126E-004</td>
  </tr>
  <tr>
    <td align="right">1240</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8268E-004</td>
  </tr>
  <tr>
    <td align="right">1241</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.0521E-003</td>
  </tr>
  <tr>
    <td align="right">1242</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0532E-003</td>
  </tr>
  <tr>
    <td align="right">1243</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3904E-003</td>
  </tr>
  <tr>
    <td align="right">1244</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.3914E-003</td>
  </tr>
  <tr>
    <td align="right">1245</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.0173E-003</td>
  </tr>
  <tr>
    <td align="right">1246</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.0180E-003</td>
  </tr>
  <tr>
    <td align="right">1247</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">9.8096E-004</td>
  </tr>
  <tr>
    <td align="right">1248</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.8139E-004</td>
  </tr>
  <tr>
    <td align="right">1249</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.1869E-002</td>
  </tr>
  <tr>
    <td align="right">1250</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8054E-002</td>
  </tr>
  <tr>
    <td align="right">1251</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.0329E-002</td>
  </tr>
  <tr>
    <td align="right">1252</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.6724E-002</td>
  </tr>
  <tr>
    <td align="right">1253</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.2036E-002</td>
  </tr>
  <tr>
    <td align="right">1254</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7035E-002</td>
  </tr>
  <tr>
    <td align="right">1255</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.6687E-002</td>
  </tr>
  <tr>
    <td align="right">1256</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0860E-002</td>
  </tr>
  <tr>
    <td align="right">1257</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.0208E-002</td>
  </tr>
  <tr>
    <td align="right">1258</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">9.6554E-003</td>
  </tr>
  <tr>
    <td align="right">1259</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.1437E-002</td>
  </tr>
  <tr>
    <td align="right">1260</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0315E-002</td>
  </tr>
  <tr>
    <td align="right">1261</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.8639E-003</td>
  </tr>
  <tr>
    <td align="right">1262</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">6.1831E-003</td>
  </tr>
  <tr>
    <td align="right">1263</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7680E-003</td>
  </tr>
  <tr>
    <td align="right">1264</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.0008E-003</td>
  </tr>
  <tr>
    <td align="right">1265</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.9736E-003</td>
  </tr>
  <tr>
    <td align="right">1266</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.3728E-003</td>
  </tr>
  <tr>
    <td align="right">1267</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.9437E-003</td>
  </tr>
  <tr>
    <td align="right">1268</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">3.4013E-003</td>
  </tr>
  <tr>
    <td align="right">1269</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4676E-003</td>
  </tr>
  <tr>
    <td align="right">1270</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.6166E-003</td>
  </tr>
  <tr>
    <td align="right">1271</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7771E-003</td>
  </tr>
  <tr>
    <td align="right">1272</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8165E-003</td>
  </tr>
  <tr>
    <td align="right">1273</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.8282E-003</td>
  </tr>
  <tr>
    <td align="right">1274</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8823E-003</td>
  </tr>
  <tr>
    <td align="right">1275</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.7759E-003</td>
  </tr>
  <tr>
    <td align="right">1276</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.8376E-003</td>
  </tr>
  <tr>
    <td align="right">1277</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4133E-003</td>
  </tr>
  <tr>
    <td align="right">1278</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.4326E-003</td>
  </tr>
  <tr>
    <td align="right">1279</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.7628E-003</td>
  </tr>
  <tr>
    <td align="right">1280</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7678E-003</td>
  </tr>
  <tr>
    <td align="right">1281</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.0535E-002</td>
  </tr>
  <tr>
    <td align="right">1282</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2173E-002</td>
  </tr>
  <tr>
    <td align="right">1283</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3302E-002</td>
  </tr>
  <tr>
    <td align="right">1284</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.1094E-003</td>
  </tr>
  <tr>
    <td align="right">1285</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.1658E-002</td>
  </tr>
  <tr>
    <td align="right">1286</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.2677E-003</td>
  </tr>
  <tr>
    <td align="right">1287</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.4838E-002</td>
  </tr>
  <tr>
    <td align="right">1288</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_0_0_5_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.3608E-003</td>
  </tr>
  <tr>
    <td align="right">1289</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.8752E-003</td>
  </tr>
  <tr>
    <td align="right">1290</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">3.3253E-003</td>
  </tr>
  <tr>
    <td align="right">1291</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3346E-003</td>
  </tr>
  <tr>
    <td align="right">1292</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.6301E-003</td>
  </tr>
  <tr>
    <td align="right">1293</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.3694E-003</td>
  </tr>
  <tr>
    <td align="right">1294</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.2294E-003</td>
  </tr>
  <tr>
    <td align="right">1295</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.4565E-003</td>
  </tr>
  <tr>
    <td align="right">1296</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_1_0_4_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.4870E-003</td>
  </tr>
  <tr>
    <td align="right">1297</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0820E-003</td>
  </tr>
  <tr>
    <td align="right">1298</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2120E-003</td>
  </tr>
  <tr>
    <td align="right">1299</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.7302E-004</td>
  </tr>
  <tr>
    <td align="right">1300</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.7794E-004</td>
  </tr>
  <tr>
    <td align="right">1301</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.4121E-004</td>
  </tr>
  <tr>
    <td align="right">1302</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2562E-004</td>
  </tr>
  <tr>
    <td align="right">1303</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.7885E-004</td>
  </tr>
  <tr>
    <td align="right">1304</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_2_0_3_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0423E-003</td>
  </tr>
  <tr>
    <td align="right">1305</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0282E-003</td>
  </tr>
  <tr>
    <td align="right">1306</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0494E-003</td>
  </tr>
  <tr>
    <td align="right">1307</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2794E-004</td>
  </tr>
  <tr>
    <td align="right">1308</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.4541E-004</td>
  </tr>
  <tr>
    <td align="right">1309</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.0050E-004</td>
  </tr>
  <tr>
    <td align="right">1310</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.1435E-004</td>
  </tr>
  <tr>
    <td align="right">1311</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5273E-004</td>
  </tr>
  <tr>
    <td align="right">1312</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_3_0_2_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.6157E-004</td>
  </tr>
  <tr>
    <td align="right">1313</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0224E-003</td>
  </tr>
  <tr>
    <td align="right">1314</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0276E-003</td>
  </tr>
  <tr>
    <td align="right">1315</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2301E-004</td>
  </tr>
  <tr>
    <td align="right">1316</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2732E-004</td>
  </tr>
  <tr>
    <td align="right">1317</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.9643E-004</td>
  </tr>
  <tr>
    <td align="right">1318</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.9980E-004</td>
  </tr>
  <tr>
    <td align="right">1319</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.5038E-004</td>
  </tr>
  <tr>
    <td align="right">1320</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_4_0_1_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5237E-004</td>
  </tr>
  <tr>
    <td align="right">1321</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.0212E-003</td>
  </tr>
  <tr>
    <td align="right">1322</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.0229E-003</td>
  </tr>
  <tr>
    <td align="right">1323</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.2202E-004</td>
  </tr>
  <tr>
    <td align="right">1324</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.2343E-004</td>
  </tr>
  <tr>
    <td align="right">1325</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.9563E-004</td>
  </tr>
  <tr>
    <td align="right">1326</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.9673E-004</td>
  </tr>
  <tr>
    <td align="right">1327</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.4994E-004</td>
  </tr>
  <tr>
    <td align="right">1328</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_3_0_0_5_0_0_WIN 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.5056E-004</td>
  </tr>
  <tr>
    <td align="right">1329</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.7759E-002</td>
  </tr>
  <tr>
    <td align="right">1330</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">2.3707E-002</td>
  </tr>
  <tr>
    <td align="right">1331</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.5800E-002</td>
  </tr>
  <tr>
    <td align="right">1332</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">2.2047E-002</td>
  </tr>
  <tr>
    <td align="right">1333</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.6966E-002</td>
  </tr>
  <tr>
    <td align="right">1334</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">2.1867E-002</td>
  </tr>
  <tr>
    <td align="right">1335</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.2386E-002</td>
  </tr>
  <tr>
    <td align="right">1336</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">1.4282E-002</td>
  </tr>
  <tr>
    <td align="right">1337</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">0.1267</td>
  </tr>
  <tr>
    <td align="right">1338</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">5.8521E-002</td>
  </tr>
  <tr>
    <td align="right">1339</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">0.1441</td>
  </tr>
  <tr>
    <td align="right">1340</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">6.7451E-002</td>
  </tr>
  <tr>
    <td align="right">1341</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">8.8818E-002</td>
  </tr>
  <tr>
    <td align="right">1342</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">3.2109E-002</td>
  </tr>
  <tr>
    <td align="right">1343</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">3.6885E-002</td>
  </tr>
  <tr>
    <td align="right">1344</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">1.0984E-002</td>
  </tr>
  <tr>
    <td align="right">1345</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">6.1452E-003</td>
  </tr>
  <tr>
    <td align="right">1346</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">7.3274E-003</td>
  </tr>
  <tr>
    <td align="right">1347</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">6.4950E-003</td>
  </tr>
  <tr>
    <td align="right">1348</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">7.6366E-003</td>
  </tr>
  <tr>
    <td align="right">1349</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">4.5047E-003</td>
  </tr>
  <tr>
    <td align="right">1350</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">5.3841E-003</td>
  </tr>
  <tr>
    <td align="right">1351</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">2.4490E-003</td>
  </tr>
  <tr>
    <td align="right">1352</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">2.7261E-003</td>
  </tr>
  <tr>
    <td align="right">1353</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">4.8585E-003</td>
  </tr>
  <tr>
    <td align="right">1354</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">4.9347E-003</td>
  </tr>
  <tr>
    <td align="right">1355</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">5.3802E-003</td>
  </tr>
  <tr>
    <td align="right">1356</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">5.4448E-003</td>
  </tr>
  <tr>
    <td align="right">1357</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">3.2402E-003</td>
  </tr>
  <tr>
    <td align="right">1358</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">3.2950E-003</td>
  </tr>
  <tr>
    <td align="right">1359</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.6221E-003</td>
  </tr>
  <tr>
    <td align="right">1360</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">1.6539E-003</td>
  </tr>
  <tr>
    <td align="right">1361</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1362</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1363</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1364</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1365</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9959E-004</td>
  </tr>
  <tr>
    <td align="right">1366</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9959E-004</td>
  </tr>
  <tr>
    <td align="right">1367</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1368</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1369</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1370</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1371</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1372</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1373</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9960E-004</td>
  </tr>
  <tr>
    <td align="right">1374</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9960E-004</td>
  </tr>
  <tr>
    <td align="right">1375</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1376</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1377</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1378</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1379</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1380</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1381</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9959E-004</td>
  </tr>
  <tr>
    <td align="right">1382</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9959E-004</td>
  </tr>
  <tr>
    <td align="right">1383</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1384</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1385</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1386</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1387</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1388</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1389</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9960E-004</td>
  </tr>
  <tr>
    <td align="right">1390</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9960E-004</td>
  </tr>
  <tr>
    <td align="right">1391</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1392</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1393</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1394</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1395</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1396</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1397</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9959E-004</td>
  </tr>
  <tr>
    <td align="right">1398</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9959E-004</td>
  </tr>
  <tr>
    <td align="right">1399</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1400</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1401</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1402</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4797E-004</td>
  </tr>
  <tr>
    <td align="right">1403</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1404</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.4146E-004</td>
  </tr>
  <tr>
    <td align="right">1405</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9960E-004</td>
  </tr>
  <tr>
    <td align="right">1406</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9960E-004</td>
  </tr>
  <tr>
    <td align="right">1407</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1408</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2232E-004</td>
  </tr>
  <tr>
    <td align="right">1409</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1410</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1411</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1412</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1413</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1414</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1415</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1416</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1417</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1418</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1419</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1420</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1421</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1422</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1423</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2117E-004</td>
  </tr>
  <tr>
    <td align="right">1424</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2117E-004</td>
  </tr>
  <tr>
    <td align="right">1425</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1426</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1427</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1428</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1429</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1430</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1431</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1432</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1433</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1434</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1435</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1436</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1437</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1438</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1439</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2117E-004</td>
  </tr>
  <tr>
    <td align="right">1440</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2117E-004</td>
  </tr>
  <tr>
    <td align="right">1441</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1442</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1443</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1444</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1445</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1446</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1447</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1448</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1449</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1450</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1451</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1452</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1453</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1454</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1455</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1456</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1457</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1458</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1459</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1460</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1461</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1462</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1463</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2117E-004</td>
  </tr>
  <tr>
    <td align="right">1464</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2117E-004</td>
  </tr>
  <tr>
    <td align="right">1465</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1466</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1467</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1468</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1469</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1470</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1471</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1472</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2118E-004</td>
  </tr>
  <tr>
    <td align="right">1473</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1474</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.3680E-004</td>
  </tr>
  <tr>
    <td align="right">1475</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1476</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9294E-004</td>
  </tr>
  <tr>
    <td align="right">1477</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1478</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6512E-004</td>
  </tr>
  <tr>
    <td align="right">1479</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2117E-004</td>
  </tr>
  <tr>
    <td align="right">1480</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2117E-004</td>
  </tr>
  <tr>
    <td align="right">1481</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.8454E-004</td>
  </tr>
  <tr>
    <td align="right">1482</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.8454E-004</td>
  </tr>
  <tr>
    <td align="right">1483</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5260E-004</td>
  </tr>
  <tr>
    <td align="right">1484</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5260E-004</td>
  </tr>
  <tr>
    <td align="right">1485</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5518E-004</td>
  </tr>
  <tr>
    <td align="right">1486</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5518E-004</td>
  </tr>
  <tr>
    <td align="right">1487</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.4237E-004</td>
  </tr>
  <tr>
    <td align="right">1488</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4237E-004</td>
  </tr>
  <tr>
    <td align="right">1489</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.8454E-004</td>
  </tr>
  <tr>
    <td align="right">1490</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.8454E-004</td>
  </tr>
  <tr>
    <td align="right">1491</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5260E-004</td>
  </tr>
  <tr>
    <td align="right">1492</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5260E-004</td>
  </tr>
  <tr>
    <td align="right">1493</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5518E-004</td>
  </tr>
  <tr>
    <td align="right">1494</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5518E-004</td>
  </tr>
  <tr>
    <td align="right">1495</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.4237E-004</td>
  </tr>
  <tr>
    <td align="right">1496</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4237E-004</td>
  </tr>
  <tr>
    <td align="right">1497</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.8454E-004</td>
  </tr>
  <tr>
    <td align="right">1498</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.8454E-004</td>
  </tr>
  <tr>
    <td align="right">1499</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5260E-004</td>
  </tr>
  <tr>
    <td align="right">1500</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5260E-004</td>
  </tr>
  <tr>
    <td align="right">1501</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5518E-004</td>
  </tr>
  <tr>
    <td align="right">1502</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5518E-004</td>
  </tr>
  <tr>
    <td align="right">1503</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.4237E-004</td>
  </tr>
  <tr>
    <td align="right">1504</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4237E-004</td>
  </tr>
  <tr>
    <td align="right">1505</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">0.1197</td>
  </tr>
  <tr>
    <td align="right">1506</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.0098E-002</td>
  </tr>
  <tr>
    <td align="right">1507</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">0.1367</td>
  </tr>
  <tr>
    <td align="right">1508</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.8180E-002</td>
  </tr>
  <tr>
    <td align="right">1509</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">8.3229E-002</td>
  </tr>
  <tr>
    <td align="right">1510</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.6651E-002</td>
  </tr>
  <tr>
    <td align="right">1511</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.4034E-002</td>
  </tr>
  <tr>
    <td align="right">1512</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">8.5904E-003</td>
  </tr>
  <tr>
    <td align="right">1513</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0307E-003</td>
  </tr>
  <tr>
    <td align="right">1514</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.3113E-003</td>
  </tr>
  <tr>
    <td align="right">1515</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.8278E-003</td>
  </tr>
  <tr>
    <td align="right">1516</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.1546E-003</td>
  </tr>
  <tr>
    <td align="right">1517</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.8787E-003</td>
  </tr>
  <tr>
    <td align="right">1518</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.6175E-003</td>
  </tr>
  <tr>
    <td align="right">1519</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.7806E-003</td>
  </tr>
  <tr>
    <td align="right">1520</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.7904E-003</td>
  </tr>
  <tr>
    <td align="right">1521</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">7.5321E-004</td>
  </tr>
  <tr>
    <td align="right">1522</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">9.0816E-004</td>
  </tr>
  <tr>
    <td align="right">1523</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">8.1792E-004</td>
  </tr>
  <tr>
    <td align="right">1524</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">9.5132E-004</td>
  </tr>
  <tr>
    <td align="right">1525</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.0605E-004</td>
  </tr>
  <tr>
    <td align="right">1526</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">6.2401E-004</td>
  </tr>
  <tr>
    <td align="right">1527</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.6060E-004</td>
  </tr>
  <tr>
    <td align="right">1528</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.2622E-004</td>
  </tr>
  <tr>
    <td align="right">1529</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">6.9861E-004</td>
  </tr>
  <tr>
    <td align="right">1530</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">7.2131E-004</td>
  </tr>
  <tr>
    <td align="right">1531</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">7.7261E-004</td>
  </tr>
  <tr>
    <td align="right">1532</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">7.9158E-004</td>
  </tr>
  <tr>
    <td align="right">1533</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">4.6557E-004</td>
  </tr>
  <tr>
    <td align="right">1534</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.8094E-004</td>
  </tr>
  <tr>
    <td align="right">1535</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.3331E-004</td>
  </tr>
  <tr>
    <td align="right">1536</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4253E-004</td>
  </tr>
  <tr>
    <td align="right">1537</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">1.9271E-002</td>
  </tr>
  <tr>
    <td align="right">1538</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">2.1259E-002</td>
  </tr>
  <tr>
    <td align="right">1539</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">1.5884E-002</td>
  </tr>
  <tr>
    <td align="right">1540</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">1.8145E-002</td>
  </tr>
  <tr>
    <td align="right">1541</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">1.7398E-002</td>
  </tr>
  <tr>
    <td align="right">1542</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">2.0746E-002</td>
  </tr>
  <tr>
    <td align="right">1543</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">1.7425E-002</td>
  </tr>
  <tr>
    <td align="right">1544</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">1.8221E-002</td>
  </tr>
  <tr>
    <td align="right">1545</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">5.4748E-003</td>
  </tr>
  <tr>
    <td align="right">1546</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">7.9322E-003</td>
  </tr>
  <tr>
    <td align="right">1547</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">4.6612E-003</td>
  </tr>
  <tr>
    <td align="right">1548</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">6.5077E-003</td>
  </tr>
  <tr>
    <td align="right">1549</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">4.2463E-003</td>
  </tr>
  <tr>
    <td align="right">1550</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">5.5855E-003</td>
  </tr>
  <tr>
    <td align="right">1551</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">4.2633E-003</td>
  </tr>
  <tr>
    <td align="right">1552</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">6.1397E-003</td>
  </tr>
  <tr>
    <td align="right">1553</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">0.1307</td>
  </tr>
  <tr>
    <td align="right">1554</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">6.1280E-002</td>
  </tr>
  <tr>
    <td align="right">1555</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">0.1489</td>
  </tr>
  <tr>
    <td align="right">1556</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">7.0580E-002</td>
  </tr>
  <tr>
    <td align="right">1557</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">9.0779E-002</td>
  </tr>
  <tr>
    <td align="right">1558</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">3.4082E-002</td>
  </tr>
  <tr>
    <td align="right">1559</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">3.7791E-002</td>
  </tr>
  <tr>
    <td align="right">1560</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">1.2208E-002</td>
  </tr>
  <tr>
    <td align="right">1561</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.7576E-002</td>
  </tr>
  <tr>
    <td align="right">1562</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">1.5362E-002</td>
  </tr>
  <tr>
    <td align="right">1563</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.2103E-002</td>
  </tr>
  <tr>
    <td align="right">1564</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">1.2913E-002</td>
  </tr>
  <tr>
    <td align="right">1565</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.8924E-002</td>
  </tr>
  <tr>
    <td align="right">1566</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">1.3839E-002</td>
  </tr>
  <tr>
    <td align="right">1567</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.8097E-002</td>
  </tr>
  <tr>
    <td align="right">1568</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">1.2397E-002</td>
  </tr>
  <tr>
    <td align="right">1569</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">6.0405E-003</td>
  </tr>
  <tr>
    <td align="right">1570</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">6.6134E-003</td>
  </tr>
  <tr>
    <td align="right">1571</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">5.0819E-003</td>
  </tr>
  <tr>
    <td align="right">1572</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">5.5158E-003</td>
  </tr>
  <tr>
    <td align="right">1573</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">4.5725E-003</td>
  </tr>
  <tr>
    <td align="right">1574</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">4.8012E-003</td>
  </tr>
  <tr>
    <td align="right">1575</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">4.8227E-003</td>
  </tr>
  <tr>
    <td align="right">1576</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">4.9758E-003</td>
  </tr>
  <tr>
    <td align="right">1577</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.2458E-002</td>
  </tr>
  <tr>
    <td align="right">1578</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.5932E-003</td>
  </tr>
  <tr>
    <td align="right">1579</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">1.8779E-002</td>
  </tr>
  <tr>
    <td align="right">1580</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.4221E-003</td>
  </tr>
  <tr>
    <td align="right">1581</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.5164E-002</td>
  </tr>
  <tr>
    <td align="right">1582</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.2106E-003</td>
  </tr>
  <tr>
    <td align="right">1583</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.6237E-002</td>
  </tr>
  <tr>
    <td align="right">1584</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.6546E-003</td>
  </tr>
  <tr>
    <td align="right">1585</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.4428E-004</td>
  </tr>
  <tr>
    <td align="right">1586</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.4428E-004</td>
  </tr>
  <tr>
    <td align="right">1587</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.9213E-004</td>
  </tr>
  <tr>
    <td align="right">1588</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.9213E-004</td>
  </tr>
  <tr>
    <td align="right">1589</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.9634E-004</td>
  </tr>
  <tr>
    <td align="right">1590</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.9634E-004</td>
  </tr>
  <tr>
    <td align="right">1591</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.7542E-004</td>
  </tr>
  <tr>
    <td align="right">1592</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.7542E-004</td>
  </tr>
  <tr>
    <td align="right">1593</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.9944E-004</td>
  </tr>
  <tr>
    <td align="right">1594</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.9944E-004</td>
  </tr>
  <tr>
    <td align="right">1595</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.8784E-004</td>
  </tr>
  <tr>
    <td align="right">1596</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.8784E-004</td>
  </tr>
  <tr>
    <td align="right">1597</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.1319E-004</td>
  </tr>
  <tr>
    <td align="right">1598</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.1319E-004</td>
  </tr>
  <tr>
    <td align="right">1599</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.7542E-004</td>
  </tr>
  <tr>
    <td align="right">1600</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.7542E-004</td>
  </tr>
  <tr>
    <td align="right">1601</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">6.0866E-004</td>
  </tr>
  <tr>
    <td align="right">1602</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.0996E-004</td>
  </tr>
  <tr>
    <td align="right">1603</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.9574E-004</td>
  </tr>
  <tr>
    <td align="right">1604</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.9686E-004</td>
  </tr>
  <tr>
    <td align="right">1605</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.1925E-004</td>
  </tr>
  <tr>
    <td align="right">1606</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.2012E-004</td>
  </tr>
  <tr>
    <td align="right">1607</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.7836E-004</td>
  </tr>
  <tr>
    <td align="right">1608</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.7878E-004</td>
  </tr>
  <tr>
    <td align="right">1609</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">1.0143E-002</td>
  </tr>
  <tr>
    <td align="right">1610</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.6704E-003</td>
  </tr>
  <tr>
    <td align="right">1611</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.3104E-003</td>
  </tr>
  <tr>
    <td align="right">1612</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4938E-003</td>
  </tr>
  <tr>
    <td align="right">1613</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.1288E-002</td>
  </tr>
  <tr>
    <td align="right">1614</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.8739E-002</td>
  </tr>
  <tr>
    <td align="right">1615</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.2060E-002</td>
  </tr>
  <tr>
    <td align="right">1616</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3906E-002</td>
  </tr>
  <tr>
    <td align="right">1617</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1321</td>
  </tr>
  <tr>
    <td align="right">1618</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1508</td>
  </tr>
  <tr>
    <td align="right">1619</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.0944E-002</td>
  </tr>
  <tr>
    <td align="right">1620</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7904E-002</td>
  </tr>
  <tr>
    <td align="right">1621</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.4905E-002</td>
  </tr>
  <tr>
    <td align="right">1622</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.0751E-002</td>
  </tr>
  <tr>
    <td align="right">1623</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3582E-002</td>
  </tr>
  <tr>
    <td align="right">1624</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3906E-002</td>
  </tr>
  <tr>
    <td align="right">1625</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.0600E-003</td>
  </tr>
  <tr>
    <td align="right">1626</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.9481E-003</td>
  </tr>
  <tr>
    <td align="right">1627</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.5278E-003</td>
  </tr>
  <tr>
    <td align="right">1628</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4938E-003</td>
  </tr>
  <tr>
    <td align="right">1629</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1321</td>
  </tr>
  <tr>
    <td align="right">1630</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1508</td>
  </tr>
  <tr>
    <td align="right">1631</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.0944E-002</td>
  </tr>
  <tr>
    <td align="right">1632</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7904E-002</td>
  </tr>
  <tr>
    <td align="right">1633</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.2458E-002</td>
  </tr>
  <tr>
    <td align="right">1634</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.5932E-003</td>
  </tr>
  <tr>
    <td align="right">1635</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">1.8779E-002</td>
  </tr>
  <tr>
    <td align="right">1636</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.4221E-003</td>
  </tr>
  <tr>
    <td align="right">1637</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.5164E-002</td>
  </tr>
  <tr>
    <td align="right">1638</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.2106E-003</td>
  </tr>
  <tr>
    <td align="right">1639</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.6237E-002</td>
  </tr>
  <tr>
    <td align="right">1640</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.6546E-003</td>
  </tr>
  <tr>
    <td align="right">1641</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.4428E-004</td>
  </tr>
  <tr>
    <td align="right">1642</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.4428E-004</td>
  </tr>
  <tr>
    <td align="right">1643</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.9213E-004</td>
  </tr>
  <tr>
    <td align="right">1644</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.9213E-004</td>
  </tr>
  <tr>
    <td align="right">1645</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.9634E-004</td>
  </tr>
  <tr>
    <td align="right">1646</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.9634E-004</td>
  </tr>
  <tr>
    <td align="right">1647</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.7542E-004</td>
  </tr>
  <tr>
    <td align="right">1648</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.7542E-004</td>
  </tr>
  <tr>
    <td align="right">1649</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.9944E-004</td>
  </tr>
  <tr>
    <td align="right">1650</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.9944E-004</td>
  </tr>
  <tr>
    <td align="right">1651</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.8784E-004</td>
  </tr>
  <tr>
    <td align="right">1652</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.8784E-004</td>
  </tr>
  <tr>
    <td align="right">1653</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.1319E-004</td>
  </tr>
  <tr>
    <td align="right">1654</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.1319E-004</td>
  </tr>
  <tr>
    <td align="right">1655</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.7542E-004</td>
  </tr>
  <tr>
    <td align="right">1656</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.7542E-004</td>
  </tr>
  <tr>
    <td align="right">1657</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">6.0866E-004</td>
  </tr>
  <tr>
    <td align="right">1658</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.0996E-004</td>
  </tr>
  <tr>
    <td align="right">1659</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.9574E-004</td>
  </tr>
  <tr>
    <td align="right">1660</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.9686E-004</td>
  </tr>
  <tr>
    <td align="right">1661</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.1925E-004</td>
  </tr>
  <tr>
    <td align="right">1662</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.2012E-004</td>
  </tr>
  <tr>
    <td align="right">1663</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.7836E-004</td>
  </tr>
  <tr>
    <td align="right">1664</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.7878E-004</td>
  </tr>
  <tr>
    <td align="right">1665</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">1.0143E-002</td>
  </tr>
  <tr>
    <td align="right">1666</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.6704E-003</td>
  </tr>
  <tr>
    <td align="right">1667</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.3104E-003</td>
  </tr>
  <tr>
    <td align="right">1668</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4938E-003</td>
  </tr>
  <tr>
    <td align="right">1669</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.1288E-002</td>
  </tr>
  <tr>
    <td align="right">1670</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.8739E-002</td>
  </tr>
  <tr>
    <td align="right">1671</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.2060E-002</td>
  </tr>
  <tr>
    <td align="right">1672</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3906E-002</td>
  </tr>
  <tr>
    <td align="right">1673</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1321</td>
  </tr>
  <tr>
    <td align="right">1674</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1508</td>
  </tr>
  <tr>
    <td align="right">1675</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.0944E-002</td>
  </tr>
  <tr>
    <td align="right">1676</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7904E-002</td>
  </tr>
  <tr>
    <td align="right">1677</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.4905E-002</td>
  </tr>
  <tr>
    <td align="right">1678</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.0751E-002</td>
  </tr>
  <tr>
    <td align="right">1679</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3582E-002</td>
  </tr>
  <tr>
    <td align="right">1680</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">2.3906E-002</td>
  </tr>
  <tr>
    <td align="right">1681</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">8.0600E-003</td>
  </tr>
  <tr>
    <td align="right">1682</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.9481E-003</td>
  </tr>
  <tr>
    <td align="right">1683</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.5278E-003</td>
  </tr>
  <tr>
    <td align="right">1684</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">6.4938E-003</td>
  </tr>
  <tr>
    <td align="right">1685</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1321</td>
  </tr>
  <tr>
    <td align="right">1686</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">0.1508</td>
  </tr>
  <tr>
    <td align="right">1687</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">9.0944E-002</td>
  </tr>
  <tr>
    <td align="right">1688</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">3.7904E-002</td>
  </tr>
  <tr>
    <td align="right">1689</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.0062E-002</td>
  </tr>
  <tr>
    <td align="right">1690</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.0278E-002</td>
  </tr>
  <tr>
    <td align="right">1691</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">7.5929E-003</td>
  </tr>
  <tr>
    <td align="right">1692</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">7.6963E-003</td>
  </tr>
  <tr>
    <td align="right">1693</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">5.2041E-003</td>
  </tr>
  <tr>
    <td align="right">1694</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">4.9762E-003</td>
  </tr>
  <tr>
    <td align="right">1695</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">7.4034E-003</td>
  </tr>
  <tr>
    <td align="right">1696</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">7.4065E-003</td>
  </tr>
  <tr>
    <td align="right">1697</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">3.2517E-003</td>
  </tr>
  <tr>
    <td align="right">1698</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">5.1988E-003</td>
  </tr>
  <tr>
    <td align="right">1699</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">2.5905E-003</td>
  </tr>
  <tr>
    <td align="right">1700</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">4.0614E-003</td>
  </tr>
  <tr>
    <td align="right">1701</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">2.1515E-003</td>
  </tr>
  <tr>
    <td align="right">1702</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">3.2240E-003</td>
  </tr>
  <tr>
    <td align="right">1703</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">2.5414E-003</td>
  </tr>
  <tr>
    <td align="right">1704</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">3.9221E-003</td>
  </tr>
  <tr>
    <td align="right">1705</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.9431E-003</td>
  </tr>
  <tr>
    <td align="right">1706</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">2.1380E-003</td>
  </tr>
  <tr>
    <td align="right">1707</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.5656E-003</td>
  </tr>
  <tr>
    <td align="right">1708</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.7216E-003</td>
  </tr>
  <tr>
    <td align="right">1709</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.3202E-003</td>
  </tr>
  <tr>
    <td align="right">1710</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.4491E-003</td>
  </tr>
  <tr>
    <td align="right">1711</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.7311E-003</td>
  </tr>
  <tr>
    <td align="right">1712</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.8367E-003</td>
  </tr>
  <tr>
    <td align="right">1713</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.8063E-003</td>
  </tr>
  <tr>
    <td align="right">1714</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.8306E-003</td>
  </tr>
  <tr>
    <td align="right">1715</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.4545E-003</td>
  </tr>
  <tr>
    <td align="right">1716</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.4745E-003</td>
  </tr>
  <tr>
    <td align="right">1717</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.2296E-003</td>
  </tr>
  <tr>
    <td align="right">1718</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.2456E-003</td>
  </tr>
  <tr>
    <td align="right">1719</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.6651E-003</td>
  </tr>
  <tr>
    <td align="right">1720</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.6760E-003</td>
  </tr>
  <tr>
    <td align="right">1721</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">3.9834E-002</td>
  </tr>
  <tr>
    <td align="right">1722</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.6827E-002</td>
  </tr>
  <tr>
    <td align="right">1723</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">3.4223E-002</td>
  </tr>
  <tr>
    <td align="right">1724</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.4108E-002</td>
  </tr>
  <tr>
    <td align="right">1725</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">4.0384E-002</td>
  </tr>
  <tr>
    <td align="right">1726</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.4758E-002</td>
  </tr>
  <tr>
    <td align="right">1727</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">3.8851E-002</td>
  </tr>
  <tr>
    <td align="right">1728</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.2889E-002</td>
  </tr>
  <tr>
    <td align="right">1729</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.2852E-002</td>
  </tr>
  <tr>
    <td align="right">1730</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.7083E-003</td>
  </tr>
  <tr>
    <td align="right">1731</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">1.9116E-002</td>
  </tr>
  <tr>
    <td align="right">1732</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.5148E-003</td>
  </tr>
  <tr>
    <td align="right">1733</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.5570E-002</td>
  </tr>
  <tr>
    <td align="right">1734</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.3158E-003</td>
  </tr>
  <tr>
    <td align="right">1735</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.6612E-002</td>
  </tr>
  <tr>
    <td align="right">1736</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.7451E-003</td>
  </tr>
  <tr>
    <td align="right">1737</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.0382E-004</td>
  </tr>
  <tr>
    <td align="right">1738</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.0382E-004</td>
  </tr>
  <tr>
    <td align="right">1739</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.5641E-004</td>
  </tr>
  <tr>
    <td align="right">1740</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.5641E-004</td>
  </tr>
  <tr>
    <td align="right">1741</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.6024E-004</td>
  </tr>
  <tr>
    <td align="right">1742</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.6024E-004</td>
  </tr>
  <tr>
    <td align="right">1743</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.4123E-004</td>
  </tr>
  <tr>
    <td align="right">1744</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.4123E-004</td>
  </tr>
  <tr>
    <td align="right">1745</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.4485E-004</td>
  </tr>
  <tr>
    <td align="right">1746</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.4485E-004</td>
  </tr>
  <tr>
    <td align="right">1747</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.3430E-004</td>
  </tr>
  <tr>
    <td align="right">1748</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.3430E-004</td>
  </tr>
  <tr>
    <td align="right">1749</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.6645E-004</td>
  </tr>
  <tr>
    <td align="right">1750</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.6645E-004</td>
  </tr>
  <tr>
    <td align="right">1751</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.4123E-004</td>
  </tr>
  <tr>
    <td align="right">1752</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.4123E-004</td>
  </tr>
  <tr>
    <td align="right">1753</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.6818E-004</td>
  </tr>
  <tr>
    <td align="right">1754</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.6952E-004</td>
  </tr>
  <tr>
    <td align="right">1755</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.5602E-004</td>
  </tr>
  <tr>
    <td align="right">1756</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.5717E-004</td>
  </tr>
  <tr>
    <td align="right">1757</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.8456E-004</td>
  </tr>
  <tr>
    <td align="right">1758</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.8544E-004</td>
  </tr>
  <tr>
    <td align="right">1759</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.5294E-004</td>
  </tr>
  <tr>
    <td align="right">1760</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.5337E-004</td>
  </tr>
  <tr>
    <td align="right">1761</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">6.5669E-004</td>
  </tr>
  <tr>
    <td align="right">1762</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.5669E-004</td>
  </tr>
  <tr>
    <td align="right">1763</td>
