    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_BOT_NE_APARTMENT_PARTITION_4_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_1_PARTITION_4_0_10805</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_2_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_1_PARTITION_5_0_10755</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_7_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_1_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_15_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_1_CEILING_1_0_10734</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_15_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_2_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_1_PARTITION_4_0_10805</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_2_PARTITION_4_0_10803</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_3_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_2_PARTITION_5_0_10756</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_8_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_2_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_14_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_2_CEILING_1_0_10733</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_14_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_3_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_2_PARTITION_4_0_10803</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_3_PARTITION_4_0_10801</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_4_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_3_PARTITION_5_0_10757</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_9_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_3_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_13_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_3_CEILING_1_0_10732</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_13_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_4_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_3_PARTITION_4_0_10801</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_4_PARTITION_4_0_10797</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">RESI_BOT_NW_APARTMENT_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_4_PARTITION_5_0_10758</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_10_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_4_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_12_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_N_APARTMENT_4_CEILING_1_0_10731</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_12_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_PARTITION_2_0_10761</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_13_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_PARTITION_3_0_10760</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_12_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.74</td>
    <td align="right">       7.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_PARTITION_4_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">RESI_BOT_NW_APARTMENT_PARTITION_6_0_10791</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_PARTITION_6_0_10741</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">RESI_BOT_SW_APARTMENT_PARTITION_3_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_PARTITION_7_0_10762</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_14_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.74</td>
    <td align="right">       7.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_8_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_OFFICE_CEILING_1_0_10727</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_8_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_SW_APARTMENT_CEILING_1_0_10713</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_10_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_NW_APARTMENT_CEILING_1_0_10729</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_11_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_NE_APARTMENT_CEILING_1_0_10730</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_12_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_4_CEILING_1_0_10731</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_13_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_3_CEILING_1_0_10732</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_14_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_2_CEILING_1_0_10733</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_15_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_1_CEILING_1_0_10734</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_16_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_MECH_CEILING_1_0_10735</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_17_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_ELEC_CEILING_1_0_10736</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_18_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_CEILING_1_0_10737</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_19_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_ELEVATORLOBBY_CEILING_1_0_10738</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10714</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10715</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      45.19</td>
    <td align="right">      45.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10716</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_3</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10717</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       6.86</td>
    <td align="right">       6.86</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_4</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10718</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_5</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10719</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_1_6</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_CEILING_1_0_10720</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.05</td>
    <td align="right">      52.05</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_2_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_SE_APARTMENT_CEILING_1_0_10721</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_3_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_1_CEILING_1_0_10722</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_4_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_2_CEILING_1_0_10723</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_5_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_3_CEILING_1_0_10724</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_6_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_4_CEILING_1_0_10725</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_7_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_E_APARTMENT_CEILING_1_0_10726</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_8_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_OFFICE_CEILING_1_0_10727</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_9_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_CEILING_1_0_10728</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10639</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10639</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10643</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10643</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10644</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10644</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      45.19</td>
    <td align="right">      45.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10645</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10645</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10646</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10646</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">       6.86</td>
    <td align="right">       6.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10647</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10647</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10648</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10648</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10649</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10649</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      52.05</td>
    <td align="right">      52.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10678</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10678</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10681</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10681</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10683</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10683</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10685</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10685</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10687</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10687</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10688</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10688</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10690</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10690</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10692</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10692</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10696</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10696</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10698</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10698</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10700</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10700</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10702</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10702</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10704</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10704</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10706</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10706</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10707</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10707</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10709</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10709</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10710</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10710</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10712</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">RESI_BOT_PLENUM_CEILING_1_0_10712</td>
    <td align="right">       0.30</td>
    <td align="right">      2.104</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">RESI_BOT_E_APARTMENT_PARTITION_7_0_10779</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_PARTITION_4_0_10750</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_PARTITION_5_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_4_PARTITION_2_0_10780</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SE_APARTMENT_CEILING_1_0_10721</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_2_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_15_0_10740</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_PARTITION_3_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">RESI_BOT_OFFICE_PARTITION_6_0_10741</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_PARTITION_6_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_1_PARTITION_4_0_10742</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_SW_APARTMENT_CEILING_1_0_10713</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_1_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_2_PARTITION_4_0_10782</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_1_PARTITION_3_0_10763</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_16_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_1_PARTITION_4_0_10742</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_BOT_SW_APARTMENT_PARTITION_6_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_1_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_3_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_1_CEILING_1_0_10722</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_3_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_2_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_3_PARTITION_4_0_10784</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_2_PARTITION_3_0_10764</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_17_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_2_PARTITION_4_0_10782</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_1_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_2_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_4_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_2_CEILING_1_0_10723</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_4_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_3_PARTITION_2_0_0</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_4_PARTITION_4_0_10786</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_3_PARTITION_3_0_10765</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_18_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_3_PARTITION_4_0_10784</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_2_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_3_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_5_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_3_CEILING_1_0_10724</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_5_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_4_PARTITION_2_0_10780</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_BOT_SE_APARTMENT_PARTITION_5_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_4_PARTITION_3_0_10766</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_PARTITION_19_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.84</td>
    <td align="right">      24.84</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_4_PARTITION_4_0_10786</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_3_PARTITION_2_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.97</td>
    <td align="right">      38.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_4_FLOOR_0_0_0</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_6_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_BOT_S_APARTMENT_4_CEILING_1_0_10725</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_BOT_PLENUM_FLOOR_0_6_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEC_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_17_0_10855</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEC_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_16_0_10856</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEC_PARTITION_4_0_10851</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">SKYLOBBY_MECH_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEC_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_3_0_10857</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEC_FLOOR_0_0_10212</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">SKYLOBBY_ELEC_FLOOR_0_0_10212</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEC_CEILING_1_0_10815</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_PARTITION_2_0_10859</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_9_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_6_0_10866</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_PARTITION_4_0_10863</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_13_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_PARTITION_5_0_10865</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_FLOOR_0_0_10220</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_FLOOR_0_0_10220</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_CEILING_1_0_10823</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_4_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_2_0_10858</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_8_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_3_0_10857</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">SKYLOBBY_ELEC_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_4_0_10854</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">SKYLOBBY_MECH_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_5_0_10864</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_14_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_6_0_10866</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_FLOOR_0_0_10221</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_FLOOR_0_0_10221</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_CEILING_1_0_10824</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_5_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_PARTITION_2_0_10860</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_10_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_PARTITION_5_0_10865</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_PARTITION_4_0_10862</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_12_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_PARTITION_5_0_10861</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_11_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_FLOOR_0_0_10219</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_FLOOR_0_0_10219</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_CEILING_1_0_10822</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_3_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_10_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_PARTITION_2_0_10860</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_11_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_PARTITION_5_0_10861</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      73.16</td>
    <td align="right">      73.16</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_12_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_PARTITION_4_0_10862</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_13_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_PARTITION_4_0_10863</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_14_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_5_0_10864</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_15_0_10853</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_MECH_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_16_0_10856</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEC_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.14</td>
    <td align="right">      34.14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_16_0_10857</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_MECH_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_17_0_10855</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEC_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_8_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_2_0_10858</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.41</td>
    <td align="right">       7.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_9_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_PARTITION_2_0_10859</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10218</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10218</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     480.94</td>
    <td align="right">     480.94</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10219</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10219</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     236.53</td>
    <td align="right">     236.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10220</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10220</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     480.93</td>
    <td align="right">     480.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10221</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10221</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10222</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10222</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">     236.53</td>
    <td align="right">     236.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10223</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_LOBBY_FLOOR_0_0_10223</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10821</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     236.53</td>
    <td align="right">     236.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10822</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_10</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     480.94</td>
    <td align="right">     480.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10823</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10824</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     480.93</td>
    <td align="right">     480.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10825</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     236.53</td>
    <td align="right">     236.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10826</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_MECH_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">SKYLOBBY_ELEC_PARTITION_4_0_10851</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_MECH_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_16_0_10857</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_MECH_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">SKYLOBBY_LOBBY_PARTITION_15_0_10853</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      16.39</td>
    <td align="right">      16.39</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_MECH_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_PARTITION_4_0_10854</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_MECH_FLOOR_0_0_10211</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">SKYLOBBY_MECH_FLOOR_0_0_10211</td>
    <td align="right">       0.30</td>
    <td align="right">      1.711</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_MECH_CEILING_1_0_10814</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_0_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_MECH_CEILING_1_0_10814</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_1_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_ELEC_CEILING_1_0_10815</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10826</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_10</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10822</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     480.94</td>
    <td align="right">     480.94</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_6</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10823</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      72.28</td>
    <td align="right">      72.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_7</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10821</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     236.53</td>
    <td align="right">     236.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_8</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10824</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     480.93</td>
    <td align="right">     480.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_2_9</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_LOBBY_CEILING_1_0_10825</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     236.53</td>
    <td align="right">     236.53</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_3_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_2_CEILING_1_0_10822</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_4_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_ELEVATORLOBBY_CEILING_1_0_10823</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_FLOOR_0_5_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SKYLOBBY_ELEVATORSHAFT_1_CEILING_1_0_10824</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_0_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_SW_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_10_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_NW_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.52</td>
    <td align="right">     107.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_11_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_NE_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_12_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_4_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_13_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_3_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_14_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_2_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_15_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_N_APARTMENT_1_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_16_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_MECH_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_17_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_ELEC_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.63</td>
    <td align="right">      54.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_18_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_2_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.95</td>
    <td align="right">      52.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_19_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_ELEVATORLOBBY_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_10</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_5</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_11</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_12</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_4</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_7</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      38.32</td>
    <td align="right">      38.32</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_8</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">SURFACE 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       6.86</td>
    <td align="right">       6.86</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_1_9</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_6</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.05</td>
    <td align="right">      52.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_2_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_SE_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     107.53</td>
    <td align="right">     107.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_3_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_1_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_4_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_2_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_5_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_3_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_6_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_S_APARTMENT_4_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      94.52</td>
    <td align="right">      94.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_7_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_E_APARTMENT_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_8_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_OFFICE_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     124.12</td>
    <td align="right">     124.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLOBBY_PLENUM_CEILING_1_9_0 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_ELEVATORSHAFT_1_FLOOR_0_0_0</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      52.96</td>
    <td align="right">      52.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">RESI_BOT_CORRIDOR_FLOOR_0_0_3</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">       6.86</td>
    <td align="right">       6.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_10_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_4_PARTITION_5_0_10659</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_11_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_2_0_10660</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_12_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_3_0_10661</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.92</td>
    <td align="right">      61.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_13_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_2_0_10662</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_14_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_7_0_10663</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.92</td>
    <td align="right">      61.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_15_0_10641</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_16_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_3_0_10664</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_17_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_3_0_10665</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_18_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_3_0_10666</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_19_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_3_0_10667</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_22_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_2_0_10668</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_23_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_2_0_10669</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_24_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_2_0_10670</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_25_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_5_0_10671</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_26_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_4_0_10672</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_27_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_4_0_10673</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_28_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_5_0_10674</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_29_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_MECH_PARTITION_4_0_10675</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_4_0_10651</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_30_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_MECH_PARTITION_3_0_10676</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_30_1_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEC_PARTITION_3_0_10677</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_31_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEC_PARTITION_2_0_10678</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_6_0_10652</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.91</td>
    <td align="right">      61.91</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_5_0_10653</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_4_0_10654</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.91</td>
    <td align="right">      61.91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_5_0_10655</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_7_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_5_0_10656</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_8_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_5_0_10657</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.73</td>
    <td align="right">     198.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_9_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_5_0_10658</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.75</td>
    <td align="right">     198.75</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_10</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_10</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      54.91</td>
    <td align="right">      54.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_11</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_11</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     361.50</td>
    <td align="right">     361.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_12</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_12</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_7</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_7</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_8</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_8</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_9</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_9</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     416.41</td>
    <td align="right">     416.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10621</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10622</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_11</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.91</td>
    <td align="right">      54.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10623</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_10</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10624</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_7</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     416.41</td>
    <td align="right">     416.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10625</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10626</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     361.50</td>
    <td align="right">     361.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10627</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_12</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_PARTITION_2_0_10678</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_31_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_PARTITION_3_0_10677</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_30_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_PARTITION_4_0_10709</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_MECH_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_PARTITION_5_0_10694</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_ELEC_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_CEILING_1_0_10637</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_17_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_2_0_10669</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_23_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_3_0_10696</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_4_0_10673</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_27_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_5_0_10712</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_CEILING_1_0_10639</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_19_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_2_0_10668</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_22_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_ELEC_PARTITION_5_0_10694</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_MECH_PARTITION_5_0_10695</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_5_0_10674</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_28_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_3_0_10696</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_CEILING_1_0_10629</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_9_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_2_0_10670</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_24_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_5_0_10712</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_4_0_10672</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_26_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_5_0_10671</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_25_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_CEILING_1_0_10638</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_18_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_6_0_10690</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_4_0_10654</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.91</td>
    <td align="right">      61.91</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_5_0_10653</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_6_0_10652</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.91</td>
    <td align="right">      61.91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_7_0_10680</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_CEILING_1_0_10627</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_7_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_ELEC_PARTITION_4_0_10709</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_PARTITION_3_0_10676</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_30_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_PARTITION_4_0_10675</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_29_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_PARTITION_5_0_10695</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_MECH_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_CEILING_1_0_10636</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_16_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_2_0_10700</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_5_0_10655</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_6_0_10690</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_CEILING_1_0_10631</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_11_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_2_0_10660</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_11_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_4_PARTITION_4_0_10698</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_6_0_10692</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.72</td>
    <td align="right">     198.72</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_NW_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     860.19</td>
    <td align="right">     860.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_CEILING_1_0_10630</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_10_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.19</td>
    <td align="right">     860.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_2_0_10700</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_4_0_10706</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_5_0_10656</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_7_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_CEILING_1_0_10635</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_15_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_4_0_10706</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_4_0_10704</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_5_0_10657</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_8_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.73</td>
    <td align="right">     198.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_CEILING_1_0_10634</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_14_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_4_0_10704</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_4_0_10702</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_4_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_5_0_10658</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_9_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.75</td>
    <td align="right">     198.75</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_3_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_CEILING_1_0_10633</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_13_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_4_0_10702</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_PARTITION_4_0_10698</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_PARTITION_5_0_10659</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_10_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_4_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_4_CEILING_1_0_10632</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_12_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_0_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_SW_APARTMENT_CEILING_1_0_10614</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.20</td>
    <td align="right">     860.20</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_10_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_NW_APARTMENT_CEILING_1_0_10630</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.19</td>
    <td align="right">     860.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_11_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_CEILING_1_0_10631</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_12_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_4_CEILING_1_0_10632</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_13_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_3_CEILING_1_0_10633</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_14_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_CEILING_1_0_10634</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_15_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_CEILING_1_0_10635</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_16_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_MECH_CEILING_1_0_10636</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_17_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_ELEC_CEILING_1_0_10637</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_18_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_CEILING_1_0_10638</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_19_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_CEILING_1_0_10639</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10621</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_10</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10623</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_11</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10622</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.91</td>
    <td align="right">      54.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_12</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10627</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_7</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10624</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     416.41</td>
    <td align="right">     416.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_8</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10625</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_9</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10626</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     361.50</td>
    <td align="right">     361.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_2_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_CEILING_1_0_10622</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_3_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_CEILING_1_0_10623</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_4_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_CEILING_1_0_10624</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_5_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_CEILING_1_0_10625</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_6_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_CEILING_1_0_10626</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_7_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_CEILING_1_0_10627</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_8_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_CEILING_1_0_10628</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_9_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_CEILING_1_0_10629</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10613</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10613</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     536.61</td>
    <td align="right">     536.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10614</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10614</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     536.61</td>
    <td align="right">     536.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10615</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10615</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2324.03</td>
    <td align="right">    2324.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10616</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10616</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     724.64</td>
    <td align="right">     724.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10617</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10617</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10618</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10618</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     613.16</td>
    <td align="right">     613.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10619</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10619</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10620</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10620</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1371.86</td>
    <td align="right">    1371.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10621</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10621</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     925.15</td>
    <td align="right">     925.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10622</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10622</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1545.30</td>
    <td align="right">    1545.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10623</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10623</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     299.70</td>
    <td align="right">     299.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10624</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10624</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">      41.93</td>
    <td align="right">      41.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10625</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10625</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10626</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10626</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     451.84</td>
    <td align="right">     451.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10627</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10627</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1815.79</td>
    <td align="right">    1815.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10628</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10628</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    1449.29</td>
    <td align="right">    1449.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10629</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10629</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10630</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">RESI_MID_PLENUM_CEILING_1_0_10630</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_7_0_10680</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_4_0_10651</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_2_0_10681</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SE_APARTMENT_CEILING_1_0_10622</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_15_0_10641</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_6_0_10642</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.72</td>
    <td align="right">     198.72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_4_0_10643</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_SW_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     860.20</td>
    <td align="right">     860.20</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_SW_APARTMENT_CEILING_1_0_10614</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.20</td>
    <td align="right">     860.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_4_0_10683</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_3_0_10664</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_16_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_4_0_10643</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_1_CEILING_1_0_10623</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_3_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_4_0_10685</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_3_0_10665</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_17_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_4_0_10683</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_2_CEILING_1_0_10624</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_4_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_4_0_10687</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_3_0_10666</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_18_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_4_0_10685</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_3_CEILING_1_0_10625</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_5_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.17</td>
    <td align="right">     756.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_2_0_10681</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_3_0_10667</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_19_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_4_0_10687</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.77</td>
    <td align="right">     311.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_S_APARTMENT_4_CEILING_1_0_10626</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_6_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.16</td>
    <td align="right">     756.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_2_0_10662</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_13_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_3_0_10661</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_12_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.92</td>
    <td align="right">      61.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_6_0_10692</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.72</td>
    <td align="right">     198.72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_6_0_10642</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.72</td>
    <td align="right">     198.72</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_7_0_10663</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_14_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.92</td>
    <td align="right">      61.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_W_APARTMENT_CEILING_1_0_10628</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_8_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_4_0_10274</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_4_0_10275</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_4_0_10268</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_14_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_5_0_10267</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_13_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_6_0_10264</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_FLOOR_0_0_10094</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_FLOOR_0_0_10094</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ACTIVESTORAGE_CEILING_1_0_10205</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_17_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_4_0_10222</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_2_0_10223</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_9_0_10224</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.90</td>
    <td align="right">      43.90</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_FLOOR_0_0_10066</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_CLASSROOM_FLOOR_0_0_10066</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CLASSROOM_CEILING_1_0_10177</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_7_0_10232</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_6_0_10233</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_2_0_10234</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_FLOOR_0_0_10071</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_FLOOR_0_0_10071</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_1_CEILING_1_0_10182</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_4_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_4_0_10225</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_4_0_10222</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_8_0_10226</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_FLOOR_0_0_10067</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_FLOOR_0_0_10067</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CONFROOM_2_CEILING_1_0_10178</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_10_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_3_0_10262</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_11_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_2_0_10263</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_6_0_10264</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_1_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_5_0_10265</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_2_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_6_0_10266</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_13_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_5_0_10267</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_14_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_4_0_10268</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_15_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_4_0_10269</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_16_0_10250</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_7_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_17_0_10249</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10256</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10257</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_2_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_3_0_10270</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_19_0_10255</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_5_0_10260</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_3_0_10230</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_4_0_10241</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_5_0_10237</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_8_0_10259</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_7_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_PARTITION_9_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_2_0_10261</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10087</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10087</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10088</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10088</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10089</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10089</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10090</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10090</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10091</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10091</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10092</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10092</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10093</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10093</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10094</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_CORRIDOR_FLOOR_0_0_10094</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10198</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_9</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10199</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10200</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_8</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10201</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_10</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10202</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_13</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10203</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_11</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10204</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_12</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10205</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_14</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_19_0_10255</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10256</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_2_0_10257</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_2_0_10258</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_6_0_10251</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_PARTITION_7_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_8_0_10259</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_FLOOR_0_0_10079</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_DINING_FLOOR_0_0_10079</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_DINING_CEILING_1_0_10190</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_10_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_2_0_10258</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_6_0_10273</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_4_0_10271</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_PARTITION_5_0_10252</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_FLOOR_0_0_10093</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_ELEC_FLOOR_0_0_10093</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEC_CEILING_1_0_10204</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_16_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_2_0_10261</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_9_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_3_0_10254</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_6_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_4_0_10269</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_15_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_3_0_10279</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_FLOOR_0_0_10098</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_FLOOR_0_0_10098</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORLOBBY_CEILING_1_0_10209</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_21_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_6_0_10251</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_5_0_10252</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_5_0_10253</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_5_0_10245</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_3_0_10254</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_FLOOR_0_0_10078</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_FLOOR_0_0_10078</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_1_CEILING_1_0_10189</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_9_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_2_0_10278</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_3_0_10279</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_4_0_10275</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_5_0_10277</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_FLOOR_0_0_10099</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_FLOOR_0_0_10099</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ELEVATORSHAFT_2_CEILING_1_0_10210</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_22_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_2_0_10257</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_DINING_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_3_0_10270</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_4_0_10247</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_5_0_10272</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_6_0_10273</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     307.28</td>
    <td align="right">     307.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_FLOOR_0_0_10097</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_FLOOR_0_0_10097</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_CEILING_1_0_10208</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_20_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_RESTROOM_PARTITION_5_0_10276</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_5_0_10277</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_4_0_10274</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_5_0_10265</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     658.45</td>
    <td align="right">     658.45</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_FLOOR_0_0_10095</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_FLOOR_0_0_10095</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_CEILING_1_0_10206</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_18_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_5_0_10245</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_MECH_PARTITION_4_0_10246</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_4_0_10247</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_18_0_10257</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_17_0_10249</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     302.01</td>
    <td align="right">     302.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_7_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_16_0_10250</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_FLOOR_0_0_10077</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_FLOOR_0_0_10077</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_CEILING_1_0_10188</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_8_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_2_0_10242</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_3_0_10228</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_6_0_10243</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_FLOOR_0_0_10091</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_FLOOR_0_0_10091</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     385.79</td>
    <td align="right">     385.79</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_CEILING_1_0_10202</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_14_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     385.79</td>
    <td align="right">     385.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_2_0_10234</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_3_0_10244</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_7_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_FLOOR_0_0_10090</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_FLOOR_0_0_10090</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_CEILING_1_0_10201</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_13_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_8_0_10239</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_7_0_10240</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_5_0_10235</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_FLOOR_0_0_10074</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_FLOOR_0_0_10074</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     257.19</td>
    <td align="right">     257.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_CEILING_1_0_10185</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_6_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     257.19</td>
    <td align="right">     257.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_4_0_10225</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_3_0_10227</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_FLOOR_0_0_10068</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_FLOOR_0_0_10068</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_CEILING_1_0_10179</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ELEC_PARTITION_4_0_10271</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_PARTITION_5_0_10272</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_4_0_10246</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.49</td>
    <td align="right">     147.49</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_PARTITION_5_0_10253</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     351.17</td>
    <td align="right">     351.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_FLOOR_0_0_10092</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_MECH_FLOOR_0_0_10092</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_MECH_CEILING_1_0_10203</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_15_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_4_0_10241</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_3_0_10229</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.47</td>
    <td align="right">     104.47</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_2_0_10242</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_6_0_10243</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_7_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_PARTITION_3_0_10244</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_8_0_10238</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10076</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10076</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      79.60</td>
    <td align="right">      79.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10077</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_FLOOR_0_0_10077</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1607.67</td>
    <td align="right">    1607.67</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10187</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     807.20</td>
    <td align="right">     807.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10188</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     880.07</td>
    <td align="right">     880.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_2_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_5_0_10235</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_3_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_6_0_10236</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     139.59</td>
    <td align="right">     139.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_5_0_10237</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_8_0_10238</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_6_0_10233</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_7_0_10232</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_CONFROOM_1_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10073</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10073</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2874.45</td>
    <td align="right">    2874.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10074</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_FLOOR_0_0_10074</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     123.41</td>
    <td align="right">     123.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10184</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1132.78</td>
    <td align="right">    1132.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10185</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1865.08</td>
    <td align="right">    1865.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_3_0_10227</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     209.83</td>
    <td align="right">     209.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_4_0_10231</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_7_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_5_0_10260</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     614.55</td>
    <td align="right">     614.55</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_6_0_10236</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     139.59</td>
    <td align="right">     139.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_7_0_10240</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_8_0_10239</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_PARTITION_3_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10089</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10089</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    1607.66</td>
    <td align="right">    1607.66</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10090</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_FLOOR_0_0_10090</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     106.35</td>
    <td align="right">     106.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10200</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1175.88</td>
    <td align="right">    1175.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10201</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     538.13</td>
    <td align="right">     538.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_2_0_10223</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_4_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     105.35</td>
    <td align="right">     105.35</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_PARTITION_3_0_10228</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     267.33</td>
    <td align="right">     267.33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_5_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_PARTITION_3_0_10229</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     104.47</td>
    <td align="right">     104.47</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_6_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_3_0_10230</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     921.83</td>
    <td align="right">     921.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_7_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_PARTITION_4_0_10231</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     161.98</td>
    <td align="right">     161.98</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_8_0_10226</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CONFROOM_2_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      70.23</td>
    <td align="right">      70.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_PARTITION_9_0_10224</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_CLASSROOM_PARTITION_5_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      43.90</td>
    <td align="right">      43.90</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10070</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10070</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">    2645.28</td>
    <td align="right">    2645.28</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10071</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_FLOOR_0_0_10071</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     200.54</td>
    <td align="right">     200.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10181</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1042.48</td>
    <td align="right">    1042.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10182</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1803.34</td>
    <td align="right">    1803.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_0_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CLASSROOM_CEILING_1_0_10177</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      50.17</td>
    <td align="right">      50.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_10_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_DINING_CEILING_1_0_10190</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10199</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_10</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10201</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_11</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10203</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_12</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10204</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_13</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10202</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      66.89</td>
    <td align="right">      66.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_14</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10205</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     146.32</td>
    <td align="right">     146.32</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_8</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10200</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     125.42</td>
    <td align="right">     125.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_11_9</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CORRIDOR_CEILING_1_0_10198</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     418.06</td>
    <td align="right">     418.06</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10201</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     538.13</td>
    <td align="right">     538.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_12_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_3_CEILING_1_0_10200</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1175.88</td>
    <td align="right">    1175.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_13_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_5_CEILING_1_0_10201</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_14_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_4_CEILING_1_0_10202</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     385.79</td>
    <td align="right">     385.79</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_15_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_MECH_CEILING_1_0_10203</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_16_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEC_CEILING_1_0_10204</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_17_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ACTIVESTORAGE_CEILING_1_0_10205</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_18_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_CEILING_1_0_10206</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_19_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_RESTROOM_CEILING_1_0_10207</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_1_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CONFROOM_2_CEILING_1_0_10178</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_20_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_1_CEILING_1_0_10208</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     627.10</td>
    <td align="right">     627.10</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_21_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORLOBBY_CEILING_1_0_10209</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_22_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_CEILING_1_0_10210</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_2_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_7_CEILING_1_0_10179</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     239.80</td>
    <td align="right">     239.80</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10181</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1042.48</td>
    <td align="right">    1042.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_3_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_4_CEILING_1_0_10182</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1803.34</td>
    <td align="right">    1803.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_4_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_CONFROOM_1_CEILING_1_0_10182</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      80.27</td>
    <td align="right">      80.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10184</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1132.78</td>
    <td align="right">    1132.78</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_5_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_2_CEILING_1_0_10185</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1865.08</td>
    <td align="right">    1865.08</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_6_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_6_CEILING_1_0_10185</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     257.19</td>
    <td align="right">     257.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10187</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     807.20</td>
    <td align="right">     807.20</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_7_2</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_OPENOFFICE_1_CEILING_1_0_10188</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     880.07</td>
    <td align="right">     880.07</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_8_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_3_CEILING_1_0_10188</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     287.63</td>
    <td align="right">     287.63</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_FLOOR_0_9_0 1</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_1_CEILING_1_0_10189</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_0_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     561.88</td>
    <td align="right">     561.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_1_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_1_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     491.65</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     650.52</td>
    <td align="right">     650.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_10</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_10</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     650.50</td>
    <td align="right">     650.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_6</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_6</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2128.76</td>
    <td align="right">    2128.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_7</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_7</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    4328.44</td>
    <td align="right">    4328.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_8</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_8</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    4328.41</td>
    <td align="right">    4328.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_9</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_2_9</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">    2128.80</td>
    <td align="right">    2128.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_3_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_3_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     476.58</td>
    <td align="right">     476.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_4_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_4_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     501.68</td>
    <td align="right">     501.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_PLENUM_CEILING_1_5_0 1</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">OFFICE_PLENUM_CEILING_1_5_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.298</td>
    <td align="right">      0.318</td>
    <td align="right">     476.60</td>
    <td align="right">     476.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_2_0_10263</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_11_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     154.51</td>
    <td align="right">     154.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_3_0_10262</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_10_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_4_0_0 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_ELEVATORSHAFT_2_PARTITION_2_0_10278</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.72</td>
    <td align="right">      66.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_5_0_10276</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_ENCLOSEDOFFICE_2_PARTITION_2_0_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_PARTITION_6_0_10266</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_CORRIDOR_PARTITION_12_2_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      87.79</td>
    <td align="right">      87.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_FLOOR_0_0_10096</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_RESTROOM_FLOOR_0_0_10096</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_RESTROOM_CEILING_1_0_10207</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">OFFICE_PLENUM_FLOOR_0_19_0 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     147.16</td>
    <td align="right">     147.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_10_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_4_PARTITION_5_0_10660</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_11_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_2_0_10661</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_12_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_3_0_10662</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.92</td>
    <td align="right">      61.92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_13_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_2_0_10663</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_14_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_7_0_10664</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.92</td>
    <td align="right">      61.92</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_15_0_10642</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_SW_APARTMENT_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_16_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_1_PARTITION_3_0_10665</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_17_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_2_PARTITION_3_0_10666</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_18_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_3_PARTITION_3_0_10667</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_19_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_S_APARTMENT_4_PARTITION_3_0_10668</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_22_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_2_0_10669</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_23_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_2_0_10670</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_24_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_2_0_10671</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_25_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_5_0_10672</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_26_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_4_0_10673</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_27_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_4_0_10674</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_28_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_5_0_10675</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_29_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_MECH_PARTITION_4_0_10676</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_4_0_10652</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_30_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_MECH_PARTITION_3_0_10677</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_30_1_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEC_PARTITION_3_0_10678</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_31_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_ELEC_PARTITION_2_0_10679</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_6_0_10653</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.91</td>
    <td align="right">      61.91</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_5_0_10654</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_5_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_4_0_10655</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.91</td>
    <td align="right">      61.91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_6_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_5_0_10656</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_7_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_5_0_10657</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_8_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_5_0_10658</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.73</td>
    <td align="right">     198.73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_9_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_5_0_10659</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.75</td>
    <td align="right">     198.75</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_13</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_13</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_14</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_14</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_15</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_15</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     416.41</td>
    <td align="right">     416.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_16</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_16</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      54.91</td>
    <td align="right">      54.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_17</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_17</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     361.50</td>
    <td align="right">     361.50</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_18</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_CORRIDOR_FLOOR_0_0_18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10628</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10629</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_17</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      54.91</td>
    <td align="right">      54.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10630</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_16</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.76</td>
    <td align="right">      81.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10631</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_13</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     416.41</td>
    <td align="right">     416.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10632</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_14</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10633</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_15</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     361.50</td>
    <td align="right">     361.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_CORRIDOR_CEILING_1_0_10634</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_1_18</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      81.75</td>
    <td align="right">      81.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_PARTITION_2_0_10679</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_31_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_PARTITION_3_0_10678</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_30_1_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_PARTITION_4_0_10710</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_MECH_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_PARTITION_5_0_10695</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_ELEC_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEC_CEILING_1_0_10638</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_17_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     437.02</td>
    <td align="right">     437.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_2_0_10670</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_23_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_3_0_10697</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_6_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_4_0_10674</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_27_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      62.43</td>
    <td align="right">      62.43</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_5_0_10713</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORLOBBY_CEILING_1_0_10640</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_19_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_2_0_10669</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_22_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_ELEC_PARTITION_5_0_10695</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     273.13</td>
    <td align="right">     273.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_MECH_PARTITION_5_0_10696</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_5_0_10675</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_28_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_6_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_3_0_10697</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_CEILING_1_0_10630</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_9_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.64</td>
    <td align="right">     423.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_2_0_10671</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_24_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_ELEVATORLOBBY_PARTITION_5_0_10713</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_4_0_10673</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_26_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      59.31</td>
    <td align="right">      59.31</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_PARTITION_5_0_10672</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_25_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     585.29</td>
    <td align="right">     585.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_ELEVATORSHAFT_2_CEILING_1_0_10639</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_18_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     423.62</td>
    <td align="right">     423.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_6_0_10691</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_4_0_10655</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_5_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.91</td>
    <td align="right">      61.91</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_5_0_10654</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_6_0_10653</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      61.91</td>
    <td align="right">      61.91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_7_0_10681</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_SE_APARTMENT_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_E_APARTMENT_CEILING_1_0_10628</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_7_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     992.95</td>
    <td align="right">     992.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_ELEC_PARTITION_4_0_10710</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_PARTITION_3_0_10677</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_30_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_PARTITION_4_0_10676</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_29_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     131.11</td>
    <td align="right">     131.11</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_PARTITION_5_0_10696</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_ELEVATORSHAFT_1_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     312.15</td>
    <td align="right">     312.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_MECH_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_MECH_CEILING_1_0_10637</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_16_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     499.45</td>
    <td align="right">     499.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_4_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_2_0_10701</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_5_0_10656</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_6_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_6_0_10691</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_E_APARTMENT_PARTITION_3_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NE_APARTMENT_CEILING_1_0_10632</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_11_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.26</td>
    <td align="right">     860.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_2_0_10661</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_11_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      42.92</td>
    <td align="right">      42.92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_3_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_4_PARTITION_4_0_10699</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_PARTITION_6_0_10693</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_W_APARTMENT_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.72</td>
    <td align="right">     198.72</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_NW_APARTMENT_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     860.19</td>
    <td align="right">     860.19</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_NW_APARTMENT_CEILING_1_0_10631</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_10_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     860.19</td>
    <td align="right">     860.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_2_0_10701</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_NE_APARTMENT_PARTITION_4_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_4_0_10707</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_5_0_10657</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_7_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.74</td>
    <td align="right">     198.74</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_1_CEILING_1_0_10636</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_15_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_1_PARTITION_4_0_10707</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_4_0_10705</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_5_0_10658</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_CORRIDOR_PARTITION_8_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     198.73</td>
    <td align="right">     198.73</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_FLOOR_0_0_0 2</td>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_FLOOR_0_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.288</td>
    <td align="right">      0.318</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_2_CEILING_1_0_10635</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">RESI_MID_PLENUM_FLOOR_0_14_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     756.15</td>
    <td align="right">     756.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_2_0_0 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_2_PARTITION_4_0_10705</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     311.76</td>
    <td align="right">     311.76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RESI_MID_N_APARTMENT_3_PARTITION_4_0_10703</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">RESI_MID_N_APARTMENT_4_PARTITION_2_0_0 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
