    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     270.41</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     155.92</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     155.92</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     676.03</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     676.03</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     270.41</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.51</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.52</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.52</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.51</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     236.61</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     136.43</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     136.43</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     591.53</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     591.53</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     236.61</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">      19.49</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.96</td>
    <td align="right">       6.96</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">       6.79</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">       6.79</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.96</td>
    <td align="right">       6.96</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.17</td>
    <td align="right">      12.17</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">      19.49</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">      33.80</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.59</td>
    <td align="right">      17.59</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.59</td>
    <td align="right">      17.59</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      11.26</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      11.26</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">      84.50</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   29595.14</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7952.11</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21643.02</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NECB_Z7A_ROOF</td>
    <td align="right">Roof Membrane</td>
    <td align="right">NECB Z7A Roof Insulation</td>
    <td align="right">Metal Decking</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NECB_Z7A_WALL</td>
    <td align="right">1IN Stucco</td>
    <td align="right">8IN CONCRETE HW</td>
    <td align="right">NECB Z7A Wall Insulation</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NECB_Z7A_BELOWGRADEWALL</td>
    <td align="right">8IN CONCRETE HW</td>
    <td align="right">NECB Z7A BelowGrade Insulation</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 159.71M2</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 287.1M2</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 37.16M2</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 412.26M2</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 52.95M2</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 52.96M2</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 55.74M2</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 58.53M2</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:14</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:14</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1513.39</td>
    <td align="right">    6053.56</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      58.31</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1513.39</td>
    <td align="right">    6053.56</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      58.31</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     116.13</td>
    <td align="right">     464.52</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.47</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1177.08</td>
    <td align="right">    4708.33</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      45.35</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1513.39</td>
    <td align="right">    6053.56</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      58.31</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">F38 RESI_BOT_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">F1 RETAIL_F1_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">BASEMENT_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      58.53</td>
    <td align="right">     270.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.61</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">F72 HOTEL_TOP_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">F55 HOTEL_BOT_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">F72 HOTEL_TOP_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">F55 HOTEL_BOT_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">F4-F12 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     561.88</td>
    <td align="right">    2600.67</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      25.05</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">F4-F12 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     491.65</td>
    <td align="right">    2275.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      21.92</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">F13-F21 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     491.65</td>
    <td align="right">    2275.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      21.92</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">F22-F30 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     491.65</td>
    <td align="right">    2275.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      21.92</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     109.26</td>
    <td align="right">     505.69</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.87</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">F31-F37 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">BASEMENT_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      58.53</td>
    <td align="right">     270.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.61</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">F38 SKYLOBBY_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">F38 SKYLOBBY_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     124.86</td>
    <td align="right">     577.93</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.57</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">F31-F37 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     382.39</td>
    <td align="right">    1769.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      17.05</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">F39-F46 RESI_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">F38 RESI_BOT_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">F13-F21 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     561.88</td>
    <td align="right">    2600.67</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      25.05</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">F1 RETAIL_F1_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">F39-F46 RESI_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     499.45</td>
    <td align="right">    2311.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      22.27</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">F22-F30 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     561.88</td>
    <td align="right">    2600.67</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      25.05</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">F47-F54 RESI_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     499.45</td>
    <td align="right">    2311.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      22.27</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">F64-F70 HOTEL_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     382.39</td>
    <td align="right">    1769.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      17.05</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">F47-F54 RESI_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">F56-F63 HOTEL_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     499.45</td>
    <td align="right">    2311.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      22.27</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     501.68</td>
    <td align="right">    3510.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      34.49</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">BASEMENT_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     111.48</td>
    <td align="right">     780.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       7.66</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     390.19</td>
    <td align="right">    2730.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      26.82</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     501.68</td>
    <td align="right">    3510.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      34.49</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     445.93</td>
    <td align="right">    3120.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.65</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     501.68</td>
    <td align="right">    3510.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      34.49</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     445.93</td>
    <td align="right">    3120.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.65</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     445.93</td>
    <td align="right">    3120.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     390.19</td>
    <td align="right">    2730.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      26.82</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC MAIN ELECTRICAL LIGHTS</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">BASEMENT_MAINELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     365.84</td>
    <td align="right">    1693.29</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      16.31</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP MAIN MECHANICAL LIGHTS</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">BASEMENT_MECHEQUIP</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     731.68</td>
    <td align="right">    3386.57</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2845.83</td>
    <td align="right">   18685.65</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      23.10</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      81.03</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2845.83</td>
    <td align="right">   18685.65</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      23.10</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      81.03</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1714.01</td>
    <td align="right">   11254.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.91</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.96</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2997.87</td>
    <td align="right">   19683.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.70</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.19</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2213.42</td>
    <td align="right">   14533.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      23.10</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      63.03</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2997.87</td>
    <td align="right">   19683.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.70</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.19</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1687.27</td>
    <td align="right">   11078.56</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.58</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      38.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1333.12</td>
    <td align="right">    8753.26</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.91</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      31.08</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1687.27</td>
    <td align="right">   11078.56</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.58</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      38.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1312.32</td>
    <td align="right">    8616.66</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.58</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.06</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1687.27</td>
    <td align="right">   11078.56</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.58</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      38.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2331.67</td>
    <td align="right">   15309.74</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.70</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      62.37</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1714.01</td>
    <td align="right">   11254.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.91</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.96</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2845.83</td>
    <td align="right">   18685.65</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      23.10</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      81.03</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2997.87</td>
    <td align="right">   19683.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.70</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.19</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE OPENOFFICE LIGHTS</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">BASEMENT_OPENOFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">     365.84</td>
    <td align="right">    2402.10</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      15.40</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1714.01</td>
    <td align="right">   11254.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.91</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.96</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     312.30</td>
    <td align="right">    1277.41</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      15.52</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.72</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     624.61</td>
    <td align="right">    2554.81</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      15.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.43</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY RETAIL ENTRY LIGHTS</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">F1 RETAIL_F1_ENTRY</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      11.41</td>
    <td align="right">     103.20</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      41.01</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.79</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">    1997.78</td>
    <td align="right">   18978.96</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      32.45</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     115.61</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">    1010.31</td>
    <td align="right">    9597.90</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      33.87</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      61.02</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     268.30</td>
    <td align="right">    2548.81</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      15.30</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.32</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     122.73</td>
    <td align="right">    1165.98</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      15.32</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.35</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     122.73</td>
    <td align="right">    1165.98</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      41.01</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.98</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     268.30</td>
    <td align="right">    2548.81</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      41.01</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.62</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     147.16</td>
    <td align="right">     601.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     147.16</td>
    <td align="right">     601.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     114.45</td>
    <td align="right">     468.15</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.51</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     147.16</td>
    <td align="right">     601.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      50.17</td>
    <td align="right">     383.40</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      39.02</td>
    <td align="right">     298.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       1.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      50.17</td>
    <td align="right">     383.40</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      50.17</td>
    <td align="right">     383.40</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      62.43</td>
    <td align="right">     651.84</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.18</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      62.43</td>
    <td align="right">     651.84</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.18</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">F4-F12 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     287.63</td>
    <td align="right">    1331.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">F13-F21 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     287.63</td>
    <td align="right">    1331.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">F22-F30 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     287.63</td>
    <td align="right">    1331.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">F31-F37 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     223.71</td>
    <td align="right">    1035.45</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.64</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     385.79</td>
    <td align="right">    3072.91</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.70</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     287.63</td>
    <td align="right">    2291.06</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      14.69</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     287.63</td>
    <td align="right">    2291.06</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      14.69</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     186.51</td>
    <td align="right">    1485.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       9.52</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     385.79</td>
    <td align="right">    3072.91</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.70</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     257.19</td>
    <td align="right">    2048.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      13.13</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     287.63</td>
    <td align="right">    2291.06</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      14.69</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     300.06</td>
    <td align="right">    2390.04</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      15.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     200.04</td>
    <td align="right">    1593.37</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      10.22</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     487.74</td>
    <td align="right">    3885.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      24.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     257.19</td>
    <td align="right">    2048.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      13.13</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     487.74</td>
    <td align="right">    3885.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      24.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     257.19</td>
    <td align="right">    2048.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      13.13</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     385.79</td>
    <td align="right">    3072.91</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.70</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     223.71</td>
    <td align="right">    1781.93</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      11.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     186.51</td>
    <td align="right">    1485.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       9.52</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">F13-F21 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     147.16</td>
    <td align="right">     985.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">F4-F12 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     147.16</td>
    <td align="right">     985.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">F31-F37 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     114.45</td>
    <td align="right">     766.85</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.92</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">F22-F30 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     147.16</td>
    <td align="right">     985.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1159.84</td>
    <td align="right">    4639.35</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">      96.91</td>
    <td align="right">     167.99</td>
    <td align="right">      96.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      84.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1159.84</td>
    <td align="right">    4639.35</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">      96.91</td>
    <td align="right">     167.99</td>
    <td align="right">      96.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      84.40</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">F38 RESI_BOT_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     144.98</td>
    <td align="right">     579.92</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">      96.91</td>
    <td align="right">     167.99</td>
    <td align="right">      96.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.55</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.53</td>
    <td align="right">     312.52</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.52</td>
    <td align="right">     312.49</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.53</td>
    <td align="right">     312.52</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     124.12</td>
    <td align="right">     360.72</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.68</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.12</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.20</td>
    <td align="right">    2499.95</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.14</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.19</td>
    <td align="right">    2499.93</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.58</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.14</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.20</td>
    <td align="right">    2499.95</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.12</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.52</td>
    <td align="right">     312.49</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.19</td>
    <td align="right">    2499.93</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.58</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.53</td>
    <td align="right">     694.48</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.52</td>
    <td align="right">     694.42</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.53</td>
    <td align="right">     694.48</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.43</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     124.12</td>
    <td align="right">     801.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.83</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.20</td>
    <td align="right">    5555.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.87</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.19</td>
    <td align="right">    5555.40</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.47</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.50</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.87</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.20</td>
    <td align="right">    5555.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.83</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.52</td>
    <td align="right">     694.43</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.19</td>
    <td align="right">    5555.40</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.50</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.47</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE HIGHRISEAPARTMENT OFFICE LIGHTS</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     124.12</td>
    <td align="right">     988.64</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_OFF_SCH_2013</td>
    <td align="right">      56.26</td>
    <td align="right">     167.99</td>
    <td align="right">      39.58</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.34</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.4896</td>
    <td align="right">    1096.95</td>
    <td align="right">    6021.82</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      47.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      54.01</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.4896</td>
    <td align="right">    1579.49</td>
    <td align="right">    8670.76</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      48.39</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      78.76</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     181.16</td>
    <td align="right">     838.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      43.05</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.78</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY LARGEHOTEL LAUNDRY LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.7049</td>
    <td align="right">      76.65</td>
    <td align="right">     437.25</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.82</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      67.08</td>
    <td align="right">     606.48</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      39.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.45</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      67.08</td>
    <td align="right">     606.48</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      37.54</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.27</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">F55 HOTEL_BOT_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">      90.58</td>
    <td align="right">     370.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.82</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">F72 HOTEL_TOP_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">      55.74</td>
    <td align="right">     228.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.12</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     390.19</td>
    <td align="right">    1596.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.84</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     445.93</td>
    <td align="right">    1824.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     416.45</td>
    <td align="right">    1665.81</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      29.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.34</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    2984.79</td>
    <td align="right">   11939.15</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      30.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      68.14</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    2611.69</td>
    <td align="right">   10446.75</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      30.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      59.62</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     128.87</td>
    <td align="right">     568.75</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.58</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2142.14</td>
    <td align="right">    9453.71</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     126.05</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    1031.00</td>
    <td align="right">    4550.01</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      60.67</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     902.12</td>
    <td align="right">    3981.25</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.08</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    1031.00</td>
    <td align="right">    4550.01</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      60.67</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2448.16</td>
    <td align="right">   10804.24</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     144.06</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     902.12</td>
    <td align="right">    3981.25</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.08</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     334.58</td>
    <td align="right">    1476.57</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.69</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2766.48</td>
    <td align="right">   12209.03</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     162.79</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     292.76</td>
    <td align="right">    1292.00</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.23</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     395.21</td>
    <td align="right">    1744.15</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      23.26</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     292.76</td>
    <td align="right">    1292.00</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.23</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     334.58</td>
    <td align="right">    1476.57</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.69</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    3161.69</td>
    <td align="right">   13953.17</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     186.04</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">      54.01</td>
    <td align="right">     238.37</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      59.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.64</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     432.10</td>
    <td align="right">    1906.93</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      59.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.14</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     378.08</td>
    <td align="right">    1668.56</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      59.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      18.49</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     432.10</td>
    <td align="right">    1906.93</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      58.85</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.07</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     378.08</td>
    <td align="right">    1668.56</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      58.85</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      18.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">      54.01</td>
    <td align="right">     238.37</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      58.85</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.63</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     173.16</td>
    <td align="right">     801.45</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      42.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     173.16</td>
    <td align="right">     801.45</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      42.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.35</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN LARGEHOTEL KITCHEN LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.7327</td>
    <td align="right">     128.87</td>
    <td align="right">    1512.04</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      45.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.02</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5.4703</td>
    <td align="right">  152179.83</td>
    <td align="right">  832465.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     934.69</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.56</td>
    <td align="right">    1277.41</td>
    <td align="right">     712.79</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.42</td>
    <td align="right">    1277.41</td>
    <td align="right">     539.07</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.63</td>
    <td align="right">    1165.98</td>
    <td align="right">     738.06</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1165.98</td>
    <td align="right">     426.75</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.15</td>
    <td align="right">    9597.90</td>
    <td align="right">    1458.88</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.15</td>
    <td align="right">    9597.90</td>
    <td align="right">    1458.88</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.56</td>
    <td align="right">    1277.41</td>
    <td align="right">     712.79</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.42</td>
    <td align="right">    1277.41</td>
    <td align="right">     539.07</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.63</td>
    <td align="right">    1274.40</td>
    <td align="right">     799.05</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1274.40</td>
    <td align="right">     474.08</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.18</td>
    <td align="right">    9489.48</td>
    <td align="right">    1698.62</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.18</td>
    <td align="right">    9489.48</td>
    <td align="right">    1698.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">     988.64</td>
    <td align="right">     276.82</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">     988.64</td>
    <td align="right">     276.82</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">    8670.76</td>
    <td align="right">    2054.97</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    8670.76</td>
    <td align="right">    2141.68</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.41</td>
    <td align="right">     838.50</td>
    <td align="right">     343.78</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">     838.50</td>
    <td align="right">     269.16</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    6021.82</td>
    <td align="right">    1710.20</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    6021.82</td>
    <td align="right">    1529.54</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.62</td>
    <td align="right">     606.48</td>
    <td align="right">     374.20</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.38</td>
    <td align="right">     606.48</td>
    <td align="right">     227.43</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.49</td>
    <td align="right">     606.48</td>
    <td align="right">     298.39</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.49</td>
    <td align="right">     606.48</td>
    <td align="right">     298.39</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.43</td>
    <td align="right">     801.45</td>
    <td align="right">     345.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.34</td>
    <td align="right">     801.45</td>
    <td align="right">     270.09</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.12</td>
    <td align="right">    1665.81</td>
    <td align="right">     199.90</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.12</td>
    <td align="right">    1665.81</td>
    <td align="right">     199.90</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.43</td>
    <td align="right">     801.45</td>
    <td align="right">     345.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.34</td>
    <td align="right">     801.45</td>
    <td align="right">     270.09</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1512.04</td>
    <td align="right">     488.39</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1512.04</td>
    <td align="right">     488.39</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">   12979.20</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.50</td>
    <td align="right">      42.50</td>
    <td align="right">     103.54</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">   43305.09</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.60</td>
    <td align="right">      71.27</td>
    <td align="right">     579.33</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   56284.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     682.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:14</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">    6047.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053540.44</td>
    <td align="right">       6.28</td>
    <td align="right"> 1136041.47</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053540.44</td>
    <td align="right">       6.28</td>
    <td align="right"> 1136041.47</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053540.44</td>
    <td align="right">       6.28</td>
    <td align="right"> 1136041.47</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053540.44</td>
    <td align="right">       6.28</td>
    <td align="right"> 1136041.47</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053540.44</td>
    <td align="right">       6.28</td>
    <td align="right"> 1136041.47</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053540.44</td>
    <td align="right">       6.28</td>
    <td align="right"> 1136041.47</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7327752.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7327752.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7327752.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7327752.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7327752.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7327752.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 8748272.22</td>
    <td align="right">       0.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2971.03</td>
    <td align="right">    4666.73</td>
    <td align="right">    3192.05</td>
    <td align="right">    1474.68</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     509.31</td>
    <td align="right">       5.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     441.75</td>
    <td align="right">    1000.16</td>
    <td align="right">     702.89</td>
    <td align="right">     297.27</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     359.77</td>
    <td align="right">       3.65</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1005.40</td>
    <td align="right">    1563.18</td>
    <td align="right">    1063.81</td>
    <td align="right">     499.36</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     170.71</td>
    <td align="right">       1.73</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6118.05</td>
    <td align="right">    9630.48</td>
    <td align="right">    6584.78</td>
    <td align="right">    3045.70</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1055.34</td>
    <td align="right">      10.70</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     499.09</td>
    <td align="right">    1131.50</td>
    <td align="right">     795.17</td>
    <td align="right">     336.32</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     413.86</td>
    <td align="right">       4.20</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6695.06</td>
    <td align="right">   10601.10</td>
    <td align="right">    7240.43</td>
    <td align="right">    3360.67</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1175.15</td>
    <td align="right">      11.92</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7453.44</td>
    <td align="right">   11787.02</td>
    <td align="right">    8052.32</td>
    <td align="right">    3734.70</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1303.37</td>
    <td align="right">      13.22</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1842.01</td>
    <td align="right">    2949.46</td>
    <td align="right">    2009.30</td>
    <td align="right">     940.16</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     334.75</td>
    <td align="right">       3.40</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1483.76</td>
    <td align="right">    3172.08</td>
    <td align="right">    2251.12</td>
    <td align="right">     920.97</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">     692.79</td>
    <td align="right">       7.03</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1478.67</td>
    <td align="right">    3208.77</td>
    <td align="right">    2282.27</td>
    <td align="right">     926.50</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">     759.40</td>
    <td align="right">       7.70</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1674.51</td>
    <td align="right">    3283.03</td>
    <td align="right">    2316.46</td>
    <td align="right">     966.58</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">     515.01</td>
    <td align="right">       5.22</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7152.76</td>
    <td align="right">   11186.36</td>
    <td align="right">    7634.03</td>
    <td align="right">    3552.33</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1221.53</td>
    <td align="right">      12.39</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7298.28</td>
    <td align="right">   11488.57</td>
    <td align="right">    7855.19</td>
    <td align="right">    3633.38</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1259.02</td>
    <td align="right">      12.77</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8179.53</td>
    <td align="right">   12802.00</td>
    <td align="right">    8739.85</td>
    <td align="right">    4062.16</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1397.94</td>
    <td align="right">      14.18</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3320.72</td>
    <td align="right">    5282.26</td>
    <td align="right">    3604.58</td>
    <td align="right">    1677.68</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     590.89</td>
    <td align="right">       5.99</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3206.24</td>
    <td align="right">    5104.98</td>
    <td align="right">    3482.98</td>
    <td align="right">    1622.00</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     572.14</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3347.79</td>
    <td align="right">    5234.77</td>
    <td align="right">    3572.14</td>
    <td align="right">    1662.64</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     571.63</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3314.75</td>
    <td align="right">    5273.03</td>
    <td align="right">    3598.25</td>
    <td align="right">    1674.78</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     589.92</td>
    <td align="right">       5.98</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   17745.32</td>
    <td align="right">   27881.09</td>
    <td align="right">   19069.68</td>
    <td align="right">    8811.41</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    3044.48</td>
    <td align="right">      30.88</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3321.77</td>
    <td align="right">    6985.20</td>
    <td align="right">    4832.01</td>
    <td align="right">    2153.20</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    1528.12</td>
    <td align="right">      15.50</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5957.65</td>
    <td align="right">    9193.34</td>
    <td align="right">    6234.76</td>
    <td align="right">    2958.58</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1004.16</td>
    <td align="right">      10.18</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   57480.20</td>
    <td align="right">   89972.74</td>
    <td align="right">   61426.96</td>
    <td align="right">   28545.78</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    9824.69</td>
    <td align="right">      99.65</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3796.28</td>
    <td align="right">    7916.48</td>
    <td align="right">    5469.84</td>
    <td align="right">    2446.65</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    1669.87</td>
    <td align="right">      16.94</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   62578.94</td>
    <td align="right">   98662.12</td>
    <td align="right">   67440.03</td>
    <td align="right">   31222.10</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10844.81</td>
    <td align="right">     109.99</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   69602.96</td>
    <td align="right">  109335.25</td>
    <td align="right">   74785.67</td>
    <td align="right">   34549.58</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11933.48</td>
    <td align="right">     121.04</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11123.94</td>
    <td align="right">   25905.26</td>
    <td align="right">   18736.85</td>
    <td align="right">    7168.40</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">   12652.33</td>
    <td align="right">     128.33</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13277.94</td>
    <td align="right">   23567.22</td>
    <td align="right">   16114.45</td>
    <td align="right">    7452.77</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    3160.28</td>
    <td align="right">      32.05</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9719.00</td>
    <td align="right">   17631.51</td>
    <td align="right">   13797.76</td>
    <td align="right">    3833.76</td>
    <td align="right">       0.78</td>
    <td align="right">-</td>
    <td align="right">    1797.43</td>
    <td align="right">      18.23</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11730.38</td>
    <td align="right">   25784.84</td>
    <td align="right">   18427.33</td>
    <td align="right">    7357.51</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">    6547.52</td>
    <td align="right">      66.41</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   66394.90</td>
    <td align="right">  104947.06</td>
    <td align="right">   71701.25</td>
    <td align="right">   33245.81</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11593.63</td>
    <td align="right">     117.59</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   73426.22</td>
    <td align="right">  115976.22</td>
    <td align="right">   79247.33</td>
    <td align="right">   36728.88</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   12793.75</td>
    <td align="right">     129.76</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   27657.04</td>
    <td align="right">   43978.07</td>
    <td align="right">   30012.45</td>
    <td align="right">   13965.62</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4915.95</td>
    <td align="right">      49.86</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   30088.31</td>
    <td align="right">   46425.86</td>
    <td align="right">   31483.91</td>
    <td align="right">   14941.95</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    5070.98</td>
    <td align="right">      51.43</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   27406.26</td>
    <td align="right">   43357.70</td>
    <td align="right">   29617.89</td>
    <td align="right">   13739.81</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4797.92</td>
    <td align="right">      48.66</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   28100.77</td>
    <td align="right">   44327.54</td>
    <td align="right">   30296.80</td>
    <td align="right">   14030.74</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4877.54</td>
    <td align="right">      49.47</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   60505.74</td>
    <td align="right">   95191.56</td>
    <td align="right">   65092.99</td>
    <td align="right">   30098.57</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10420.67</td>
    <td align="right">     105.69</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   18109.45</td>
    <td align="right">   28453.21</td>
    <td align="right">   19460.99</td>
    <td align="right">    8992.22</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    3106.95</td>
    <td align="right">      31.51</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3321.79</td>
    <td align="right">    6937.64</td>
    <td align="right">    4796.01</td>
    <td align="right">    2141.62</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    1471.29</td>
    <td align="right">      14.92</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6009.77</td>
    <td align="right">    9273.75</td>
    <td align="right">    6289.29</td>
    <td align="right">    2984.46</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1012.94</td>
    <td align="right">      10.27</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   55969.99</td>
    <td align="right">   88402.86</td>
    <td align="right">   60406.82</td>
    <td align="right">   27996.04</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    9751.57</td>
    <td align="right">      98.91</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3796.31</td>
    <td align="right">    7863.78</td>
    <td align="right">    5429.56</td>
    <td align="right">    2434.22</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    1612.82</td>
    <td align="right">      16.36</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   62108.77</td>
    <td align="right">   98247.66</td>
    <td align="right">   67114.47</td>
    <td align="right">   31133.20</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10869.88</td>
    <td align="right">     110.25</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   69007.61</td>
    <td align="right">  108532.13</td>
    <td align="right">   74220.11</td>
    <td align="right">   34312.02</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11873.54</td>
    <td align="right">     120.43</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11765.92</td>
    <td align="right">   24465.48</td>
    <td align="right">   17424.67</td>
    <td align="right">    7040.81</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">    4619.28</td>
    <td align="right">      46.85</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10632.25</td>
    <td align="right">   23116.17</td>
    <td align="right">   16512.17</td>
    <td align="right">    6604.00</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">    5456.72</td>
    <td align="right">      55.35</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10827.60</td>
    <td align="right">   24182.44</td>
    <td align="right">   17358.29</td>
    <td align="right">    6824.15</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">    6867.24</td>
    <td align="right">      69.65</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11685.09</td>
    <td align="right">   23811.32</td>
    <td align="right">   16938.33</td>
    <td align="right">    6873.00</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">    4159.12</td>
    <td align="right">      42.18</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   67320.04</td>
    <td align="right">  106029.47</td>
    <td align="right">   72489.16</td>
    <td align="right">   33540.31</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11631.96</td>
    <td align="right">     117.98</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   73554.92</td>
    <td align="right">  116178.48</td>
    <td align="right">   79385.67</td>
    <td align="right">   36792.81</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   12815.85</td>
    <td align="right">     129.99</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   30754.98</td>
    <td align="right">   47321.13</td>
    <td align="right">   32050.00</td>
    <td align="right">   15271.13</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    5169.20</td>
    <td align="right">      52.43</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   27137.76</td>
    <td align="right">   43162.37</td>
    <td align="right">   29454.47</td>
    <td align="right">   13707.89</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4827.00</td>
    <td align="right">      48.96</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   27514.55</td>
    <td align="right">   43788.20</td>
    <td align="right">   29878.10</td>
    <td align="right">   13910.10</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4902.91</td>
    <td align="right">      49.73</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   30436.63</td>
    <td align="right">   47150.73</td>
    <td align="right">   32034.25</td>
    <td align="right">   15116.47</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    5149.57</td>
    <td align="right">      52.23</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   62270.54</td>
    <td align="right">   97153.47</td>
    <td align="right">   66226.01</td>
    <td align="right">   30927.46</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10609.19</td>
    <td align="right">     107.60</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   73578.94</td>
    <td align="right">  115862.15</td>
    <td align="right">   79214.92</td>
    <td align="right">   36647.23</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   12705.19</td>
    <td align="right">     128.86</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   41463.54</td>
    <td align="right">   65225.64</td>
    <td align="right">   44602.95</td>
    <td align="right">   20622.69</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    7138.69</td>
    <td align="right">      72.40</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   46908.26</td>
    <td align="right">   73750.59</td>
    <td align="right">   50437.57</td>
    <td align="right">   23313.02</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    8063.28</td>
    <td align="right">      81.78</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   58875.57</td>
    <td align="right">  134127.01</td>
    <td align="right">   96270.24</td>
    <td align="right">   37856.77</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">   47070.00</td>
    <td align="right">     477.41</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   58381.09</td>
    <td align="right">   91859.62</td>
    <td align="right">   62813.33</td>
    <td align="right">   29046.29</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10058.12</td>
    <td align="right">     102.02</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   60150.52</td>
    <td align="right">   94565.76</td>
    <td align="right">   64673.42</td>
    <td align="right">   29892.34</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10338.09</td>
    <td align="right">     104.85</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  140827.49</td>
    <td align="right">  223177.04</td>
    <td align="right">  152404.07</td>
    <td align="right">   70772.96</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   24780.10</td>
    <td align="right">     251.33</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   74631.70</td>
    <td align="right">  117413.97</td>
    <td align="right">   80289.31</td>
    <td align="right">   37124.66</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   12852.95</td>
    <td align="right">     130.36</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   64239.61</td>
    <td align="right">  101157.36</td>
    <td align="right">   69161.07</td>
    <td align="right">   31996.29</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11093.02</td>
    <td align="right">     112.51</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   36177.20</td>
    <td align="right">   56910.45</td>
    <td align="right">   38916.73</td>
    <td align="right">   17993.72</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    6228.76</td>
    <td align="right">      63.18</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   40961.43</td>
    <td align="right">   64401.08</td>
    <td align="right">   44043.46</td>
    <td align="right">   20357.62</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    7041.14</td>
    <td align="right">      71.42</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   50975.59</td>
    <td align="right">  117443.05</td>
    <td align="right">   84418.54</td>
    <td align="right">   33024.51</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">   48228.07</td>
    <td align="right">     489.16</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   50944.97</td>
    <td align="right">   80159.67</td>
    <td align="right">   54812.89</td>
    <td align="right">   25346.78</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    8777.13</td>
    <td align="right">      89.02</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   52530.98</td>
    <td align="right">   82587.01</td>
    <td align="right">   56481.12</td>
    <td align="right">   26105.89</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    9028.62</td>
    <td align="right">      91.57</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  122877.90</td>
    <td align="right">  194736.19</td>
    <td align="right">  132981.64</td>
    <td align="right">   61754.55</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   21623.28</td>
    <td align="right">     219.32</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   65198.90</td>
    <td align="right">  102574.28</td>
    <td align="right">   70141.68</td>
    <td align="right">   32432.61</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11228.58</td>
    <td align="right">     113.89</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10033.00</td>
    <td align="right">   15843.87</td>
    <td align="right">   10826.81</td>
    <td align="right">    5017.05</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1747.02</td>
    <td align="right">      17.72</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7391.59</td>
    <td align="right">   11630.17</td>
    <td align="right">    7952.69</td>
    <td align="right">    3677.48</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1273.42</td>
    <td align="right">      12.92</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7579.28</td>
    <td align="right">   11915.74</td>
    <td align="right">    8149.16</td>
    <td align="right">    3766.57</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1302.64</td>
    <td align="right">      13.21</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   18241.17</td>
    <td align="right">   28903.75</td>
    <td align="right">   19738.43</td>
    <td align="right">    9165.32</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    3208.40</td>
    <td align="right">      32.54</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   37435.76</td>
    <td align="right">   55325.35</td>
    <td align="right">   35600.42</td>
    <td align="right">   19724.93</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">    6808.76</td>
    <td align="right">      69.06</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  702845.42</td>
    <td align="right"> 1082515.30</td>
    <td align="right">  695823.00</td>
    <td align="right">  386692.31</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  141269.91</td>
    <td align="right">    1432.84</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  198136.59</td>
    <td align="right">  303610.10</td>
    <td align="right">  192525.57</td>
    <td align="right">  111084.53</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">   41415.07</td>
    <td align="right">     420.05</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  699940.32</td>
    <td align="right"> 1077869.30</td>
    <td align="right">  692934.86</td>
    <td align="right">  384934.43</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  140556.00</td>
    <td align="right">    1425.60</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  543374.71</td>
    <td align="right">  836674.48</td>
    <td align="right">  537629.64</td>
    <td align="right">  299044.84</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  109282.44</td>
    <td align="right">    1108.40</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   98728.87</td>
    <td align="right">  149552.28</td>
    <td align="right">   93624.64</td>
    <td align="right">   55927.64</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">   21109.93</td>
    <td align="right">     214.11</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   14238.34</td>
    <td align="right">   20901.24</td>
    <td align="right">   12960.75</td>
    <td align="right">    7940.49</td>
    <td align="right">       0.62</td>
    <td align="right">-</td>
    <td align="right">    2940.31</td>
    <td align="right">      29.82</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  705453.14</td>
    <td align="right"> 1086698.33</td>
    <td align="right">  698556.37</td>
    <td align="right">  388141.96</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  141810.04</td>
    <td align="right">    1438.32</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  104139.55</td>
    <td align="right">  155644.85</td>
    <td align="right">   95663.31</td>
    <td align="right">   59981.54</td>
    <td align="right">       0.61</td>
    <td align="right">-</td>
    <td align="right">   23500.98</td>
    <td align="right">     238.36</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  104668.62</td>
    <td align="right">  156435.58</td>
    <td align="right">   96149.32</td>
    <td align="right">   60286.26</td>
    <td align="right">       0.61</td>
    <td align="right">-</td>
    <td align="right">   23620.38</td>
    <td align="right">     239.57</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   66709.00</td>
    <td align="right">   99709.72</td>
    <td align="right">   61268.23</td>
    <td align="right">   38441.49</td>
    <td align="right">       0.61</td>
    <td align="right">-</td>
    <td align="right">   15077.95</td>
    <td align="right">     152.93</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   56316.33</td>
    <td align="right">   83909.71</td>
    <td align="right">   52225.56</td>
    <td align="right">   31684.15</td>
    <td align="right">       0.62</td>
    <td align="right">-</td>
    <td align="right">   11856.90</td>
    <td align="right">     120.26</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4531.53</td>
    <td align="right">    6652.09</td>
    <td align="right">    4124.92</td>
    <td align="right">    2527.16</td>
    <td align="right">       0.62</td>
    <td align="right">-</td>
    <td align="right">     935.79</td>
    <td align="right">       9.49</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  460239.17</td>
    <td align="right">  709287.21</td>
    <td align="right">  452055.96</td>
    <td align="right">  257231.25</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">   95795.66</td>
    <td align="right">     971.61</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   88993.38</td>
    <td align="right">  135784.35</td>
    <td align="right">   85721.59</td>
    <td align="right">   50062.76</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">   18720.64</td>
    <td align="right">     189.88</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6842.34</td>
    <td align="right">    5478.35</td>
    <td align="right">    1363.98</td>
    <td align="right">       0.80</td>
    <td align="right">       3.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6511.8</td>
    <td align="right">       2.93</td>
    <td align="right">      10.01</td>
    <td align="right">      10.54</td>
    <td align="right">      10.01</td>
    <td align="right">        9.9</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/hv (39565 W) - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6445.2</td>
    <td align="right">       2.82</td>
    <td align="right">       9.62</td>
    <td align="right">      10.11</td>
    <td align="right">       9.89</td>
    <td align="right">        9.4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12140.19</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     265.66</td>
    <td align="right">     266.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      87.74</td>
    <td align="right">      87.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     113.52</td>
    <td align="right">     113.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     988.31</td>
    <td align="right">     989.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      87.79</td>
    <td align="right">      87.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2076.06</td>
    <td align="right">    2079.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     103.74</td>
    <td align="right">     103.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24817.24</td>
    <td align="right">   23471.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     556.71</td>
    <td align="right">     526.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     540.56</td>
    <td align="right">     511.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1525.36</td>
    <td align="right">    1442.67</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10977.56</td>
    <td align="right">   10382.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   30269.63</td>
    <td align="right">   28630.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     630.18</td>
    <td align="right">     596.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11025.51</td>
    <td align="right">   10427.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2884.39</td>
    <td align="right">    2728.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7243.10</td>
    <td align="right">    6850.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10784.51</td>
    <td align="right">   10199.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11230.73</td>
    <td align="right">   10621.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39776.98</td>
    <td align="right">   37620.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2665.84</td>
    <td align="right">    2521.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5786.95</td>
    <td align="right">    5476.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6332.97</td>
    <td align="right">    5992.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3566.29</td>
    <td align="right">    3372.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4798.91</td>
    <td align="right">    4538.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2228.79</td>
    <td align="right">    2107.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53594.31</td>
    <td align="right">   50689.02</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37007.68</td>
    <td align="right">   35001.54</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45661.64</td>
    <td align="right">   43186.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37227.82</td>
    <td align="right">   35209.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6589.54</td>
    <td align="right">    6236.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  108789.38</td>
    <td align="right">  102891.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  155055.85</td>
    <td align="right">  146650.17</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  107419.13</td>
    <td align="right">  101595.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  145936.52</td>
    <td align="right">  138025.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1558.94</td>
    <td align="right">    1474.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   60849.81</td>
    <td align="right">   57551.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1740.22</td>
    <td align="right">    1646.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2092.67</td>
    <td align="right">    1979.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28637.19</td>
    <td align="right">   27084.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   78385.19</td>
    <td align="right">   74136.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1959.15</td>
    <td align="right">    1853.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28713.70</td>
    <td align="right">   27157.14</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2897.30</td>
    <td align="right">    2740.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7279.95</td>
    <td align="right">    6885.31</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10836.24</td>
    <td align="right">   10248.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11287.96</td>
    <td align="right">   10676.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   40005.28</td>
    <td align="right">   37836.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2680.70</td>
    <td align="right">    2535.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5818.68</td>
    <td align="right">    5506.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6369.58</td>
    <td align="right">    6026.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3616.83</td>
    <td align="right">    3420.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4848.93</td>
    <td align="right">    4586.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2253.36</td>
    <td align="right">    2131.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53899.16</td>
    <td align="right">   50977.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37202.98</td>
    <td align="right">   35186.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45897.02</td>
    <td align="right">   43409.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37430.99</td>
    <td align="right">   35401.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6625.41</td>
    <td align="right">    6270.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  109434.61</td>
    <td align="right">  103502.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  155956.57</td>
    <td align="right">  147502.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  108002.06</td>
    <td align="right">  102147.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  146872.02</td>
    <td align="right">  138909.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1572.08</td>
    <td align="right">    1486.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2262.64</td>
    <td align="right">    2140.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5685.50</td>
    <td align="right">    5377.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8461.36</td>
    <td align="right">    8002.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8815.77</td>
    <td align="right">    8337.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   31263.61</td>
    <td align="right">   29568.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2096.38</td>
    <td align="right">    1983.09</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4548.77</td>
    <td align="right">    4305.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4979.74</td>
    <td align="right">    4711.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2846.37</td>
    <td align="right">    2692.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3803.75</td>
    <td align="right">    3597.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1768.51</td>
    <td align="right">    1672.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   42115.43</td>
    <td align="right">   39832.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29060.98</td>
    <td align="right">   27485.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   35850.11</td>
    <td align="right">   33906.72</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29242.76</td>
    <td align="right">   27657.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5178.95</td>
    <td align="right">    4901.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   85523.44</td>
    <td align="right">   80887.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  121873.88</td>
    <td align="right">  115267.03</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   84379.33</td>
    <td align="right">   79805.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  114827.47</td>
    <td align="right">  108602.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1231.25</td>
    <td align="right">    1164.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3422.20</td>
    <td align="right">    3734.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     952.31</td>
    <td align="right">    1040.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     972.98</td>
    <td align="right">    1063.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4478.83</td>
    <td align="right">    4889.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1077.28</td>
    <td align="right">    1177.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6055.78</td>
    <td align="right">    6609.67</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6152.41</td>
    <td align="right">    6715.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2809.26</td>
    <td align="right">    3067.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3096.49</td>
    <td align="right">    3380.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3140.30</td>
    <td align="right">    3428.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3230.19</td>
    <td align="right">    3526.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4818.95</td>
    <td align="right">    5261.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6020.88</td>
    <td align="right">    6571.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6116.02</td>
    <td align="right">    6675.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2723.03</td>
    <td align="right">    2973.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2971.77</td>
    <td align="right">    3244.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2897.52</td>
    <td align="right">    3163.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3105.93</td>
    <td align="right">    3391.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1223.38</td>
    <td align="right">    1157.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1216.72</td>
    <td align="right">    1150.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   87585.71</td>
    <td align="right">   82837.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1375.34</td>
    <td align="right">    1301.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23615.58</td>
    <td align="right">   25769.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6465.15</td>
    <td align="right">    7064.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6026.74</td>
    <td align="right">    6585.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   35071.86</td>
    <td align="right">   38290.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7315.69</td>
    <td align="right">    7993.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   50500.83</td>
    <td align="right">   55118.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   50384.24</td>
    <td align="right">   54990.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   26102.76</td>
    <td align="right">   28499.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21981.57</td>
    <td align="right">   24002.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25497.84</td>
    <td align="right">   27839.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25444.88</td>
    <td align="right">   27781.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   50713.18</td>
    <td align="right">   55350.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   51439.76</td>
    <td align="right">   56142.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24615.99</td>
    <td align="right">   26876.58</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21352.68</td>
    <td align="right">   23316.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24140.50</td>
    <td align="right">   26358.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25871.37</td>
    <td align="right">   28246.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37254.82</td>
    <td align="right">   40671.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2868.86</td>
    <td align="right">    2713.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7197.99</td>
    <td align="right">    6807.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10723.31</td>
    <td align="right">   10142.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11160.89</td>
    <td align="right">   10555.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39499.26</td>
    <td align="right">   37357.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2647.99</td>
    <td align="right">    2504.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5744.75</td>
    <td align="right">    5436.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6288.93</td>
    <td align="right">    5950.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3506.37</td>
    <td align="right">    3316.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4724.23</td>
    <td align="right">    4468.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2199.26</td>
    <td align="right">    2080.03</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53225.18</td>
    <td align="right">   50339.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36775.75</td>
    <td align="right">   34782.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45386.74</td>
    <td align="right">   42926.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36984.20</td>
    <td align="right">   34979.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6541.78</td>
    <td align="right">    6191.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  108010.15</td>
    <td align="right">  102154.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  154002.38</td>
    <td align="right">  145653.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  106738.62</td>
    <td align="right">  100952.31</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  144792.98</td>
    <td align="right">  136943.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1541.95</td>
    <td align="right">    1458.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23192.27</td>
    <td align="right">   25307.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6417.33</td>
    <td align="right">    7012.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5972.91</td>
    <td align="right">    6526.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   35832.18</td>
    <td align="right">   39119.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7261.86</td>
    <td align="right">    7935.04</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   51134.02</td>
    <td align="right">   55809.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   51877.35</td>
    <td align="right">   56620.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24207.42</td>
    <td align="right">   26431.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   22820.23</td>
    <td align="right">   24917.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24040.64</td>
    <td align="right">   26249.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23619.74</td>
    <td align="right">   25789.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   50136.66</td>
    <td align="right">   54720.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   50736.21</td>
    <td align="right">   55374.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23792.06</td>
    <td align="right">   25978.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   22831.73</td>
    <td align="right">   24929.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20763.02</td>
    <td align="right">   22670.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23402.65</td>
    <td align="right">   25551.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36534.77</td>
    <td align="right">   39886.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15623.81</td>
    <td align="right">   14779.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1177.71</td>
    <td align="right">    1114.56</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1294.05</td>
    <td align="right">    1224.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1788.25</td>
    <td align="right">    1691.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   61549.42</td>
    <td align="right">   58212.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1333.99</td>
    <td align="right">    1262.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7680.33</td>
    <td align="right">    7263.98</td>
    <td align="right">-</td>
