    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 140</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 141</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 142</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 143</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 144</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 145</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 146</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 147</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 148</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 149</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 150</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 151</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 152</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 153</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 154</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 155</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 156</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 157</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 158</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 159</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 160</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 161</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 162</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 163</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 164</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 165</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 166</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 167</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 168</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 169</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 170</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 171</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 172</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 173</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 174</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 175</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 176</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 177</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 178</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 179</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 180</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 181</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 182</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 183</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 184</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 185</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 186</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 187</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 188</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 189</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 190</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 191</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 192</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 193</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 194</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 195</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 196</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 197</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 198</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 199</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 200</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 201</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 202</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 203</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 204</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 205</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 206</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 207</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 208</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 209</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 210</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 211</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 212</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 213</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 214</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 215</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 216</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 217</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 218</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 219</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 220</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 221</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 222</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 223</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 224</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 225</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 226</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 227</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 228</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 229</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 230</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 231</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 232</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 233</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 234</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 235</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 236</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 237</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 238</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 239</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 240</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 241</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 242</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 243</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 244</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 245</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 246</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 247</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 248</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 249</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 250</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 251</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 252</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 253</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 254</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 255</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 256</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 257</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP DEMAND BYPASS PIPE</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">HOT WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP DEMAND OUTLET</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">WATERHEATER:MIXED</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 9 0.804 THERM EFF</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY BRANCH 2</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 42</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 43</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">LAUNDRY WUC 30.6GPM 180F</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND BYPASS PIPE</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">PlantLoop</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:14</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       2.50</td>
    <td align="right">       4.65</td>
    <td align="right">     566.34</td>
    <td align="right">      0.681</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     271.84</td>
    <td align="right">      0.524</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       2.41</td>
    <td align="right">      14.64</td>
    <td align="right">    1784.12</td>
    <td align="right">      0.210</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       4.12</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.735</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.660</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       1.62</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      2.128</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      13.33</td>
    <td align="right">      33.71</td>
    <td align="right">    4311.17</td>
    <td align="right">      1.049</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       1.62</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      2.041</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      1.263</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      2.003</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.897</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.830</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.330</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.803</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.310</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      1.095</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      1.739</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      2.054</td>
    <td align="right">      0.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.894</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.703</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.765</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.803</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.321</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.314</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       4.12</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.793</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.725</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       1.77</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      2.394</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      13.18</td>
    <td align="right">      33.33</td>
    <td align="right">    4262.47</td>
    <td align="right">      1.060</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       1.77</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      2.339</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      1.220</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      1.995</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.875</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.826</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.329</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.802</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.318</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.310</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.325</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      1.090</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      1.729</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      2.043</td>
    <td align="right">      0.019</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.884</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.700</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.761</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.801</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.315</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.312</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      1.190</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      1.988</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.857</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.823</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.328</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.802</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.317</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.309</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.324</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      1.086</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      1.715</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      2.038</td>
    <td align="right">      0.020</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.877</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.697</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.757</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.799</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.311</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.311</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.457</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.356</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.355</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.355</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       3.70</td>
    <td align="right">       5.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.355</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.355</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       2.67</td>
    <td align="right">       4.97</td>
    <td align="right">     397.23</td>
    <td align="right">      0.494</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.356</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.356</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       4.68</td>
    <td align="right">       5.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.357</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.74</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.357</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.88</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.602</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      33.97</td>
    <td align="right">      63.20</td>
    <td align="right">    5055.00</td>
    <td align="right">      1.111</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.458</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.357</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.356</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       2.47</td>
    <td align="right">       3.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.356</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       3.60</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.355</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       1.73</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       1.78</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.356</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.356</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.357</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       3.94</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.358</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.357</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.357</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.356</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      1.325</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      2.011</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.932</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.833</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.330</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.802</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.311</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.327</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      1.100</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      1.753</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      2.065</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.905</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.707</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.770</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.807</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.328</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.315</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.458</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       1.93</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.356</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       3.96</td>
    <td align="right">       4.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.356</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.356</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       2.57</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       2.90</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       1.93</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.356</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       3.75</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.356</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       1.86</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.357</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       1.97</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.357</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       2.96</td>
    <td align="right">       3.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.358</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.357</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.358</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.98</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.358</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       1.97</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.356</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       3.90</td>
    <td align="right">       7.25</td>
    <td align="right">     579.79</td>
    <td align="right">      3.510</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      1.041</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       1.65</td>
    <td align="right">       3.07</td>
    <td align="right">     245.29</td>
    <td align="right">     22.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      23.59</td>
    <td align="right">      43.89</td>
    <td align="right">    3510.69</td>
    <td align="right">      1.755</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      2.531</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      2.199</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.458</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.457</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.456</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      0.457</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.458</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.458</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.459</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.457</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.599</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.458</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.457</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.456</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      0.457</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.458</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.458</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.459</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.457</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">      1.450</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">      1.526</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.478</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.458</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       2.77</td>
    <td align="right">       5.16</td>
    <td align="right">     412.45</td>
    <td align="right">      7.393</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.458</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.458</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.459</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     258.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     258.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1784.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3568.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     233.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      48.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     266.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     233.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     266.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     289.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1194.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1194.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1332.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     879.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       2.50</td>
    <td align="right">       4.65</td>
    <td align="right">     566.34</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     271.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       2.41</td>
    <td align="right">      14.64</td>
    <td align="right">    1784.12</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       4.12</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.282</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       1.62</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      0.680</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      13.33</td>
    <td align="right">      33.71</td>
    <td align="right">    4311.17</td>
    <td align="right">      0.471</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       1.62</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      0.589</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       4.12</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.251</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       1.77</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      0.697</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      13.18</td>
    <td align="right">      33.33</td>
    <td align="right">    4262.47</td>
    <td align="right">      0.470</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       1.77</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      0.544</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.450</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       3.70</td>
    <td align="right">       5.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       2.67</td>
    <td align="right">       4.97</td>
    <td align="right">     397.23</td>
    <td align="right">      0.487</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       4.68</td>
    <td align="right">       5.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.74</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.88</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.281</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      33.97</td>
    <td align="right">      63.20</td>
    <td align="right">    5055.00</td>
    <td align="right">      0.669</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.451</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       2.47</td>
    <td align="right">       3.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       3.60</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       1.73</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       1.78</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       3.94</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.451</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       1.93</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       3.96</td>
    <td align="right">       4.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       2.57</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       2.90</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       1.93</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       3.75</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       1.86</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       1.97</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       2.96</td>
    <td align="right">       3.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
    <td align="right">     302.51</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.98</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       1.97</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       3.90</td>
    <td align="right">       7.25</td>
    <td align="right">     579.79</td>
    <td align="right">      1.933</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.578</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       1.65</td>
    <td align="right">       3.07</td>
    <td align="right">     245.29</td>
    <td align="right">      1.362</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      23.59</td>
    <td align="right">      43.89</td>
    <td align="right">    3510.69</td>
    <td align="right">      1.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      1.315</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      1.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.333</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">      0.865</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">      0.838</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      0.259</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      0.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       2.77</td>
    <td align="right">       5.16</td>
    <td align="right">     412.45</td>
    <td align="right">      1.345</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      0.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      0.449</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     258.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     258.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1784.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3568.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     233.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      48.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     266.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     233.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     225.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     266.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      52.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     463.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     289.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1194.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1194.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1332.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     174.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     169.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     199.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     879.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:14</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">       2.50</td>
    <td align="right">       4.65</td>
    <td align="right">     566.34</td>
    <td align="right">     116.13</td>
    <td align="right">     0.0354</td>
    <td align="right">      0.035</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     271.84</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0223</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">       2.41</td>
    <td align="right">      14.64</td>
    <td align="right">    1784.12</td>
    <td align="right">     365.84</td>
    <td align="right">     0.1461</td>
    <td align="right">      0.112</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       4.12</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">     312.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.190</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       1.62</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">     122.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.075</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">      13.33</td>
    <td align="right">      33.71</td>
    <td align="right">    4311.17</td>
    <td align="right">    1010.31</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.616</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       1.62</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">     122.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.075</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.031</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.461</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.153</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.078</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.514</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.914</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.522</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.045</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       4.12</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">     312.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.381</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.034</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       1.77</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">     134.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.164</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">      13.18</td>
    <td align="right">      33.33</td>
    <td align="right">    4262.47</td>
    <td align="right">     998.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.218</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       1.77</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">     134.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.164</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.031</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.461</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.153</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.078</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.514</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.914</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.522</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.045</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.019</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.019</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.359</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.068</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.119</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.149</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.149</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.068</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.091</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.061</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.400</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.711</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.406</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.675</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.035</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0223</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       3.70</td>
    <td align="right">       5.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       2.67</td>
    <td align="right">       4.97</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0536</td>
    <td align="right">      0.054</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       4.68</td>
    <td align="right">       5.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.74</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">       1.88</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">      33.97</td>
    <td align="right">      63.20</td>
    <td align="right">    5055.00</td>
    <td align="right">    1579.49</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.481</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.1780</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       2.47</td>
    <td align="right">       3.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       3.60</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.73</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.78</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.94</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       3.94</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      17.84</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.031</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      28.54</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     538.16</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.461</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.153</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     223.00</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.28</td>
    <td align="right">     102.28</td>
    <td align="right">      31.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     137.19</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      91.46</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.078</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      85.27</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     599.99</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.514</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">    1066.04</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.914</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     609.50</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.522</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">    1011.98</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.11</td>
    <td align="right">       0.65</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.045</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.1780</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.93</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       3.96</td>
    <td align="right">       4.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       2.57</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       2.90</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.93</td>
    <td align="right">       2.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       3.75</td>
    <td align="right">       4.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.86</td>
    <td align="right">       2.00</td>
    <td align="right">     344.15</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.97</td>
    <td align="right">       2.00</td>
    <td align="right">     344.12</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       2.96</td>
    <td align="right">       3.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
    <td align="right">     302.51</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       2.98</td>
    <td align="right">       3.00</td>
    <td align="right">     302.50</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">       1.97</td>
    <td align="right">       2.00</td>
    <td align="right">     397.23</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       3.90</td>
    <td align="right">       7.25</td>
    <td align="right">     579.79</td>
    <td align="right">     181.16</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.166</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.65</td>
    <td align="right">       3.07</td>
    <td align="right">     245.29</td>
    <td align="right">      76.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.023</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">      23.59</td>
    <td align="right">      43.89</td>
    <td align="right">    3510.69</td>
    <td align="right">    1096.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.334</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      67.08</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     214.67</td>
    <td align="right">      67.08</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.4116</td>
    <td align="right">      0.323</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1336</td>
    <td align="right">      0.105</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1336</td>
    <td align="right">      0.105</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.48</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      30.60</td>
    <td align="right">     0.9774</td>
    <td align="right">      0.767</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1725</td>
    <td align="right">      0.135</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1725</td>
    <td align="right">      0.135</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      39.52</td>
    <td align="right">     1.2622</td>
    <td align="right">      0.991</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.4116</td>
    <td align="right">      0.323</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.119</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.3602</td>
    <td align="right">      0.283</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1169</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     133.85</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1169</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.48</td>
    <td align="right">       1.22</td>
    <td align="right">      97.94</td>
    <td align="right">      30.60</td>
    <td align="right">     0.8552</td>
    <td align="right">      0.671</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1509</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1509</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      39.52</td>
    <td align="right">     1.1044</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.3602</td>
    <td align="right">      0.283</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">     173.16</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.053</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     554.17</td>
    <td align="right">     173.16</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.053</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">     103.11</td>
    <td align="right">      32.22</td>
    <td align="right">     0.0515</td>
    <td align="right">      0.040</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       2.77</td>
    <td align="right">       5.16</td>
    <td align="right">     412.45</td>
    <td align="right">     128.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.0216</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     172.86</td>
    <td align="right">      54.01</td>
    <td align="right">     0.0216</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     126.48</td>
    <td align="right">      39.52</td>
    <td align="right">     0.1578</td>
    <td align="right">      0.124</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     285.44</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0357</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     258.25</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     258.24</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1784.14</td>
    <td align="right">     365.84</td>
    <td align="right">     0.2230</td>
    <td align="right">      0.223</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     285.44</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0357</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    3568.26</td>
    <td align="right">     731.68</td>
    <td align="right">     0.4460</td>
    <td align="right">      0.446</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     233.11</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     225.97</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     225.96</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      48.70</td>
    <td align="right">      11.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     266.41</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.300</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.343</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     233.11</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.067</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     225.97</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     225.96</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     266.41</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.076</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.300</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.343</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.070</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.233</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     463.99</td>
    <td align="right">     144.98</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0333</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0381</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     463.99</td>
    <td align="right">     144.98</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.2664</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.3045</td>
    <td align="right">      0.304</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      52.33</td>
    <td align="right">      16.35</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.300</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.343</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     463.99</td>
    <td align="right">     144.98</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.2664</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.3045</td>
    <td align="right">      0.304</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     289.89</td>
    <td align="right">      90.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.055</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1194.06</td>
    <td align="right">     373.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.910</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.304</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.272</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1194.06</td>
    <td align="right">     373.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.796</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.233</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.266</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.238</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1332.81</td>
    <td align="right">     416.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.127</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     174.83</td>
    <td align="right">      54.63</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.48</td>
    <td align="right">      52.96</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     169.47</td>
    <td align="right">      52.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     199.81</td>
    <td align="right">      62.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     178.40</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.034</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     879.23</td>
    <td align="right">     209.03</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1465.54</td>
    <td align="right">    3872.33</td>
    <td align="right">  444070.96</td>
    <td align="right">  135857.59</td>
    <td align="right">   386.4004</td>
    <td align="right">    507.376</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right"> 1748818.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 1748818.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 1748818.71</td>
    <td align="right"> 1116250.09</td>
    <td align="right">    3980.29</td>
    <td align="right">       0.26</td>
    <td align="right">    4779.45</td>
    <td align="right">     884.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">  650889.19</td>
    <td align="right">       0.00</td>
    <td align="right">  650889.19</td>
    <td align="right">       0.00</td>
    <td align="right">  650889.19</td>
    <td align="right">  578168.43</td>
    <td align="right">    4454.31</td>
    <td align="right">       5.67</td>
    <td align="right">    4300.01</td>
    <td align="right">     884.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right"> 3185938.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 3185938.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 3185938.13</td>
    <td align="right"> 3696817.92</td>
    <td align="right">    6024.61</td>
    <td align="right">      16.29</td>
    <td align="right">    2719.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right"> 4891290.59</td>
    <td align="right">       0.00</td>
    <td align="right"> 4891290.59</td>
    <td align="right">   49529.51</td>
    <td align="right"> 4940820.10</td>
    <td align="right"> 6003812.94</td>
    <td align="right">    7068.30</td>
    <td align="right">      30.10</td>
    <td align="right">    1661.60</td>
    <td align="right">     636.26</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">  825224.18</td>
    <td align="right">       0.00</td>
    <td align="right">  825224.18</td>
    <td align="right">       0.00</td>
    <td align="right">  825224.18</td>
    <td align="right">  578168.43</td>
    <td align="right">    3666.50</td>
    <td align="right">       3.35</td>
    <td align="right">    5090.16</td>
    <td align="right">    1737.33</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right"> 5459011.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 5459011.20</td>
    <td align="right">   22481.51</td>
    <td align="right"> 5481492.71</td>
    <td align="right"> 2452889.68</td>
    <td align="right">    3605.51</td>
    <td align="right">       7.96</td>
    <td align="right">    5146.52</td>
    <td align="right">     636.26</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">22693567.00</td>
    <td align="right">       0.00</td>
    <td align="right">22693567.00</td>
    <td align="right">   45551.49</td>
    <td align="right">22739118.49</td>
    <td align="right">20191270.75</td>
    <td align="right">    3721.55</td>
    <td align="right">      12.67</td>
    <td align="right">    5025.78</td>
    <td align="right">     636.26</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right"> 5208793.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 5208793.94</td>
    <td align="right">   22493.29</td>
    <td align="right"> 5231287.23</td>
    <td align="right"> 2452889.68</td>
    <td align="right">    3647.27</td>
    <td align="right">       3.83</td>
    <td align="right">    5108.90</td>
    <td align="right">     636.26</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1732052.17</td>
    <td align="right">       0.00</td>
    <td align="right"> 1732052.17</td>
    <td align="right">    1428.69</td>
    <td align="right"> 1733480.87</td>
    <td align="right"> 1013891.47</td>
    <td align="right">    3883.48</td>
    <td align="right">      13.81</td>
    <td align="right">    4862.71</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 4376939.37</td>
    <td align="right">       0.00</td>
    <td align="right"> 4376939.37</td>
    <td align="right">    2305.42</td>
    <td align="right"> 4379244.78</td>
    <td align="right">  811113.18</td>
    <td align="right">    3474.47</td>
    <td align="right">       4.09</td>
    <td align="right">    5281.44</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 1965927.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 1965927.27</td>
    <td align="right">    2286.24</td>
    <td align="right"> 1968213.51</td>
    <td align="right">  811113.18</td>
    <td align="right">    3704.17</td>
    <td align="right">      16.96</td>
    <td align="right">    5038.88</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">18713426.82</td>
    <td align="right">       0.00</td>
    <td align="right">18713426.82</td>
    <td align="right">       0.00</td>
    <td align="right">18713426.82</td>
    <td align="right">14546971.21</td>
    <td align="right">    4583.50</td>
    <td align="right">      22.34</td>
    <td align="right">    4154.16</td>
    <td align="right">    1447.32</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right"> 2579117.70</td>
    <td align="right">       0.00</td>
    <td align="right"> 2579117.70</td>
    <td align="right">       0.00</td>
    <td align="right"> 2579117.70</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    4951.23</td>
    <td align="right">      41.62</td>
    <td align="right">    3767.15</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 6474466.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 6474466.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 6474466.38</td>
    <td align="right"> 5203515.89</td>
    <td align="right">    4277.80</td>
    <td align="right">      33.51</td>
    <td align="right">    4448.69</td>
    <td align="right">    1447.32</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 5438546.49</td>
    <td align="right">       0.00</td>
    <td align="right"> 5438546.49</td>
    <td align="right">       0.00</td>
    <td align="right"> 5438546.49</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5156.79</td>
    <td align="right">      73.08</td>
    <td align="right">    3530.13</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 5294076.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 5294076.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 5294076.98</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5208.39</td>
    <td align="right">      84.73</td>
    <td align="right">    3466.88</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 2550673.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 2550673.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 2550673.92</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    5137.63</td>
    <td align="right">      62.53</td>
    <td align="right">    3559.85</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">11506644.48</td>
    <td align="right">       0.00</td>
    <td align="right">11506644.48</td>
    <td align="right">   14459.34</td>
    <td align="right">11521103.82</td>
    <td align="right"> 3898392.76</td>
    <td align="right">    4023.06</td>
    <td align="right">      25.58</td>
    <td align="right">    4711.37</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">11346344.71</td>
    <td align="right">       0.00</td>
    <td align="right">11346344.71</td>
    <td align="right">   10344.65</td>
    <td align="right">11356689.36</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    3994.71</td>
    <td align="right">       8.96</td>
    <td align="right">    4756.33</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">14361215.44</td>
    <td align="right">       0.00</td>
    <td align="right">14361215.44</td>
    <td align="right">   13365.05</td>
    <td align="right">14374580.49</td>
    <td align="right"> 2598950.68</td>
    <td align="right">    3910.92</td>
    <td align="right">       8.80</td>
    <td align="right">    4840.28</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 5838435.64</td>
    <td align="right">       0.00</td>
    <td align="right"> 5838435.64</td>
    <td align="right">   10275.21</td>
    <td align="right"> 5848710.85</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4342.62</td>
    <td align="right">      30.62</td>
    <td align="right">    4386.76</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">32315052.07</td>
    <td align="right">       0.00</td>
    <td align="right">32315052.07</td>
    <td align="right">   23128.70</td>
    <td align="right">32338180.77</td>
    <td align="right">17049872.21</td>
    <td align="right">    4171.61</td>
    <td align="right">      45.43</td>
    <td align="right">    4542.96</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">62416428.49</td>
    <td align="right">       0.00</td>
    <td align="right">62416428.49</td>
    <td align="right">   32584.17</td>
    <td align="right">62449012.66</td>
    <td align="right">30293546.84</td>
    <td align="right">    4057.78</td>
    <td align="right">       7.35</td>
    <td align="right">    4694.86</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">37448973.19</td>
    <td align="right">       0.00</td>
    <td align="right">37448973.19</td>
    <td align="right">   23145.22</td>
    <td align="right">37472118.41</td>
    <td align="right">17320177.02</td>
    <td align="right">    4137.42</td>
    <td align="right">      33.18</td>
    <td align="right">    4589.41</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">24864357.55</td>
    <td align="right">       0.00</td>
    <td align="right">24864357.55</td>
    <td align="right">   29820.72</td>
    <td align="right">24894178.26</td>
    <td align="right">28757172.78</td>
    <td align="right">    5394.12</td>
    <td align="right">     146.74</td>
    <td align="right">    3219.15</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right"> 1254930.86</td>
    <td align="right">       0.00</td>
    <td align="right"> 1254930.86</td>
    <td align="right">       0.00</td>
    <td align="right"> 1254930.86</td>
    <td align="right"> 1414491.02</td>
    <td align="right">    6592.18</td>
    <td align="right">      12.39</td>
    <td align="right">    2155.44</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">10633696.62</td>
    <td align="right">       0.00</td>
    <td align="right">10633696.62</td>
    <td align="right">   55876.45</td>
    <td align="right">10689573.07</td>
    <td align="right">12007625.88</td>
    <td align="right">    6733.85</td>
    <td align="right">      28.49</td>
    <td align="right">    1997.67</td>
    <td align="right">     721.02</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right"> 1760612.93</td>
    <td align="right">       0.00</td>
    <td align="right"> 1760612.93</td>
    <td align="right">       0.00</td>
    <td align="right"> 1760612.93</td>
    <td align="right"> 1156336.86</td>
    <td align="right">    3707.29</td>
    <td align="right">      17.83</td>
    <td align="right">    5034.89</td>
    <td align="right">    1821.16</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">13390411.51</td>
    <td align="right">       0.00</td>
    <td align="right">13390411.51</td>
    <td align="right">   27254.43</td>
    <td align="right">13417665.94</td>
    <td align="right"> 5361968.13</td>
    <td align="right">    3614.32</td>
    <td align="right">       4.08</td>
    <td align="right">    5141.60</td>
    <td align="right">     721.02</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">45421519.75</td>
    <td align="right">       0.00</td>
    <td align="right">45421519.75</td>
    <td align="right">   51407.61</td>
    <td align="right">45472927.36</td>
    <td align="right">39926360.65</td>
    <td align="right">    3742.65</td>
    <td align="right">      12.72</td>
    <td align="right">    5004.64</td>
    <td align="right">     721.02</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">13015650.74</td>
    <td align="right">       0.00</td>
    <td align="right">13015650.74</td>
    <td align="right">   27272.06</td>
    <td align="right">13042922.80</td>
    <td align="right"> 5361968.13</td>
    <td align="right">    3641.84</td>
    <td align="right">       3.06</td>
    <td align="right">    5115.10</td>
    <td align="right">     721.02</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1672770.83</td>
    <td align="right">       0.00</td>
    <td align="right"> 1672770.83</td>
    <td align="right">    1559.61</td>
    <td align="right"> 1674330.44</td>
    <td align="right"> 1013891.47</td>
    <td align="right">    3903.62</td>
    <td align="right">      12.97</td>
    <td align="right">    4843.42</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 4359105.29</td>
    <td align="right">       0.00</td>
    <td align="right"> 4359105.29</td>
    <td align="right">    2514.64</td>
    <td align="right"> 4361619.93</td>
    <td align="right">  811113.18</td>
    <td align="right">    3466.93</td>
    <td align="right">       5.19</td>
    <td align="right">    5287.88</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 1917096.06</td>
    <td align="right">       0.00</td>
    <td align="right"> 1917096.06</td>
    <td align="right">    2495.64</td>
    <td align="right"> 1919591.70</td>
    <td align="right">  811113.18</td>
    <td align="right">    3722.00</td>
    <td align="right">      13.17</td>
    <td align="right">    5024.83</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">18644192.59</td>
    <td align="right">       0.00</td>
    <td align="right">18644192.59</td>
    <td align="right">       0.00</td>
    <td align="right">18644192.59</td>
    <td align="right">14546971.21</td>
    <td align="right">    4584.17</td>
    <td align="right">      22.85</td>
    <td align="right">    4152.97</td>
    <td align="right">    1455.94</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right"> 2571289.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 2571289.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 2571289.97</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    4961.42</td>
    <td align="right">      38.06</td>
    <td align="right">    3760.52</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 6474592.75</td>
    <td align="right">       0.00</td>
    <td align="right"> 6474592.75</td>
    <td align="right">       0.00</td>
    <td align="right"> 6474592.75</td>
    <td align="right"> 5203515.89</td>
    <td align="right">    4269.77</td>
    <td align="right">      34.63</td>
    <td align="right">    4455.60</td>
    <td align="right">    1455.94</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 5422171.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 5422171.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 5422171.39</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5161.56</td>
    <td align="right">      71.59</td>
    <td align="right">    3526.85</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 5282896.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 5282896.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 5282896.44</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5201.71</td>
    <td align="right">      79.54</td>
    <td align="right">    3478.76</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 2542560.66</td>
    <td align="right">       0.00</td>
    <td align="right"> 2542560.66</td>
    <td align="right">       0.00</td>
    <td align="right"> 2542560.66</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    5142.15</td>
    <td align="right">      64.06</td>
    <td align="right">    3553.78</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">11452791.76</td>
    <td align="right">       0.00</td>
    <td align="right">11452791.76</td>
    <td align="right">   15778.65</td>
    <td align="right">11468570.40</td>
    <td align="right"> 3898392.76</td>
    <td align="right">    4020.20</td>
    <td align="right">      27.51</td>
    <td align="right">    4712.29</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">11278204.90</td>
    <td align="right">       0.00</td>
    <td align="right">11278204.90</td>
    <td align="right">   11283.23</td>
    <td align="right">11289488.13</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    3994.84</td>
    <td align="right">      10.56</td>
    <td align="right">    4754.61</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">14285381.34</td>
    <td align="right">       0.00</td>
    <td align="right">14285381.34</td>
    <td align="right">   14579.64</td>
    <td align="right">14299960.97</td>
    <td align="right"> 2598950.68</td>
    <td align="right">    3910.69</td>
    <td align="right">       7.38</td>
    <td align="right">    4841.93</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 5772487.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 5772487.35</td>
    <td align="right">   11214.40</td>
    <td align="right"> 5783701.75</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4400.99</td>
    <td align="right">      30.82</td>
    <td align="right">    4328.19</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">32150955.50</td>
    <td align="right">       0.00</td>
    <td align="right">32150955.50</td>
    <td align="right">   25233.02</td>
    <td align="right">32176188.52</td>
    <td align="right">17049872.21</td>
    <td align="right">    4176.42</td>
    <td align="right">      38.87</td>
    <td align="right">    4544.71</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">62056064.00</td>
    <td align="right">       0.00</td>
    <td align="right">62056064.00</td>
    <td align="right">   35537.58</td>
    <td align="right">62091601.58</td>
    <td align="right">30293546.84</td>
    <td align="right">    4060.98</td>
    <td align="right">       6.81</td>
    <td align="right">    4692.21</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">37347194.62</td>
    <td align="right">       0.00</td>
    <td align="right">37347194.62</td>
    <td align="right">   25249.48</td>
    <td align="right">37372444.10</td>
    <td align="right">17320177.02</td>
    <td align="right">    4134.32</td>
    <td align="right">      24.02</td>
    <td align="right">    4601.66</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">24389665.90</td>
    <td align="right">       0.00</td>
    <td align="right">24389665.90</td>
    <td align="right">   32539.82</td>
    <td align="right">24422205.73</td>
    <td align="right">28757172.78</td>
    <td align="right">    5625.00</td>
    <td align="right">      77.50</td>
    <td align="right">    3057.51</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right"> 1248797.28</td>
    <td align="right">       0.00</td>
    <td align="right"> 1248797.28</td>
    <td align="right">       0.00</td>
    <td align="right"> 1248797.28</td>
    <td align="right"> 1414491.02</td>
    <td align="right">    6601.51</td>
    <td align="right">      11.71</td>
    <td align="right">    2146.79</td>
    <td align="right">      13.62</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1269026.86</td>
    <td align="right">       0.00</td>
    <td align="right"> 1269026.86</td>
    <td align="right">    1656.32</td>
    <td align="right"> 1270683.18</td>
    <td align="right">  788582.26</td>
    <td align="right">    3919.17</td>
    <td align="right">      15.22</td>
    <td align="right">    4825.61</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 3378360.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 3378360.45</td>
    <td align="right">    2669.23</td>
    <td align="right"> 3381029.68</td>
    <td align="right">  630865.81</td>
    <td align="right">    3462.18</td>
    <td align="right">       5.73</td>
    <td align="right">    5292.08</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 1461157.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 1461157.51</td>
    <td align="right">    2650.32</td>
    <td align="right"> 1463807.83</td>
    <td align="right">  630865.81</td>
    <td align="right">    3733.15</td>
    <td align="right">      15.74</td>
    <td align="right">    5011.11</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">14450446.67</td>
    <td align="right">       0.00</td>
    <td align="right">14450446.67</td>
    <td align="right">       0.00</td>
    <td align="right">14450446.67</td>
    <td align="right">11314310.94</td>
    <td align="right">    4584.94</td>
    <td align="right">      27.02</td>
    <td align="right">    4148.04</td>
    <td align="right">    1461.44</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right"> 1993549.68</td>
    <td align="right">       0.00</td>
    <td align="right"> 1993549.68</td>
    <td align="right">       0.00</td>
    <td align="right"> 1993549.68</td>
    <td align="right"> 2260619.72</td>
    <td align="right">    4968.11</td>
    <td align="right">      39.48</td>
    <td align="right">    3752.41</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 5035529.56</td>
    <td align="right">       0.00</td>
    <td align="right"> 5035529.56</td>
    <td align="right">       0.00</td>
    <td align="right"> 5035529.56</td>
    <td align="right"> 4047179.03</td>
    <td align="right">    4267.43</td>
    <td align="right">      31.95</td>
    <td align="right">    4460.62</td>
    <td align="right">    1461.44</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 4199395.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 4199395.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 4199395.62</td>
    <td align="right"> 4928639.11</td>
    <td align="right">    5178.65</td>
    <td align="right">      70.75</td>
    <td align="right">    3510.61</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 4094833.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 4094833.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 4094833.99</td>
    <td align="right"> 4928639.11</td>
    <td align="right">    5215.56</td>
    <td align="right">      74.94</td>
    <td align="right">    3469.50</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 1970999.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 1970999.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 1970999.44</td>
    <td align="right"> 2260619.72</td>
    <td align="right">    5151.93</td>
    <td align="right">      58.60</td>
    <td align="right">    3549.47</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right"> 8873456.06</td>
    <td align="right">       0.00</td>
    <td align="right"> 8873456.06</td>
    <td align="right">   16753.22</td>
    <td align="right"> 8890209.28</td>
    <td align="right"> 3032083.26</td>
    <td align="right">    4016.02</td>
    <td align="right">      30.28</td>
    <td align="right">    4713.70</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right"> 8702378.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 8702378.42</td>
    <td align="right">   11976.90</td>
    <td align="right"> 8714355.33</td>
    <td align="right"> 1884706.42</td>
    <td align="right">    4004.81</td>
    <td align="right">      10.93</td>
    <td align="right">    4744.26</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">11083228.49</td>
    <td align="right">       0.00</td>
    <td align="right">11083228.49</td>
    <td align="right">   15476.60</td>
    <td align="right">11098705.09</td>
    <td align="right"> 2021406.09</td>
    <td align="right">    3902.33</td>
    <td align="right">       9.51</td>
    <td align="right">    4848.15</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 4455939.82</td>
    <td align="right">       0.00</td>
    <td align="right"> 4455939.82</td>
    <td align="right">   11908.10</td>
    <td align="right"> 4467847.92</td>
    <td align="right"> 1884706.42</td>
    <td align="right">    4430.85</td>
    <td align="right">      29.87</td>
    <td align="right">    4299.28</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">24899134.01</td>
    <td align="right">       0.00</td>
    <td align="right">24899134.01</td>
    <td align="right">   26787.65</td>
    <td align="right">24925921.66</td>
    <td align="right">13261011.72</td>
    <td align="right">    4178.33</td>
    <td align="right">      40.37</td>
    <td align="right">    4541.31</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">48025884.91</td>
    <td align="right">       0.00</td>
    <td align="right">48025884.91</td>
    <td align="right">   37719.56</td>
    <td align="right">48063604.48</td>
    <td align="right">23561647.54</td>
    <td align="right">    4063.25</td>
    <td align="right">       8.16</td>
    <td align="right">    4688.59</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">28989085.76</td>
    <td align="right">       0.00</td>
    <td align="right">28989085.76</td>
    <td align="right">   26803.99</td>
    <td align="right">29015889.76</td>
    <td align="right">13471248.79</td>
    <td align="right">    4129.96</td>
    <td align="right">      22.52</td>
    <td align="right">    4607.52</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">18725074.03</td>
    <td align="right">       0.00</td>
    <td align="right">18725074.03</td>
    <td align="right">   34548.35</td>
    <td align="right">18759622.38</td>
    <td align="right">22366689.94</td>
    <td align="right">    5689.26</td>
    <td align="right">      68.10</td>
    <td align="right">    3002.64</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">  967784.53</td>
    <td align="right">       0.00</td>
    <td align="right">  967784.53</td>
    <td align="right">       0.00</td>
    <td align="right">  967784.53</td>
    <td align="right"> 1100159.68</td>
    <td align="right">    6608.82</td>
    <td align="right">      12.93</td>
    <td align="right">    2138.25</td>
    <td align="right">      13.75</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">  701787.11</td>
    <td align="right">       0.00</td>
    <td align="right">  701787.11</td>
    <td align="right">       0.00</td>
    <td align="right">  701787.11</td>
    <td align="right">  578168.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right"> 1217900.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 1217900.88</td>
    <td align="right">   13736.22</td>
    <td align="right"> 1231637.09</td>
    <td align="right"> 1217900.88</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right"> 1055149.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055149.03</td>
    <td align="right">   24320.03</td>
    <td align="right"> 1079469.06</td>
    <td align="right"> 1055149.03</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1355.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right"> 1055067.47</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055067.47</td>
    <td align="right">   24302.50</td>
    <td align="right"> 1079369.97</td>
    <td align="right"> 1055067.47</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1615.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">  927462.68</td>
    <td align="right">       0.00</td>
    <td align="right">  927462.68</td>
    <td align="right">    8742.04</td>
    <td align="right">  936204.72</td>
    <td align="right">  927462.68</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">  927456.70</td>
    <td align="right">       0.00</td>
    <td align="right">  927456.70</td>
    <td align="right">    8731.80</td>
    <td align="right">  936188.50</td>
    <td align="right">  927456.70</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4320.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">  927480.60</td>
    <td align="right">       0.00</td>
    <td align="right">  927480.60</td>
    <td align="right">    8731.45</td>
    <td align="right">  936212.05</td>
    <td align="right">  927480.60</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2965.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">  927474.63</td>
    <td align="right">       0.00</td>
    <td align="right">  927474.63</td>
    <td align="right">    8731.85</td>
    <td align="right">  936206.48</td>
    <td align="right">  927474.63</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1205.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right"> 1690148.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 1690148.15</td>
    <td align="right">   13725.38</td>
    <td align="right"> 1703873.53</td>
    <td align="right"> 1690148.15</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right"> 1055156.65</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055156.65</td>
    <td align="right">   24373.72</td>
    <td align="right"> 1079530.37</td>
    <td align="right"> 1055156.65</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2345.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right"> 1055075.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055075.09</td>
    <td align="right">   24365.76</td>
    <td align="right"> 1079440.85</td>
    <td align="right"> 1055075.09</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1145.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">  927482.24</td>
    <td align="right">       0.00</td>
    <td align="right">  927482.24</td>
    <td align="right">    8769.07</td>
    <td align="right">  936251.31</td>
    <td align="right">  927482.24</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3075.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">  927470.29</td>
    <td align="right">       0.00</td>
    <td align="right">  927470.29</td>
    <td align="right">    8761.40</td>
    <td align="right">  936231.69</td>
    <td align="right">  927470.29</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3180.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">  927482.24</td>
    <td align="right">       0.00</td>
    <td align="right">  927482.24</td>
    <td align="right">    8764.13</td>
    <td align="right">  936246.38</td>
    <td align="right">  927482.24</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">  927470.29</td>
    <td align="right">       0.00</td>
    <td align="right">  927470.29</td>
    <td align="right">    8763.01</td>
    <td align="right">  936233.30</td>
    <td align="right">  927470.29</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2865.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">  868082.23</td>
    <td align="right">       0.00</td>
    <td align="right">  868082.23</td>
    <td align="right">       0.00</td>
    <td align="right">  868082.23</td>
    <td align="right">  578168.43</td>
    <td align="right">    1179.56</td>
    <td align="right">      32.20</td>
    <td align="right">    7548.24</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">44664477.08</td>
    <td align="right">       0.00</td>
    <td align="right">44664477.08</td>
    <td align="right">  192583.72</td>
    <td align="right">44857060.80</td>
    <td align="right">16983148.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right"> 4625347.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 9743207.00</td>
    <td align="right">   14133.50</td>
    <td align="right"> 9757340.50</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right"> 8441192.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 8441192.26</td>
    <td align="right">   25004.14</td>
    <td align="right"> 8466196.39</td>
    <td align="right"> 8441192.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     525.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right"> 8440539.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 8440539.78</td>
    <td align="right">   24987.69</td>
    <td align="right"> 8465527.47</td>
    <td align="right"> 8440539.78</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right"> 7419701.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419701.42</td>
    <td align="right">    8974.78</td>
    <td align="right"> 7428676.20</td>
    <td align="right"> 7419701.42</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     780.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right"> 7419653.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419653.63</td>
    <td align="right">    8981.22</td>
    <td align="right"> 7428634.85</td>
    <td align="right"> 7419653.63</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     680.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right"> 7419844.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419844.80</td>
    <td align="right">    8971.04</td>
    <td align="right"> 7428815.84</td>
    <td align="right"> 7419844.80</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6141.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right"> 7419797.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419797.01</td>
    <td align="right">    8975.35</td>
    <td align="right"> 7428772.36</td>
    <td align="right"> 7419797.01</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1300.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right"> 8441253.19</td>
    <td align="right">       0.00</td>
    <td align="right"> 8441253.19</td>
    <td align="right">   25078.59</td>
    <td align="right"> 8466331.78</td>
    <td align="right"> 8441253.19</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3494.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right"> 8440600.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 8440600.71</td>
    <td align="right">   25053.00</td>
    <td align="right"> 8465653.71</td>
    <td align="right"> 8440600.71</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2500.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419857.94</td>
    <td align="right">    9016.13</td>
    <td align="right"> 7428874.08</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3075.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419762.36</td>
    <td align="right">    9024.79</td>
    <td align="right"> 7428787.14</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     780.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419857.94</td>
    <td align="right">    9015.10</td>
    <td align="right"> 7428873.04</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1365.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419762.36</td>
    <td align="right">    9013.58</td>
    <td align="right"> 7428775.94</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1515.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 9743207.00</td>
    <td align="right">   14113.65</td>
    <td align="right"> 9757320.65</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     525.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1817544.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 1817544.76</td>
    <td align="right">    1249.78</td>
    <td align="right"> 1818794.54</td>
    <td align="right"> 1013891.47</td>
    <td align="right">    3846.20</td>
    <td align="right">      16.47</td>
    <td align="right">    4897.32</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 4393944.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 4393944.78</td>
    <td align="right">    2019.52</td>
    <td align="right"> 4395964.30</td>
    <td align="right">  811113.18</td>
    <td align="right">    3482.66</td>
    <td align="right">       3.91</td>
    <td align="right">    5273.43</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 2043648.83</td>
    <td align="right">       0.00</td>
    <td align="right"> 2043648.83</td>
    <td align="right">    2000.06</td>
    <td align="right"> 2045648.89</td>
    <td align="right">  811113.18</td>
    <td align="right">    3665.97</td>
    <td align="right">      15.79</td>
    <td align="right">    5078.24</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">18770123.37</td>
    <td align="right">       0.00</td>
    <td align="right">18770123.37</td>
    <td align="right">       0.00</td>
    <td align="right">18770123.37</td>
    <td align="right">14546971.21</td>
    <td align="right">    4586.29</td>
    <td align="right">      21.79</td>
    <td align="right">    4151.93</td>
    <td align="right">    1438.61</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right"> 2585184.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 2585184.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 2585184.26</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    4947.76</td>
    <td align="right">      42.78</td>
    <td align="right">    3769.46</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 6469122.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 6469122.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 6469122.13</td>
    <td align="right"> 5203515.89</td>
    <td align="right">    4286.80</td>
    <td align="right">      27.44</td>
    <td align="right">    4445.75</td>
    <td align="right">    1438.61</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 5445506.34</td>
    <td align="right">       0.00</td>
    <td align="right"> 5445506.34</td>
    <td align="right">       0.00</td>
    <td align="right"> 5445506.34</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5169.98</td>
    <td align="right">      98.52</td>
    <td align="right">    3491.50</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 5307555.69</td>
    <td align="right">       0.00</td>
    <td align="right"> 5307555.69</td>
    <td align="right">       0.00</td>
    <td align="right"> 5307555.69</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5215.76</td>
    <td align="right">      94.49</td>
    <td align="right">    3449.75</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 2557134.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 2557134.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 2557134.99</td>
    <td align="right"> 2906511.07</td>
    <td align="right">    5142.13</td>
    <td align="right">      68.39</td>
    <td align="right">    3549.48</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">11556371.54</td>
    <td align="right">       0.00</td>
    <td align="right">11556371.54</td>
    <td align="right">   12656.48</td>
    <td align="right">11569028.02</td>
    <td align="right"> 3898392.76</td>
    <td align="right">    4027.00</td>
    <td align="right">      24.97</td>
    <td align="right">    4708.04</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">11432777.61</td>
    <td align="right">       0.00</td>
    <td align="right">11432777.61</td>
    <td align="right">    9061.89</td>
    <td align="right">11441839.50</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    3986.07</td>
    <td align="right">      11.96</td>
    <td align="right">    4761.98</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">14439731.17</td>
    <td align="right">       0.00</td>
    <td align="right">14439731.17</td>
    <td align="right">   11705.29</td>
    <td align="right">14451436.45</td>
    <td align="right"> 2598950.68</td>
    <td align="right">    3911.11</td>
    <td align="right">      10.07</td>
    <td align="right">    4838.83</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 5911482.55</td>
    <td align="right">       0.00</td>
    <td align="right"> 5911482.55</td>
    <td align="right">    8991.76</td>
    <td align="right"> 5920474.31</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4278.35</td>
    <td align="right">      30.91</td>
    <td align="right">    4450.74</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">32466835.06</td>
    <td align="right">       0.00</td>
    <td align="right">32466835.06</td>
    <td align="right">   20253.22</td>
    <td align="right">32487088.27</td>
    <td align="right">17049872.21</td>
    <td align="right">    4166.44</td>
    <td align="right">      54.46</td>
    <td align="right">    4539.09</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">62765022.14</td>
    <td align="right">       0.00</td>
    <td align="right">62765022.14</td>
    <td align="right">   28548.61</td>
    <td align="right">62793570.75</td>
    <td align="right">30293546.84</td>
    <td align="right">    4054.22</td>
    <td align="right">       7.58</td>
    <td align="right">    4698.20</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">37629791.22</td>
    <td align="right">       0.00</td>
    <td align="right">37629791.22</td>
    <td align="right">   20269.43</td>
    <td align="right">37650060.65</td>
    <td align="right">17320177.02</td>
    <td align="right">    4136.83</td>
    <td align="right">      32.07</td>
    <td align="right">    4591.09</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">25426445.05</td>
    <td align="right">       0.00</td>
    <td align="right">25426445.05</td>
    <td align="right">   26105.18</td>
    <td align="right">25452550.22</td>
    <td align="right">28757172.78</td>
    <td align="right">    5290.81</td>
    <td align="right">      52.25</td>
    <td align="right">    3416.94</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right"> 1258584.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 1258584.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 1258584.57</td>
    <td align="right"> 1414491.02</td>
    <td align="right">    6584.78</td>
    <td align="right">      13.18</td>
    <td align="right">    2162.05</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right"> 4625347.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 9743207.00</td>
    <td align="right">   14733.74</td>
    <td align="right"> 9757940.74</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     525.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right"> 8441192.26</td>
    <td align="right">       0.00</td>
    <td align="right"> 8441192.26</td>
    <td align="right">   26086.43</td>
    <td align="right"> 8467278.68</td>
    <td align="right"> 8441192.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3230.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right"> 8440539.78</td>
    <td align="right">       0.00</td>
    <td align="right"> 8440539.78</td>
    <td align="right">   26047.02</td>
    <td align="right"> 8466586.80</td>
    <td align="right"> 8440539.78</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     785.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right"> 7419701.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419701.42</td>
    <td align="right">    9367.05</td>
    <td align="right"> 7429068.47</td>
    <td align="right"> 7419701.42</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right"> 7419653.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419653.63</td>
    <td align="right">    9365.63</td>
    <td align="right"> 7429019.26</td>
    <td align="right"> 7419653.63</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1300.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right"> 7419844.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419844.80</td>
    <td align="right">    9361.63</td>
    <td align="right"> 7429206.43</td>
    <td align="right"> 7419844.80</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1875.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right"> 7419797.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419797.01</td>
    <td align="right">    9366.40</td>
    <td align="right"> 7429163.40</td>
    <td align="right"> 7419797.01</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2705.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right"> 8441253.19</td>
    <td align="right">       0.00</td>
    <td align="right"> 8441253.19</td>
    <td align="right">   26155.36</td>
    <td align="right"> 8467408.55</td>
    <td align="right"> 8441253.19</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     990.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right"> 8440600.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 8440600.71</td>
    <td align="right">   26134.03</td>
    <td align="right"> 8466734.74</td>
    <td align="right"> 8440600.71</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1405.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419857.94</td>
    <td align="right">    9405.47</td>
    <td align="right"> 7429263.41</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     885.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419762.36</td>
    <td align="right">    9404.39</td>
    <td align="right"> 7429166.75</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1825.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419857.94</td>
    <td align="right">    9409.68</td>
    <td align="right"> 7429267.62</td>
    <td align="right"> 7419857.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2035.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7419762.36</td>
    <td align="right">    9406.53</td>
    <td align="right"> 7429168.88</td>
    <td align="right"> 7419762.36</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1095.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 9743207.00</td>
    <td align="right">   14722.23</td>
    <td align="right"> 9757929.23</td>
    <td align="right"> 9743207.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     630.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">18785291.79</td>
    <td align="right">       0.00</td>
    <td align="right">18785291.79</td>
    <td align="right">   35435.50</td>
    <td align="right">18820727.28</td>
    <td align="right"> 5430596.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right"> 1718508.02</td>
    <td align="right">       0.00</td>
    <td align="right"> 1718508.02</td>
    <td align="right">       0.00</td>
    <td align="right"> 1718508.02</td>
    <td align="right">  578168.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">29927855.42</td>
    <td align="right">       0.00</td>
    <td align="right">29927855.42</td>
    <td align="right">       0.00</td>
    <td align="right">29927855.42</td>
    <td align="right">  824109.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">56614987.18</td>
    <td align="right">       0.00</td>
    <td align="right">56614987.18</td>
    <td align="right">  141155.30</td>
    <td align="right">56756142.48</td>
    <td align="right">11794753.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right"> 4229364.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 4229364.99</td>
    <td align="right">   21333.03</td>
    <td align="right"> 4250698.01</td>
    <td align="right"> 1354082.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4227.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right"> 3926830.52</td>
    <td align="right">       0.00</td>
    <td align="right"> 3926830.52</td>
    <td align="right">   14206.85</td>
    <td align="right"> 3941037.38</td>
    <td align="right"> 1354082.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4227.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right"> 8060258.52</td>
    <td align="right">       0.00</td>
    <td align="right"> 8060258.52</td>
    <td align="right">       0.00</td>
    <td align="right"> 8060258.52</td>
    <td align="right"> 4625347.46</td>
    <td align="right">      12.00</td>
    <td align="right">       6.00</td>
    <td align="right">    8742.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">12980224.91</td>
    <td align="right">       0.00</td>
    <td align="right">12980224.91</td>
    <td align="right">    4605.15</td>
    <td align="right">12984830.05</td>
    <td align="right">11114961.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right"> 4212359.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 4212359.88</td>
    <td align="right">   16797.11</td>
    <td align="right"> 4229156.99</td>
    <td align="right"> 3607042.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right"> 4212359.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 4212359.88</td>
    <td align="right">   16780.03</td>
    <td align="right"> 4229139.91</td>
    <td align="right"> 3607042.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30822268.81</td>
    <td align="right">       0.00</td>
    <td align="right">30822268.81</td>
    <td align="right">    4596.73</td>
    <td align="right">30826865.55</td>
    <td align="right">26393096.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right"> 5440064.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 5440064.90</td>
    <td align="right">   19938.48</td>
    <td align="right"> 5460003.38</td>
    <td align="right"> 4658325.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right"> 5440064.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 5440064.90</td>
    <td align="right">   19919.77</td>
    <td align="right"> 5459984.68</td>
    <td align="right"> 4658325.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39805512.21</td>
    <td align="right">       0.00</td>
    <td align="right">39805512.21</td>
    <td align="right">    4623.36</td>
    <td align="right">39810135.57</td>
    <td align="right">34085443.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">12980224.91</td>
    <td align="right">       0.00</td>
    <td align="right">12980224.91</td>
    <td align="right">    4601.42</td>
    <td align="right">12984826.33</td>
    <td align="right">11114961.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right"> 6863665.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 6863665.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 6863665.76</td>
    <td align="right"> 4047179.03</td>
    <td align="right">      14.00</td>
    <td align="right">       3.50</td>
    <td align="right">    8742.50</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">11357696.79</td>
    <td align="right">       0.00</td>
    <td align="right">11357696.79</td>
    <td align="right">    4750.12</td>
    <td align="right">11362446.91</td>
    <td align="right"> 9725591.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right"> 3685814.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 3685814.90</td>
    <td align="right">   17325.96</td>
    <td align="right"> 3703140.86</td>
    <td align="right"> 3156161.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right"> 3685814.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 3685814.90</td>
    <td align="right">   17308.80</td>
    <td align="right"> 3703123.70</td>
    <td align="right"> 3156161.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">26969485.21</td>
    <td align="right">       0.00</td>
    <td align="right">26969485.21</td>
    <td align="right">    4741.52</td>
    <td align="right">26974226.73</td>
    <td align="right">23093959.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right"> 4760056.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 4760056.79</td>
    <td align="right">   20563.69</td>
    <td align="right"> 4780620.48</td>
    <td align="right"> 4076034.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right"> 4760056.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 4760056.79</td>
    <td align="right">   20544.88</td>
    <td align="right"> 4780601.67</td>
    <td align="right"> 4076034.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">34829823.18</td>
    <td align="right">       0.00</td>
    <td align="right">34829823.18</td>
    <td align="right">    4768.15</td>
    <td align="right">34834591.33</td>
    <td align="right">29824763.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">11357696.79</td>
    <td align="right">       0.00</td>
    <td align="right">11357696.79</td>
    <td align="right">    4746.39</td>
    <td align="right">11362443.19</td>
    <td align="right"> 9725591.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right"> 7347061.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 7347061.45</td>
    <td align="right">   38037.94</td>
    <td align="right"> 7385099.38</td>
    <td align="right"> 1796022.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right"> 7713850.66</td>
    <td align="right">       0.00</td>
    <td align="right"> 7713850.66</td>
    <td align="right">   38044.57</td>
    <td align="right"> 7751895.23</td>
    <td align="right"> 1796022.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">  683292.09</td>
    <td align="right">       0.00</td>
    <td align="right">  683292.09</td>
    <td align="right">       0.00</td>
    <td align="right">  683292.09</td>
    <td align="right">  578168.43</td>
    <td align="right">    2437.00</td>
    <td align="right">      77.46</td>
    <td align="right">    6245.54</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right"> 1622528.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 1622528.11</td>
    <td align="right">    4828.25</td>
    <td align="right"> 1627356.37</td>
    <td align="right"> 1389370.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">16547687.23</td>
    <td align="right">       0.00</td>
    <td align="right">16547687.23</td>
    <td align="right">   19496.94</td>
    <td align="right">16567184.17</td>
    <td align="right"> 3863233.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">  680008.11</td>
    <td align="right">       0.00</td>
    <td align="right">  680008.11</td>
    <td align="right">   20886.28</td>
    <td align="right">  700894.40</td>
    <td align="right">  582290.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">  680008.11</td>
    <td align="right">       0.00</td>
    <td align="right">  680008.11</td>
    <td align="right">   20868.18</td>
    <td align="right">  700876.29</td>
    <td align="right">  582290.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right"> 4975689.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 4975689.03</td>
    <td align="right">    4843.45</td>
    <td align="right"> 4980532.48</td>
    <td align="right"> 4260680.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">  550945.28</td>
    <td align="right">       0.00</td>
    <td align="right">  550945.28</td>
    <td align="right">       0.00</td>
    <td align="right">  550945.28</td>
    <td align="right"> 1125193.28</td>
    <td align="right">    6978.44</td>
    <td align="right">      30.38</td>
    <td align="right">    1751.19</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">  685087.59</td>
    <td align="right">       0.00</td>
    <td align="right">  685087.59</td>
    <td align="right">       0.00</td>
    <td align="right">  685087.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4784.00</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">  685058.01</td>
    <td align="right">       0.00</td>
    <td align="right">  685058.01</td>
    <td align="right">       0.00</td>
    <td align="right">  685058.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4784.00</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right"> 3690978.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 3690978.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 3690978.88</td>
    <td align="right"> 7033064.50</td>
    <td align="right">    6664.98</td>
    <td align="right">      40.57</td>
    <td align="right">    2054.45</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">  551008.74</td>
    <td align="right">       0.00</td>
    <td align="right">  551008.74</td>
    <td align="right">       0.00</td>
    <td align="right">  551008.74</td>
    <td align="right"> 1125193.28</td>
    <td align="right">    6978.58</td>
    <td align="right">      30.73</td>
    <td align="right">    1750.68</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right"> 7216283.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 7216283.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 7216283.85</td>
    <td align="right">14066084.23</td>
    <td align="right">    6774.04</td>
    <td align="right">      49.42</td>
    <td align="right">    1936.54</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">  776196.16</td>
    <td align="right">       0.00</td>
    <td align="right">  776196.16</td>
    <td align="right">       0.00</td>
    <td align="right">  776196.16</td>
    <td align="right"> 1050180.39</td>
    <td align="right">    4567.45</td>
    <td align="right">      50.88</td>
    <td align="right">    4141.68</td>
    <td align="right">    5377.76</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">    6998.81</td>
    <td align="right">       0.00</td>
    <td align="right">    6998.81</td>
    <td align="right">       0.00</td>
    <td align="right">    6998.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5377.76</td>
    <td align="right">    5377.76</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">    6998.51</td>
    <td align="right">       0.00</td>
    <td align="right">    6998.51</td>
    <td align="right">       0.00</td>
    <td align="right">    6998.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5377.76</td>
    <td align="right">    5377.76</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">  879598.37</td>
    <td align="right">       0.00</td>
    <td align="right">  879598.37</td>
    <td align="right">    3277.91</td>
    <td align="right">  882876.28</td>
    <td align="right">  219413.17</td>
    <td align="right">    3470.90</td>
    <td align="right">       5.57</td>
    <td align="right">    5283.53</td>
    <td align="right">    5377.76</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">  887374.68</td>
    <td align="right">       0.00</td>
    <td align="right">  887374.68</td>
    <td align="right">       0.00</td>
    <td align="right">  887374.68</td>
    <td align="right"> 1200206.16</td>
    <td align="right">    4556.36</td>
    <td align="right">      55.34</td>
    <td align="right">    4148.30</td>
    <td align="right">    5377.76</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 1842826.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 1842826.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 1842826.13</td>
    <td align="right"> 2828982.05</td>
    <td align="right">    5245.20</td>
    <td align="right">      58.72</td>
    <td align="right">    3456.08</td>
    <td align="right">    5355.84</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right"> 6618954.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 6618954.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 6618954.25</td>
    <td align="right"> 9451623.53</td>
    <td align="right">    5067.55</td>
    <td align="right">      47.40</td>
    <td align="right">    3645.05</td>
    <td align="right">    5355.84</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2734470.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 2734470.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 2734470.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5355.84</td>
    <td align="right">    5355.84</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2734398.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 2734398.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 2734398.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5355.84</td>
    <td align="right">    5355.84</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right"> 7587504.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 7587504.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 7587504.57</td>
    <td align="right">10801855.46</td>
    <td align="right">    5058.52</td>
    <td align="right">      48.47</td>
    <td align="right">    3653.01</td>
    <td align="right">    5355.84</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right"> 1580020.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 1580020.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 1580020.45</td>
    <td align="right"> 2100360.78</td>
    <td align="right">    4709.27</td>
    <td align="right">     308.63</td>
    <td align="right">    3742.10</td>
    <td align="right">    5462.52</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">   14017.32</td>
    <td align="right">       0.00</td>
    <td align="right">   14017.32</td>
    <td align="right">       0.00</td>
    <td align="right">   14017.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5462.52</td>
    <td align="right">    5462.52</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">   14016.71</td>
    <td align="right">       0.00</td>
    <td align="right">   14016.71</td>
    <td align="right">       0.00</td>
    <td align="right">   14016.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5462.52</td>
    <td align="right">    5462.52</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right"> 1799944.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 1799944.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 1799944.92</td>
    <td align="right"> 2400412.33</td>
    <td align="right">    4660.60</td>
    <td align="right">     305.06</td>
    <td align="right">    3794.34</td>
    <td align="right">    5462.52</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 1848593.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 1848593.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 1848593.96</td>
    <td align="right"> 2828982.05</td>
    <td align="right">    5232.77</td>
    <td align="right">      60.43</td>
    <td align="right">    3466.80</td>
    <td align="right">    5364.83</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right"> 6631603.18</td>
    <td align="right">       0.00</td>
    <td align="right"> 6631603.18</td>
    <td align="right">       0.00</td>
    <td align="right"> 6631603.18</td>
    <td align="right"> 9451623.53</td>
    <td align="right">    5058.06</td>
    <td align="right">      51.35</td>
    <td align="right">    3650.60</td>
    <td align="right">    5364.83</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2738722.50</td>
    <td align="right">       0.00</td>
    <td align="right"> 2738722.50</td>
    <td align="right">       0.00</td>
    <td align="right"> 2738722.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5364.83</td>
    <td align="right">    5364.83</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2738604.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 2738604.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 2738604.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5364.83</td>
    <td align="right">    5364.83</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right"> 7602006.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 7602006.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 7602006.67</td>
    <td align="right">10801855.46</td>
    <td align="right">    5046.62</td>
    <td align="right">      53.23</td>
    <td align="right">    3660.15</td>
    <td align="right">    5364.83</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 1442414.06</td>
    <td align="right">       0.00</td>
    <td align="right"> 1442414.06</td>
    <td align="right">       0.00</td>
    <td align="right"> 1442414.06</td>
    <td align="right"> 2200319.37</td>
    <td align="right">    5224.05</td>
    <td align="right">      58.42</td>
    <td align="right">    3477.53</td>
    <td align="right">    5370.84</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
