    <td align="right">0.3</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F22-F30 OFFICE_RESTROOM RESTROOM PEOPLE</td>
    <td align="right">MXU_OFFICE_PEOPLE_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.3</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
    <td align="right">0.0</td>
    <td align="right">0.1</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
    <td align="right">1.4E-003</td>
    <td align="right">0.3</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F38 RESI_BOT_OFFICE HIGHRISEAPARTMENT OFFICE PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">124.12</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
    <td align="right">0.0</td>
    <td align="right">4.5</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F55 HOTEL_BOT_LOBBY LARGEHOTEL LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1096.95</td>
    <td align="right">43.9</td>
    <td align="right">43.9</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">39.5</td>
    <td align="right">0.0</td>
    <td align="right">39.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">39.5</td>
    <td align="right">0.0</td>
    <td align="right">39.5</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F38 SKYLOBBY_LOBBY LARGEHOTEL LOBBY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1579.49</td>
    <td align="right">63.2</td>
    <td align="right">63.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">56.9</td>
    <td align="right">0.0</td>
    <td align="right">56.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">56.9</td>
    <td align="right">0.0</td>
    <td align="right">56.9</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F55 HOTEL_BOT_CAFE LARGEHOTEL CAFE PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">181.16</td>
    <td align="right">7.2</td>
    <td align="right">7.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.5</td>
    <td align="right">0.0</td>
    <td align="right">6.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">6.5</td>
    <td align="right">0.0</td>
    <td align="right">6.5</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY LARGEHOTEL LAUNDRY PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">76.65</td>
    <td align="right">3.1</td>
    <td align="right">3.1</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.8</td>
    <td align="right">0.0</td>
    <td align="right">2.8</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">2.8</td>
    <td align="right">0.0</td>
    <td align="right">2.8</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 LARGEHOTEL RETAIL PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">1.8</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.9</td>
    <td align="right">0.0</td>
    <td align="right">0.9</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 LARGEHOTEL RETAIL PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">1.8</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.9</td>
    <td align="right">0.0</td>
    <td align="right">0.9</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.2</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.2</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.2</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.2</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.2</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.2</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.2</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
    <td align="right">0.1</td>
    <td align="right">0.9</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.2</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.2</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.2</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM LARGEHOTEL GUESTROOM7 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.3</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.3</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.3</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.3</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.3</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM LARGEHOTEL GUESTROOM7 PEOPLE</td>
    <td align="right">MXU_HOTEL_GUESTROOM_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.3</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
    <td align="right">0.2</td>
    <td align="right">1.6</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F72 HOTEL_TOP_BANQUET LARGEHOTEL BANQUET PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">6.9</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F72 HOTEL_TOP_DINING LARGEHOTEL BANQUET PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">6.9</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN LARGEHOTEL KITCHEN PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">128.87</td>
    <td align="right">5.2</td>
    <td align="right">5.2</td>
    <td align="right">4.002E-002</td>
    <td align="right">24.991</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.6</td>
    <td align="right">0.0</td>
    <td align="right">4.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">4.6</td>
    <td align="right">0.0</td>
    <td align="right">4.6</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH1385</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">8.057E-003</td>
    <td align="right">124.118</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH1385</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH14406</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">9.300E-003</td>
    <td align="right">107.532</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH14406</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.5</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.5</td>
    <td align="right">1.0</td>
    <td align="right">0.5</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH42382</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">1.860E-002</td>
    <td align="right">53.762</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH42382</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH71174</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">3.174E-002</td>
    <td align="right">31.506</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH71174</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH3911</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.058E-002</td>
    <td align="right">94.519</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH3911</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH3079</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.058E-002</td>
    <td align="right">94.521</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH3079</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH86601</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.116E-002</td>
    <td align="right">47.260</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH86601</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH10914</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">9.299E-003</td>
    <td align="right">107.533</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH10914</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH43446</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">3.720E-002</td>
    <td align="right">26.881</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH43446</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH56745</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">3.174E-002</td>
    <td align="right">31.507</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH56745</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH82213</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">4.232E-002</td>
    <td align="right">23.630</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH82213</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH12826</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.058E-002</td>
    <td align="right">94.521</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH12826</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH81825</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.116E-002</td>
    <td align="right">47.260</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH81825</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH66916</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">3.223E-002</td>
    <td align="right">31.030</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH66916</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH45457</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">3.720E-002</td>
    <td align="right">26.883</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH45457</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH33267</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">9.300E-003</td>
    <td align="right">107.524</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH33267</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH48267</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.116E-002</td>
    <td align="right">47.260</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH48267</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">1.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH1497</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.058E-002</td>
    <td align="right">94.519</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH1497</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH46349</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">4.232E-002</td>
    <td align="right">23.630</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH46349</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH79820</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">4.232E-002</td>
    <td align="right">23.630</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH79820</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH69050</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">1.860E-002</td>
    <td align="right">53.766</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH69050</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH80122</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">2.790E-002</td>
    <td align="right">35.841</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH80122</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH43192</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">4.232E-002</td>
    <td align="right">23.630</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH43192</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH39784</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.058E-002</td>
    <td align="right">94.520</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH39784</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH54587</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">4.232E-002</td>
    <td align="right">23.630</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH54587</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH37233</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.058E-002</td>
    <td align="right">94.520</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH37233</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH56655</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">2.417E-002</td>
    <td align="right">41.373</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH56655</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH19769</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">8.057E-003</td>
    <td align="right">124.118</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH19769</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH20900</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">9.300E-003</td>
    <td align="right">107.532</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH20900</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH32382</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">9.300E-003</td>
    <td align="right">107.524</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH32382</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH42897</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">3.174E-002</td>
    <td align="right">31.506</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH42897</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH43242</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.116E-002</td>
    <td align="right">47.259</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH43242</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH44109</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">3.174E-002</td>
    <td align="right">31.507</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH44109</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH76599</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.116E-002</td>
    <td align="right">47.260</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH76599</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.5</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH7680</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">9.299E-003</td>
    <td align="right">107.533</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH7680</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.5</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH33034</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">9.300E-003</td>
    <td align="right">107.524</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH33034</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH17829</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.058E-002</td>
    <td align="right">94.521</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH17829</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH43733</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">4.232E-002</td>
    <td align="right">23.630</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH43733</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH42606</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">4.232E-002</td>
    <td align="right">23.630</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH42606</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH41513</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.116E-002</td>
    <td align="right">47.260</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH41513</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT PEOPLE</td>
    <td align="right">MXU_RESIDENTIAL_OCC_HH78423</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">2.417E-002</td>
    <td align="right">41.373</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MXU_RESIDENTIAL_MET_HH78423</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">672.618</td>
    <td align="right">4.000</td>
    <td align="right">99.963</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">672.618</td>
    <td align="right">30.456</td>
    <td align="right">548.2</td>
    <td align="right">30.456</td>
    <td align="right">182.737</td>
    <td align="right">672.618</td>
    <td align="right">672.618</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">672.618</td>
    <td align="right">4.000</td>
    <td align="right">99.963</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">672.618</td>
    <td align="right">30.456</td>
    <td align="right">548.2</td>
    <td align="right">30.456</td>
    <td align="right">182.737</td>
    <td align="right">672.618</td>
    <td align="right">672.618</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">116.13</td>
    <td align="right">4.6</td>
    <td align="right">464.515</td>
    <td align="right">4.000</td>
    <td align="right">99.963</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">464.515</td>
    <td align="right">21.033</td>
    <td align="right">378.6</td>
    <td align="right">21.033</td>
    <td align="right">126.200</td>
    <td align="right">464.515</td>
    <td align="right">464.515</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">672.618</td>
    <td align="right">4.000</td>
    <td align="right">99.963</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">672.618</td>
    <td align="right">30.456</td>
    <td align="right">548.2</td>
    <td align="right">30.456</td>
    <td align="right">182.737</td>
    <td align="right">672.618</td>
    <td align="right">672.618</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">672.618</td>
    <td align="right">4.000</td>
    <td align="right">99.963</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">672.618</td>
    <td align="right">30.456</td>
    <td align="right">548.2</td>
    <td align="right">30.456</td>
    <td align="right">182.737</td>
    <td align="right">672.618</td>
    <td align="right">672.618</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F38 RESI_BOT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F1 RETAIL_F1_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">58.53</td>
    <td align="right">0.0</td>
    <td align="right">270.903</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">270.903</td>
    <td align="right">12.267</td>
    <td align="right">220.8</td>
    <td align="right">12.267</td>
    <td align="right">73.599</td>
    <td align="right">270.903</td>
    <td align="right">270.903</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F72 HOTEL_TOP_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F55 HOTEL_BOT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F72 HOTEL_TOP_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F55 HOTEL_BOT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F4-F12 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F4-F12 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F13-F21 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F22-F30 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F31-F37 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BASEMENT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">58.53</td>
    <td align="right">0.0</td>
    <td align="right">270.903</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">270.903</td>
    <td align="right">12.267</td>
    <td align="right">220.8</td>
    <td align="right">12.267</td>
    <td align="right">73.599</td>
    <td align="right">270.903</td>
    <td align="right">270.903</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F38 SKYLOBBY_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F38 SKYLOBBY_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F31-F37 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F39-F46 RESI_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F38 RESI_BOT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F1 RETAIL_F1_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F39-F46 RESI_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F22-F30 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F47-F54 RESI_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F47-F54 RESI_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">252.843</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.843</td>
    <td align="right">11.449</td>
    <td align="right">206.1</td>
    <td align="right">11.449</td>
    <td align="right">68.692</td>
    <td align="right">252.843</td>
    <td align="right">252.843</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">288.963</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.963</td>
    <td align="right">13.084</td>
    <td align="right">235.5</td>
    <td align="right">13.084</td>
    <td align="right">78.506</td>
    <td align="right">288.963</td>
    <td align="right">288.963</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">390.000</td>
    <td align="right">6.997</td>
    <td align="right">174.848</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">390.000</td>
    <td align="right">18.014</td>
    <td align="right">324.3</td>
    <td align="right">18.014</td>
    <td align="right">108.085</td>
    <td align="right">390.000</td>
    <td align="right">390.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BASEMENT_MAINELEC MAIN ELECTRICAL LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">365.84</td>
    <td align="right">0.0</td>
    <td align="right">1693.291</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1693.291</td>
    <td align="right">76.672</td>
    <td align="right">1380.1</td>
    <td align="right">76.672</td>
    <td align="right">460.034</td>
    <td align="right">1693.291</td>
    <td align="right">1693.291</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BASEMENT_MECHEQUIP MAIN MECHANICAL LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">731.68</td>
    <td align="right">0.0</td>
    <td align="right">3386.571</td>
    <td align="right">4.628</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3386.571</td>
    <td align="right">153.344</td>
    <td align="right">2760.2</td>
    <td align="right">153.344</td>
    <td align="right">920.065</td>
    <td align="right">3386.571</td>
    <td align="right">3386.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">2076.184</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">94.051</td>
    <td align="right">1072.972</td>
    <td align="right">98.203</td>
    <td align="right">1073.0</td>
    <td align="right">94.051</td>
    <td align="right">469.425</td>
    <td align="right">98.203</td>
    <td align="right">1072.972</td>
    <td align="right">98.203</td>
    <td align="right">1072.972</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">2076.184</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">94.051</td>
    <td align="right">1072.972</td>
    <td align="right">98.203</td>
    <td align="right">1073.0</td>
    <td align="right">94.051</td>
    <td align="right">469.425</td>
    <td align="right">98.203</td>
    <td align="right">1072.972</td>
    <td align="right">98.203</td>
    <td align="right">1072.972</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">1250.466</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">56.646</td>
    <td align="right">646.241</td>
    <td align="right">59.147</td>
    <td align="right">646.2</td>
    <td align="right">56.646</td>
    <td align="right">282.730</td>
    <td align="right">59.147</td>
    <td align="right">646.241</td>
    <td align="right">59.147</td>
    <td align="right">646.241</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">2187.106</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">99.076</td>
    <td align="right">1130.296</td>
    <td align="right">103.450</td>
    <td align="right">1130.3</td>
    <td align="right">99.076</td>
    <td align="right">494.505</td>
    <td align="right">103.450</td>
    <td align="right">1130.296</td>
    <td align="right">103.450</td>
    <td align="right">1130.296</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">2076.184</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">94.051</td>
    <td align="right">1072.972</td>
    <td align="right">98.203</td>
    <td align="right">1073.0</td>
    <td align="right">94.051</td>
    <td align="right">469.425</td>
    <td align="right">98.203</td>
    <td align="right">1072.972</td>
    <td align="right">98.203</td>
    <td align="right">1072.972</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">2187.106</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">99.076</td>
    <td align="right">1130.296</td>
    <td align="right">103.450</td>
    <td align="right">1130.3</td>
    <td align="right">99.076</td>
    <td align="right">494.505</td>
    <td align="right">103.450</td>
    <td align="right">1130.296</td>
    <td align="right">103.450</td>
    <td align="right">1130.296</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">1230.951</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">55.762</td>
    <td align="right">636.155</td>
    <td align="right">58.224</td>
    <td align="right">636.2</td>
    <td align="right">55.762</td>
    <td align="right">278.318</td>
    <td align="right">58.224</td>
    <td align="right">636.155</td>
    <td align="right">58.224</td>
    <td align="right">636.155</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">1250.466</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">56.646</td>
    <td align="right">646.241</td>
    <td align="right">59.147</td>
    <td align="right">646.2</td>
    <td align="right">56.646</td>
    <td align="right">282.730</td>
    <td align="right">59.147</td>
    <td align="right">646.241</td>
    <td align="right">59.147</td>
    <td align="right">646.241</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">1230.951</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">55.762</td>
    <td align="right">636.155</td>
    <td align="right">58.224</td>
    <td align="right">636.2</td>
    <td align="right">55.762</td>
    <td align="right">278.318</td>
    <td align="right">58.224</td>
    <td align="right">636.155</td>
    <td align="right">58.224</td>
    <td align="right">636.155</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">1230.951</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">55.762</td>
    <td align="right">636.155</td>
    <td align="right">58.224</td>
    <td align="right">636.2</td>
    <td align="right">55.762</td>
    <td align="right">278.318</td>
    <td align="right">58.224</td>
    <td align="right">636.155</td>
    <td align="right">58.224</td>
    <td align="right">636.155</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">1230.951</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">55.762</td>
    <td align="right">636.155</td>
    <td align="right">58.224</td>
    <td align="right">636.2</td>
    <td align="right">55.762</td>
    <td align="right">278.318</td>
    <td align="right">58.224</td>
    <td align="right">636.155</td>
    <td align="right">58.224</td>
    <td align="right">636.155</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">2187.106</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">99.076</td>
    <td align="right">1130.296</td>
    <td align="right">103.450</td>
    <td align="right">1130.3</td>
    <td align="right">99.076</td>
    <td align="right">494.505</td>
    <td align="right">103.450</td>
    <td align="right">1130.296</td>
    <td align="right">103.450</td>
    <td align="right">1130.296</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">1250.466</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">56.646</td>
    <td align="right">646.241</td>
    <td align="right">59.147</td>
    <td align="right">646.2</td>
    <td align="right">56.646</td>
    <td align="right">282.730</td>
    <td align="right">59.147</td>
    <td align="right">646.241</td>
    <td align="right">59.147</td>
    <td align="right">646.241</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">2076.184</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">94.051</td>
    <td align="right">1072.972</td>
    <td align="right">98.203</td>
    <td align="right">1073.0</td>
    <td align="right">94.051</td>
    <td align="right">469.425</td>
    <td align="right">98.203</td>
    <td align="right">1072.972</td>
    <td align="right">98.203</td>
    <td align="right">1072.972</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">2187.106</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">99.076</td>
    <td align="right">1130.296</td>
    <td align="right">103.450</td>
    <td align="right">1130.3</td>
    <td align="right">99.076</td>
    <td align="right">494.505</td>
    <td align="right">103.450</td>
    <td align="right">1130.296</td>
    <td align="right">103.450</td>
    <td align="right">1130.296</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">BASEMENT_OPENOFFICE OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">365.84</td>
    <td align="right">14.6</td>
    <td align="right">2402.095</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">108.815</td>
    <td align="right">1241.403</td>
    <td align="right">113.619</td>
    <td align="right">1241.4</td>
    <td align="right">108.815</td>
    <td align="right">543.114</td>
    <td align="right">113.619</td>
    <td align="right">1241.403</td>
    <td align="right">113.619</td>
    <td align="right">1241.403</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">1250.466</td>
    <td align="right">6.566</td>
    <td align="right">164.088</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">56.646</td>
    <td align="right">646.241</td>
    <td align="right">59.147</td>
    <td align="right">646.2</td>
    <td align="right">56.646</td>
    <td align="right">282.730</td>
    <td align="right">59.147</td>
    <td align="right">646.241</td>
    <td align="right">59.147</td>
    <td align="right">646.241</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">1277.407</td>
    <td align="right">4.090</td>
    <td align="right">122.581</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">63.870</td>
    <td align="right">1182.112</td>
    <td align="right">63.870</td>
    <td align="right">1182.1</td>
    <td align="right">63.870</td>
    <td align="right">1182.112</td>
    <td align="right">63.870</td>
    <td align="right">1182.112</td>
    <td align="right">63.870</td>
    <td align="right">1182.112</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">1277.407</td>
    <td align="right">4.090</td>
    <td align="right">122.581</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">63.870</td>
    <td align="right">1182.112</td>
    <td align="right">63.870</td>
    <td align="right">1182.1</td>
    <td align="right">63.870</td>
    <td align="right">1182.112</td>
    <td align="right">63.870</td>
    <td align="right">1182.112</td>
    <td align="right">63.870</td>
    <td align="right">1182.112</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F1 RETAIL_F1_ENTRY RETAIL ENTRY LIGHTS</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">11.41</td>
    <td align="right">0.0</td>
    <td align="right">103.195</td>
    <td align="right">9.042</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">5.160</td>
    <td align="right">95.497</td>
    <td align="right">5.160</td>
    <td align="right">95.5</td>
    <td align="right">5.160</td>
    <td align="right">95.497</td>
    <td align="right">5.160</td>
    <td align="right">95.497</td>
    <td align="right">5.160</td>
    <td align="right">95.497</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">998.89</td>
    <td align="right">33.3</td>
    <td align="right">9489.478</td>
    <td align="right">9.500</td>
    <td align="right">284.704</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">474.474</td>
    <td align="right">8781.563</td>
    <td align="right">474.474</td>
    <td align="right">8781.6</td>
    <td align="right">474.474</td>
    <td align="right">8781.563</td>
    <td align="right">474.474</td>
    <td align="right">8781.563</td>
    <td align="right">474.474</td>
    <td align="right">8781.563</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">1010.31</td>
    <td align="right">33.7</td>
    <td align="right">9597.900</td>
    <td align="right">9.500</td>
    <td align="right">284.704</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">479.895</td>
    <td align="right">8881.897</td>
    <td align="right">479.895</td>
    <td align="right">8881.9</td>
    <td align="right">479.895</td>
    <td align="right">8881.897</td>
    <td align="right">479.895</td>
    <td align="right">8881.897</td>
    <td align="right">479.895</td>
    <td align="right">8881.897</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">1274.403</td>
    <td align="right">9.500</td>
    <td align="right">284.704</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">63.720</td>
    <td align="right">1179.333</td>
    <td align="right">63.720</td>
    <td align="right">1179.3</td>
    <td align="right">63.720</td>
    <td align="right">1179.333</td>
    <td align="right">63.720</td>
    <td align="right">1179.333</td>
    <td align="right">63.720</td>
    <td align="right">1179.333</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">1165.979</td>
    <td align="right">9.500</td>
    <td align="right">284.704</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">58.299</td>
    <td align="right">1078.997</td>
    <td align="right">58.299</td>
    <td align="right">1079.0</td>
    <td align="right">58.299</td>
    <td align="right">1078.997</td>
    <td align="right">58.299</td>
    <td align="right">1078.997</td>
    <td align="right">58.299</td>
    <td align="right">1078.997</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">1165.979</td>
    <td align="right">9.500</td>
    <td align="right">284.704</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">58.299</td>
    <td align="right">1078.997</td>
    <td align="right">58.299</td>
    <td align="right">1079.0</td>
    <td align="right">58.299</td>
    <td align="right">1078.997</td>
    <td align="right">58.299</td>
    <td align="right">1078.997</td>
    <td align="right">58.299</td>
    <td align="right">1078.997</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">1274.403</td>
    <td align="right">9.500</td>
    <td align="right">284.704</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">63.720</td>
    <td align="right">1179.333</td>
    <td align="right">63.720</td>
    <td align="right">1179.3</td>
    <td align="right">63.720</td>
    <td align="right">1179.333</td>
    <td align="right">63.720</td>
    <td align="right">1179.333</td>
    <td align="right">63.720</td>
    <td align="right">1179.333</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.0</td>
    <td align="right">66.879</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">66.879</td>
    <td align="right">3.028</td>
    <td align="right">54.5</td>
    <td align="right">3.028</td>
    <td align="right">18.170</td>
    <td align="right">66.879</td>
    <td align="right">66.879</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.0</td>
    <td align="right">66.879</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">66.879</td>
    <td align="right">3.028</td>
    <td align="right">54.5</td>
    <td align="right">3.028</td>
    <td align="right">18.170</td>
    <td align="right">66.879</td>
    <td align="right">66.879</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.0</td>
    <td align="right">66.879</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">66.879</td>
    <td align="right">3.028</td>
    <td align="right">54.5</td>
    <td align="right">3.028</td>
    <td align="right">18.170</td>
    <td align="right">66.879</td>
    <td align="right">66.879</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.0</td>
    <td align="right">66.879</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">66.879</td>
    <td align="right">3.028</td>
    <td align="right">54.5</td>
    <td align="right">3.028</td>
    <td align="right">18.170</td>
    <td align="right">66.879</td>
    <td align="right">66.879</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">42.600</td>
    <td align="right">7.642</td>
    <td align="right">190.988</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1.930</td>
    <td align="right">22.016</td>
    <td align="right">2.015</td>
    <td align="right">22.0</td>
    <td align="right">1.930</td>
    <td align="right">9.632</td>
    <td align="right">2.015</td>
    <td align="right">22.016</td>
    <td align="right">2.015</td>
    <td align="right">22.016</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">42.600</td>
    <td align="right">7.642</td>
    <td align="right">190.988</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1.930</td>
    <td align="right">22.016</td>
    <td align="right">2.015</td>
    <td align="right">22.0</td>
    <td align="right">1.930</td>
    <td align="right">9.632</td>
    <td align="right">2.015</td>
    <td align="right">22.016</td>
    <td align="right">2.015</td>
    <td align="right">22.016</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">42.600</td>
    <td align="right">7.642</td>
    <td align="right">190.988</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1.930</td>
    <td align="right">22.016</td>
    <td align="right">2.015</td>
    <td align="right">22.0</td>
    <td align="right">1.930</td>
    <td align="right">9.632</td>
    <td align="right">2.015</td>
    <td align="right">22.016</td>
    <td align="right">2.015</td>
    <td align="right">22.016</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">42.600</td>
    <td align="right">7.642</td>
    <td align="right">190.988</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1.930</td>
    <td align="right">22.016</td>
    <td align="right">2.015</td>
    <td align="right">22.0</td>
    <td align="right">1.930</td>
    <td align="right">9.632</td>
    <td align="right">2.015</td>
    <td align="right">22.016</td>
    <td align="right">2.015</td>
    <td align="right">22.016</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">93.120</td>
    <td align="right">10.441</td>
    <td align="right">260.927</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.218</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.1</td>
    <td align="right">4.218</td>
    <td align="right">21.054</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">93.120</td>
    <td align="right">10.441</td>
    <td align="right">260.927</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.218</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.1</td>
    <td align="right">4.218</td>
    <td align="right">21.054</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">93.120</td>
    <td align="right">10.441</td>
    <td align="right">260.927</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.218</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.1</td>
    <td align="right">4.218</td>
    <td align="right">21.054</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">93.120</td>
    <td align="right">10.441</td>
    <td align="right">260.927</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.218</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.1</td>
    <td align="right">4.218</td>
    <td align="right">21.054</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">93.120</td>
    <td align="right">10.441</td>
    <td align="right">260.927</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.218</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.1</td>
    <td align="right">4.218</td>
    <td align="right">21.054</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">93.120</td>
    <td align="right">10.441</td>
    <td align="right">260.927</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.218</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.1</td>
    <td align="right">4.218</td>
    <td align="right">21.054</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">93.120</td>
    <td align="right">10.441</td>
    <td align="right">260.927</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.218</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.1</td>
    <td align="right">4.218</td>
    <td align="right">21.054</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">93.120</td>
    <td align="right">10.441</td>
    <td align="right">260.927</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.218</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.1</td>
    <td align="right">4.218</td>
    <td align="right">21.054</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
    <td align="right">4.405</td>
    <td align="right">48.124</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F4-F12 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">147.921</td>
    <td align="right">4.628</td>
    <td align="right">115.669</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.701</td>
    <td align="right">76.446</td>
    <td align="right">6.997</td>
    <td align="right">76.4</td>
    <td align="right">6.701</td>
    <td align="right">33.445</td>
    <td align="right">6.997</td>
    <td align="right">76.446</td>
    <td align="right">6.997</td>
    <td align="right">76.446</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F13-F21 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">147.921</td>
    <td align="right">4.628</td>
    <td align="right">115.669</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.701</td>
    <td align="right">76.446</td>
    <td align="right">6.997</td>
    <td align="right">76.4</td>
    <td align="right">6.701</td>
    <td align="right">33.445</td>
    <td align="right">6.997</td>
    <td align="right">76.446</td>
    <td align="right">6.997</td>
    <td align="right">76.446</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F22-F30 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">147.921</td>
    <td align="right">4.628</td>
    <td align="right">115.669</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.701</td>
    <td align="right">76.446</td>
    <td align="right">6.997</td>
    <td align="right">76.4</td>
    <td align="right">6.701</td>
    <td align="right">33.445</td>
    <td align="right">6.997</td>
    <td align="right">76.446</td>
    <td align="right">6.997</td>
    <td align="right">76.446</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F31-F37 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">147.921</td>
    <td align="right">4.628</td>
    <td align="right">115.669</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.701</td>
    <td align="right">76.446</td>
    <td align="right">6.997</td>
    <td align="right">76.4</td>
    <td align="right">6.701</td>
    <td align="right">33.445</td>
    <td align="right">6.997</td>
    <td align="right">76.446</td>
    <td align="right">6.997</td>
    <td align="right">76.446</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">212.231</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.614</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.7</td>
    <td align="right">9.614</td>
    <td align="right">47.986</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">341.434</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">15.467</td>
    <td align="right">176.453</td>
    <td align="right">16.150</td>
    <td align="right">176.5</td>
    <td align="right">15.467</td>
    <td align="right">77.198</td>
    <td align="right">16.150</td>
    <td align="right">176.453</td>
    <td align="right">16.150</td>
    <td align="right">176.453</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">254.562</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">11.532</td>
    <td align="right">131.558</td>
    <td align="right">12.041</td>
    <td align="right">131.6</td>
    <td align="right">11.532</td>
    <td align="right">57.556</td>
    <td align="right">12.041</td>
    <td align="right">131.558</td>
    <td align="right">12.041</td>
    <td align="right">131.558</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">555.000</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.142</td>
    <td align="right">286.824</td>
    <td align="right">26.252</td>
    <td align="right">286.8</td>
    <td align="right">25.142</td>
    <td align="right">125.485</td>
    <td align="right">26.252</td>
    <td align="right">286.824</td>
    <td align="right">26.252</td>
    <td align="right">286.824</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">212.231</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.614</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.7</td>
    <td align="right">9.614</td>
    <td align="right">47.986</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">254.562</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">11.532</td>
    <td align="right">131.558</td>
    <td align="right">12.041</td>
    <td align="right">131.6</td>
    <td align="right">11.532</td>
    <td align="right">57.556</td>
    <td align="right">12.041</td>
    <td align="right">131.558</td>
    <td align="right">12.041</td>
    <td align="right">131.558</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">212.231</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.614</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.7</td>
    <td align="right">9.614</td>
    <td align="right">47.986</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">341.434</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">15.467</td>
    <td align="right">176.453</td>
    <td align="right">16.150</td>
    <td align="right">176.5</td>
    <td align="right">15.467</td>
    <td align="right">77.198</td>
    <td align="right">16.150</td>
    <td align="right">176.453</td>
    <td align="right">16.150</td>
    <td align="right">176.453</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">227.625</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10.311</td>
    <td align="right">117.636</td>
    <td align="right">10.767</td>
    <td align="right">117.6</td>
    <td align="right">10.311</td>
    <td align="right">51.466</td>
    <td align="right">10.767</td>
    <td align="right">117.636</td>
    <td align="right">10.767</td>
    <td align="right">117.636</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">555.000</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.141</td>
    <td align="right">286.824</td>
    <td align="right">26.251</td>
    <td align="right">286.8</td>
    <td align="right">25.141</td>
    <td align="right">125.485</td>
    <td align="right">26.251</td>
    <td align="right">286.824</td>
    <td align="right">26.251</td>
    <td align="right">286.824</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">555.000</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.141</td>
    <td align="right">286.824</td>
    <td align="right">26.251</td>
    <td align="right">286.8</td>
    <td align="right">25.141</td>
    <td align="right">125.485</td>
    <td align="right">26.251</td>
    <td align="right">286.824</td>
    <td align="right">26.251</td>
    <td align="right">286.824</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">254.562</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">11.532</td>
    <td align="right">131.558</td>
    <td align="right">12.041</td>
    <td align="right">131.6</td>
    <td align="right">11.532</td>
    <td align="right">57.556</td>
    <td align="right">12.041</td>
    <td align="right">131.558</td>
    <td align="right">12.041</td>
    <td align="right">131.558</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">341.434</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">15.467</td>
    <td align="right">176.453</td>
    <td align="right">16.150</td>
    <td align="right">176.5</td>
    <td align="right">15.467</td>
    <td align="right">77.198</td>
    <td align="right">16.150</td>
    <td align="right">176.453</td>
    <td align="right">16.150</td>
    <td align="right">176.453</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">227.625</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10.311</td>
    <td align="right">117.636</td>
    <td align="right">10.767</td>
    <td align="right">117.6</td>
    <td align="right">10.311</td>
    <td align="right">51.466</td>
    <td align="right">10.767</td>
    <td align="right">117.636</td>
    <td align="right">10.767</td>
    <td align="right">117.636</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">212.231</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.614</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.7</td>
    <td align="right">9.614</td>
    <td align="right">47.986</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">555.000</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.141</td>
    <td align="right">286.824</td>
    <td align="right">26.251</td>
    <td align="right">286.8</td>
    <td align="right">25.141</td>
    <td align="right">125.485</td>
    <td align="right">26.251</td>
    <td align="right">286.824</td>
    <td align="right">26.251</td>
    <td align="right">286.824</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">212.231</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.614</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.7</td>
    <td align="right">9.614</td>
    <td align="right">47.986</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">227.625</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10.311</td>
    <td align="right">117.636</td>
    <td align="right">10.767</td>
    <td align="right">117.6</td>
    <td align="right">10.311</td>
    <td align="right">51.466</td>
    <td align="right">10.767</td>
    <td align="right">117.636</td>
    <td align="right">10.767</td>
    <td align="right">117.636</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">212.231</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.614</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.7</td>
    <td align="right">9.614</td>
    <td align="right">47.986</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">555.000</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.142</td>
    <td align="right">286.824</td>
    <td align="right">26.252</td>
    <td align="right">286.8</td>
    <td align="right">25.142</td>
    <td align="right">125.485</td>
    <td align="right">26.252</td>
    <td align="right">286.824</td>
    <td align="right">26.252</td>
    <td align="right">286.824</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">227.625</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10.311</td>
    <td align="right">117.636</td>
    <td align="right">10.767</td>
    <td align="right">117.6</td>
    <td align="right">10.311</td>
    <td align="right">51.466</td>
    <td align="right">10.767</td>
    <td align="right">117.636</td>
    <td align="right">10.767</td>
    <td align="right">117.636</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">212.231</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.614</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.7</td>
    <td align="right">9.614</td>
    <td align="right">47.986</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">555.000</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.142</td>
    <td align="right">286.824</td>
    <td align="right">26.252</td>
    <td align="right">286.8</td>
    <td align="right">25.142</td>
    <td align="right">125.485</td>
    <td align="right">26.252</td>
    <td align="right">286.824</td>
    <td align="right">26.252</td>
    <td align="right">286.824</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">555.000</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.141</td>
    <td align="right">286.824</td>
    <td align="right">26.251</td>
    <td align="right">286.8</td>
    <td align="right">25.141</td>
    <td align="right">125.485</td>
    <td align="right">26.251</td>
    <td align="right">286.824</td>
    <td align="right">26.251</td>
    <td align="right">286.824</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">341.434</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">15.467</td>
    <td align="right">176.453</td>
    <td align="right">16.150</td>
    <td align="right">176.5</td>
    <td align="right">15.467</td>
    <td align="right">77.198</td>
    <td align="right">16.150</td>
    <td align="right">176.453</td>
    <td align="right">16.150</td>
    <td align="right">176.453</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">254.562</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">11.532</td>
    <td align="right">131.558</td>
    <td align="right">12.041</td>
    <td align="right">131.6</td>
    <td align="right">11.532</td>
    <td align="right">57.556</td>
    <td align="right">12.041</td>
    <td align="right">131.558</td>
    <td align="right">12.041</td>
    <td align="right">131.558</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">555.000</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.142</td>
    <td align="right">286.824</td>
    <td align="right">26.252</td>
    <td align="right">286.8</td>
    <td align="right">25.142</td>
    <td align="right">125.485</td>
    <td align="right">26.252</td>
    <td align="right">286.824</td>
    <td align="right">26.252</td>
    <td align="right">286.824</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">212.231</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.614</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.7</td>
    <td align="right">9.614</td>
    <td align="right">47.986</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
    <td align="right">10.039</td>
    <td align="right">109.681</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F13-F21 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">109.550</td>
    <td align="right">6.700</td>
    <td align="right">167.437</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.963</td>
    <td align="right">56.615</td>
    <td align="right">5.182</td>
    <td align="right">56.6</td>
    <td align="right">4.963</td>
    <td align="right">24.769</td>
    <td align="right">5.182</td>
    <td align="right">56.615</td>
    <td align="right">5.182</td>
    <td align="right">56.615</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F4-F12 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">109.550</td>
    <td align="right">6.700</td>
    <td align="right">167.437</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.963</td>
    <td align="right">56.615</td>
    <td align="right">5.182</td>
    <td align="right">56.6</td>
    <td align="right">4.963</td>
    <td align="right">24.769</td>
    <td align="right">5.182</td>
    <td align="right">56.615</td>
    <td align="right">5.182</td>
    <td align="right">56.615</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F31-F37 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">109.550</td>
    <td align="right">6.700</td>
    <td align="right">167.437</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.963</td>
    <td align="right">56.615</td>
    <td align="right">5.182</td>
    <td align="right">56.6</td>
    <td align="right">4.963</td>
    <td align="right">24.769</td>
    <td align="right">5.182</td>
    <td align="right">56.615</td>
    <td align="right">5.182</td>
    <td align="right">56.615</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F22-F30 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">109.550</td>
    <td align="right">6.700</td>
    <td align="right">167.437</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.963</td>
    <td align="right">56.615</td>
    <td align="right">5.182</td>
    <td align="right">56.6</td>
    <td align="right">4.963</td>
    <td align="right">24.769</td>
    <td align="right">5.182</td>
    <td align="right">56.615</td>
    <td align="right">5.182</td>
    <td align="right">56.615</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">144.98</td>
    <td align="right">0.0</td>
    <td align="right">579.919</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.5</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">144.98</td>
    <td align="right">0.0</td>
    <td align="right">579.919</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.5</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F38 RESI_BOT_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">144.98</td>
    <td align="right">0.0</td>
    <td align="right">579.919</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.5</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
    <td align="right">334.541</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">312.518</td>
    <td align="right">2.906</td>
    <td align="right">312.518</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">312.491</td>
    <td align="right">2.906</td>
    <td align="right">156.246</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">312.515</td>
    <td align="right">2.906</td>
    <td align="right">312.515</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">274.703</td>
    <td align="right">2.906</td>
    <td align="right">91.568</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">274.701</td>
    <td align="right">2.906</td>
    <td align="right">137.350</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">274.699</td>
    <td align="right">2.906</td>
    <td align="right">137.350</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">274.695</td>
    <td align="right">2.906</td>
    <td align="right">274.695</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
    <td align="right">3.108</td>
    <td align="right">49.7</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">360.719</td>
    <td align="right">2.906</td>
    <td align="right">360.719</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.3</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">274.701</td>
    <td align="right">2.906</td>
    <td align="right">137.350</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">274.699</td>
    <td align="right">2.906</td>
    <td align="right">68.675</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">274.703</td>
    <td align="right">2.906</td>
    <td align="right">68.676</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">274.701</td>
    <td align="right">2.906</td>
    <td align="right">68.675</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">4.0</td>
    <td align="right">360.719</td>
    <td align="right">2.906</td>
    <td align="right">90.180</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.3</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">274.703</td>
    <td align="right">2.906</td>
    <td align="right">274.703</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">274.702</td>
    <td align="right">2.906</td>
    <td align="right">91.567</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">312.515</td>
    <td align="right">2.906</td>
    <td align="right">312.515</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">274.699</td>
    <td align="right">2.906</td>
    <td align="right">274.699</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">312.493</td>
    <td align="right">2.906</td>
    <td align="right">312.493</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">274.703</td>
    <td align="right">2.906</td>
    <td align="right">274.703</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">274.697</td>
    <td align="right">2.906</td>
    <td align="right">91.566</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
    <td align="right">3.108</td>
    <td align="right">49.7</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">274.699</td>
    <td align="right">2.906</td>
    <td align="right">68.675</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">274.699</td>
    <td align="right">2.906</td>
    <td align="right">274.699</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">312.518</td>
    <td align="right">2.906</td>
    <td align="right">156.259</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">312.491</td>
    <td align="right">2.906</td>
    <td align="right">312.491</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">274.695</td>
    <td align="right">2.906</td>
    <td align="right">137.348</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
    <td align="right">3.108</td>
    <td align="right">49.7</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">274.703</td>
    <td align="right">2.906</td>
    <td align="right">68.676</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">360.719</td>
    <td align="right">2.906</td>
    <td align="right">120.240</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.3</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">274.697</td>
    <td align="right">2.906</td>
    <td align="right">137.348</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
    <td align="right">3.108</td>
    <td align="right">49.7</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">312.518</td>
    <td align="right">2.906</td>
    <td align="right">312.518</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">3.0</td>
    <td align="right">312.493</td>
    <td align="right">2.906</td>
    <td align="right">104.164</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">4.0</td>
    <td align="right">312.515</td>
    <td align="right">2.906</td>
    <td align="right">78.129</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
    <td align="right">3.536</td>
    <td align="right">56.583</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">274.703</td>
    <td align="right">2.906</td>
    <td align="right">68.676</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">274.699</td>
    <td align="right">2.906</td>
    <td align="right">137.350</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
    <td align="right">3.109</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">4.0</td>
    <td align="right">312.493</td>
    <td align="right">2.906</td>
    <td align="right">78.123</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">312.491</td>
    <td align="right">2.906</td>
    <td align="right">312.491</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.6</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
    <td align="right">3.536</td>
    <td align="right">56.579</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">360.719</td>
    <td align="right">2.906</td>
    <td align="right">360.719</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.3</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">274.702</td>
    <td align="right">2.906</td>
    <td align="right">68.676</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">274.697</td>
    <td align="right">2.906</td>
    <td align="right">91.566</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
    <td align="right">3.108</td>
    <td align="right">49.7</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
    <td align="right">3.108</td>
    <td align="right">49.736</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">274.695</td>
    <td align="right">2.906</td>
    <td align="right">274.695</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
    <td align="right">3.108</td>
    <td align="right">49.7</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
    <td align="right">3.108</td>
    <td align="right">49.735</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">274.702</td>
    <td align="right">2.906</td>
    <td align="right">274.702</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.7</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
    <td align="right">3.109</td>
    <td align="right">49.737</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">360.719</td>
    <td align="right">2.906</td>
    <td align="right">120.240</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.3</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
    <td align="right">4.082</td>
    <td align="right">65.311</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">694.483</td>
    <td align="right">6.458</td>
    <td align="right">694.483</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
    <td align="right">7.859</td>
    <td align="right">125.7</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">694.425</td>
    <td align="right">6.458</td>
    <td align="right">347.212</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
    <td align="right">7.858</td>
    <td align="right">125.7</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">694.478</td>
    <td align="right">6.458</td>
    <td align="right">694.478</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
    <td align="right">7.859</td>
    <td align="right">125.7</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">610.451</td>
    <td align="right">6.458</td>
    <td align="right">203.484</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">610.446</td>
    <td align="right">6.458</td>
    <td align="right">305.223</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">610.443</td>
    <td align="right">6.458</td>
    <td align="right">305.221</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">610.434</td>
    <td align="right">6.458</td>
    <td align="right">610.434</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">801.598</td>
    <td align="right">6.458</td>
    <td align="right">801.598</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.1</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">610.446</td>
    <td align="right">6.458</td>
    <td align="right">305.223</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">610.443</td>
    <td align="right">6.458</td>
    <td align="right">152.611</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">610.451</td>
    <td align="right">6.458</td>
    <td align="right">152.613</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">610.446</td>
    <td align="right">6.458</td>
    <td align="right">152.611</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">4.0</td>
    <td align="right">801.598</td>
    <td align="right">6.458</td>
    <td align="right">200.400</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.1</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">610.451</td>
    <td align="right">6.458</td>
    <td align="right">610.451</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">610.450</td>
    <td align="right">6.458</td>
    <td align="right">203.483</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">694.478</td>
    <td align="right">6.458</td>
    <td align="right">694.478</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
    <td align="right">7.859</td>
    <td align="right">125.7</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">610.443</td>
    <td align="right">6.458</td>
    <td align="right">610.443</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">694.430</td>
    <td align="right">6.458</td>
    <td align="right">694.430</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
    <td align="right">7.858</td>
    <td align="right">125.7</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">610.451</td>
    <td align="right">6.458</td>
    <td align="right">610.451</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">610.438</td>
    <td align="right">6.458</td>
    <td align="right">203.479</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">610.443</td>
    <td align="right">6.458</td>
    <td align="right">152.611</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">610.443</td>
    <td align="right">6.458</td>
    <td align="right">610.443</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">694.483</td>
    <td align="right">6.458</td>
    <td align="right">347.242</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
    <td align="right">7.859</td>
    <td align="right">125.7</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">694.425</td>
    <td align="right">6.458</td>
    <td align="right">694.425</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
    <td align="right">7.858</td>
    <td align="right">125.7</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">610.434</td>
    <td align="right">6.458</td>
    <td align="right">305.217</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">610.451</td>
    <td align="right">6.458</td>
    <td align="right">152.613</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">801.598</td>
    <td align="right">6.458</td>
    <td align="right">267.199</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.1</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">610.438</td>
    <td align="right">6.458</td>
    <td align="right">305.219</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">694.483</td>
    <td align="right">6.458</td>
    <td align="right">694.483</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
    <td align="right">7.859</td>
    <td align="right">125.7</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
    <td align="right">7.859</td>
    <td align="right">125.741</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">3.0</td>
    <td align="right">694.430</td>
    <td align="right">6.458</td>
    <td align="right">231.477</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
    <td align="right">7.858</td>
    <td align="right">125.7</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">4.0</td>
    <td align="right">694.478</td>
    <td align="right">6.458</td>
    <td align="right">173.620</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
    <td align="right">7.859</td>
    <td align="right">125.7</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
    <td align="right">7.859</td>
    <td align="right">125.740</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">610.451</td>
    <td align="right">6.458</td>
    <td align="right">152.613</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">610.443</td>
    <td align="right">6.458</td>
    <td align="right">305.221</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
    <td align="right">6.908</td>
    <td align="right">110.525</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">4.0</td>
    <td align="right">694.430</td>
    <td align="right">6.458</td>
    <td align="right">173.607</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
    <td align="right">7.858</td>
    <td align="right">125.7</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
    <td align="right">7.858</td>
    <td align="right">125.731</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">694.425</td>
    <td align="right">6.458</td>
    <td align="right">694.425</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
    <td align="right">7.858</td>
    <td align="right">125.7</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
    <td align="right">7.858</td>
    <td align="right">125.730</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">801.598</td>
    <td align="right">6.458</td>
    <td align="right">801.598</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.1</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">610.450</td>
    <td align="right">6.458</td>
    <td align="right">152.612</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">610.438</td>
    <td align="right">6.458</td>
    <td align="right">203.479</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
    <td align="right">6.908</td>
    <td align="right">110.524</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">610.434</td>
    <td align="right">6.458</td>
    <td align="right">610.434</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
    <td align="right">6.908</td>
    <td align="right">110.523</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">610.450</td>
    <td align="right">6.458</td>
    <td align="right">610.450</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.5</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
    <td align="right">6.908</td>
    <td align="right">110.526</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">801.598</td>
    <td align="right">6.458</td>
    <td align="right">267.199</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.1</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
    <td align="right">9.071</td>
    <td align="right">145.135</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F38 RESI_BOT_OFFICE HIGHRISEAPARTMENT OFFICE LIGHTS</td>
    <td align="right">APARTMENTHIGHRISE LTG_OFF_SCH_2013</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">124.12</td>
    <td align="right">5.0</td>
    <td align="right">988.638</td>
    <td align="right">7.965</td>
    <td align="right">199.058</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">988.638</td>
    <td align="right">177.955</td>
    <td align="right">760.6</td>
    <td align="right">177.955</td>
    <td align="right">177.955</td>
    <td align="right">988.638</td>
    <td align="right">988.638</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F55 HOTEL_BOT_LOBBY LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1096.95</td>
    <td align="right">43.9</td>
    <td align="right">6021.821</td>
    <td align="right">5.490</td>
    <td align="right">137.188</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">6021.821</td>
    <td align="right">602.182</td>
    <td align="right">5419.6</td>
    <td align="right">602.182</td>
    <td align="right">4817.457</td>
    <td align="right">6021.821</td>
    <td align="right">6021.821</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F38 SKYLOBBY_LOBBY LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1579.49</td>
    <td align="right">63.2</td>
    <td align="right">8670.761</td>
    <td align="right">5.490</td>
    <td align="right">137.188</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8670.761</td>
    <td align="right">867.076</td>
    <td align="right">7803.7</td>
    <td align="right">867.076</td>
    <td align="right">6936.609</td>
    <td align="right">8670.761</td>
    <td align="right">8670.761</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F55 HOTEL_BOT_CAFE LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">181.16</td>
    <td align="right">7.2</td>
    <td align="right">838.500</td>
    <td align="right">4.628</td>
    <td align="right">115.669</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">838.500</td>
    <td align="right">83.850</td>
    <td align="right">754.7</td>
    <td align="right">83.850</td>
    <td align="right">670.800</td>
    <td align="right">838.500</td>
    <td align="right">838.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY LARGEHOTEL LAUNDRY LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">76.65</td>
    <td align="right">3.1</td>
    <td align="right">437.250</td>
    <td align="right">5.705</td>
    <td align="right">142.568</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">437.250</td>
    <td align="right">43.725</td>
    <td align="right">393.5</td>
    <td align="right">43.725</td>
    <td align="right">349.800</td>
    <td align="right">437.250</td>
    <td align="right">437.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">606.480</td>
    <td align="right">9.042</td>
    <td align="right">270.969</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">606.480</td>
    <td align="right">60.648</td>
    <td align="right">545.8</td>
    <td align="right">60.648</td>
    <td align="right">485.184</td>
    <td align="right">606.480</td>
    <td align="right">606.480</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">606.480</td>
    <td align="right">9.042</td>
    <td align="right">270.969</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">606.480</td>
    <td align="right">60.648</td>
    <td align="right">545.8</td>
    <td align="right">60.648</td>
    <td align="right">485.184</td>
    <td align="right">606.480</td>
    <td align="right">606.480</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F55 HOTEL_BOT_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">90.58</td>
    <td align="right">0.0</td>
    <td align="right">370.500</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">370.500</td>
    <td align="right">16.487</td>
    <td align="right">148.4</td>
    <td align="right">16.487</td>
    <td align="right">131.892</td>
    <td align="right">370.500</td>
    <td align="right">370.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F72 HOTEL_TOP_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">228.000</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">228.000</td>
    <td align="right">10.146</td>
    <td align="right">91.3</td>
    <td align="right">10.146</td>
    <td align="right">81.164</td>
    <td align="right">228.000</td>
    <td align="right">228.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">228.000</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">228.000</td>
    <td align="right">10.146</td>
    <td align="right">91.3</td>
    <td align="right">10.146</td>
    <td align="right">81.164</td>
    <td align="right">228.000</td>
    <td align="right">228.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">228.000</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">228.000</td>
    <td align="right">10.146</td>
    <td align="right">91.3</td>
    <td align="right">10.146</td>
    <td align="right">81.164</td>
    <td align="right">228.000</td>
    <td align="right">228.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">416.45</td>
    <td align="right">0.0</td>
    <td align="right">1665.805</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1665.805</td>
    <td align="right">90.336</td>
    <td align="right">813.0</td>
    <td align="right">90.336</td>
    <td align="right">722.686</td>
    <td align="right">1665.805</td>
    <td align="right">1665.805</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">373.10</td>
    <td align="right">0.0</td>
    <td align="right">1492.393</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1492.393</td>
    <td align="right">80.932</td>
    <td align="right">728.4</td>
    <td align="right">80.932</td>
    <td align="right">647.454</td>
    <td align="right">1492.393</td>
    <td align="right">1492.393</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">373.10</td>
    <td align="right">0.0</td>
    <td align="right">1492.393</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1492.393</td>
    <td align="right">80.932</td>
    <td align="right">728.4</td>
    <td align="right">80.932</td>
    <td align="right">647.454</td>
    <td align="right">1492.393</td>
    <td align="right">1492.393</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">142.188</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.1</td>
    <td align="right">25.836</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">135.053</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">18.300</td>
    <td align="right">99.791</td>
    <td align="right">18.300</td>
    <td align="right">99.8</td>
    <td align="right">24.539</td>
    <td align="right">99.791</td>
    <td align="right">18.300</td>
    <td align="right">99.791</td>
    <td align="right">18.300</td>
    <td align="right">99.791</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">142.188</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.1</td>
    <td align="right">25.836</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">142.188</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.1</td>
    <td align="right">25.836</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">142.188</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.1</td>
    <td align="right">25.836</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">135.053</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">18.300</td>
    <td align="right">99.791</td>
    <td align="right">18.300</td>
    <td align="right">99.8</td>
    <td align="right">24.539</td>
    <td align="right">99.791</td>
    <td align="right">18.300</td>
    <td align="right">99.791</td>
    <td align="right">18.300</td>
    <td align="right">99.791</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">142.188</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.1</td>
    <td align="right">25.836</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
    <td align="right">19.266</td>
    <td align="right">105.062</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">184.572</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.4</td>
    <td align="right">33.537</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">174.415</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">23.633</td>
    <td align="right">128.875</td>
    <td align="right">23.633</td>
    <td align="right">128.9</td>
    <td align="right">31.691</td>
    <td align="right">128.875</td>
    <td align="right">23.633</td>
    <td align="right">128.875</td>
    <td align="right">23.633</td>
    <td align="right">128.875</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">184.572</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.4</td>
    <td align="right">33.537</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">174.415</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">23.633</td>
    <td align="right">128.875</td>
    <td align="right">23.633</td>
    <td align="right">128.9</td>
    <td align="right">31.691</td>
    <td align="right">128.875</td>
    <td align="right">23.633</td>
    <td align="right">128.875</td>
    <td align="right">23.633</td>
    <td align="right">128.875</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">184.572</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.4</td>
    <td align="right">33.537</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">184.572</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.4</td>
    <td align="right">33.537</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
    <td align="right">25.009</td>
    <td align="right">136.380</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">174.415</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">23.633</td>
    <td align="right">128.875</td>
    <td align="right">23.633</td>
    <td align="right">128.9</td>
    <td align="right">31.691</td>
    <td align="right">128.875</td>
    <td align="right">23.633</td>
    <td align="right">128.875</td>
    <td align="right">23.633</td>
    <td align="right">128.875</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">238.366</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.1</td>
    <td align="right">43.311</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">238.366</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.1</td>
    <td align="right">43.311</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">238.366</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.1</td>
    <td align="right">43.311</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">238.366</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.1</td>
    <td align="right">43.311</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">238.366</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.1</td>
    <td align="right">43.311</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">238.366</td>
    <td align="right">4.413</td>
    <td align="right">110.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.1</td>
    <td align="right">43.311</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
    <td align="right">32.299</td>
    <td align="right">176.128</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F72 HOTEL_TOP_BANQUET LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">801.451</td>
    <td align="right">4.628</td>
    <td align="right">115.669</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">801.451</td>
    <td align="right">80.145</td>
    <td align="right">721.3</td>
    <td align="right">80.145</td>
    <td align="right">641.161</td>
    <td align="right">801.451</td>
    <td align="right">801.451</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F72 HOTEL_TOP_DINING LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">801.451</td>
    <td align="right">4.628</td>
    <td align="right">115.669</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">801.451</td>
    <td align="right">80.145</td>
    <td align="right">721.3</td>
    <td align="right">80.145</td>
    <td align="right">641.161</td>
    <td align="right">801.451</td>
    <td align="right">801.451</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN LARGEHOTEL KITCHEN LIGHTS</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">128.87</td>
    <td align="right">5.2</td>
    <td align="right">1512.045</td>
    <td align="right">11.733</td>
    <td align="right">293.207</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1512.045</td>
    <td align="right">151.204</td>
    <td align="right">1360.8</td>
    <td align="right">151.204</td>
    <td align="right">1209.636</td>
    <td align="right">1512.045</td>
    <td align="right">1512.045</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR CORRIDOR ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">1261.630</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1135.467</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
    <td align="right">0.000</td>
    <td align="right">252.326</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR CORRIDOR ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">1261.630</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1135.467</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
    <td align="right">0.000</td>
    <td align="right">252.326</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_CORRIDOR CORRIDOR ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">116.13</td>
    <td align="right">4.6</td>
    <td align="right">871.291</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">784.162</td>
    <td align="right">174.258</td>
    <td align="right">784.162</td>
    <td align="right">0.000</td>
    <td align="right">174.258</td>
    <td align="right">174.258</td>
    <td align="right">784.162</td>
    <td align="right">174.258</td>
    <td align="right">784.162</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR CORRIDOR ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">1261.630</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1135.467</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
    <td align="right">0.000</td>
    <td align="right">252.326</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR CORRIDOR ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">168.15</td>
    <td align="right">6.7</td>
    <td align="right">1261.630</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1135.467</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
    <td align="right">0.000</td>
    <td align="right">252.326</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
    <td align="right">252.326</td>
    <td align="right">1135.467</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F38 RESI_BOT_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F1 RETAIL_F1_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">58.53</td>
    <td align="right">0.0</td>
    <td align="right">439.136</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">395.222</td>
    <td align="right">87.827</td>
    <td align="right">395.222</td>
    <td align="right">0.000</td>
    <td align="right">87.827</td>
    <td align="right">87.827</td>
    <td align="right">395.222</td>
    <td align="right">87.827</td>
    <td align="right">395.222</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F72 HOTEL_TOP_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F55 HOTEL_BOT_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F72 HOTEL_TOP_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F55 HOTEL_BOT_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F4-F12 OFFICE_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F4-F12 OFFICE_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F13-F21 OFFICE_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F22-F30 OFFICE_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F31-F37 OFFICE_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BASEMENT_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">58.53</td>
    <td align="right">0.0</td>
    <td align="right">439.136</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">395.222</td>
    <td align="right">87.827</td>
    <td align="right">395.222</td>
    <td align="right">0.000</td>
    <td align="right">87.827</td>
    <td align="right">87.827</td>
    <td align="right">395.222</td>
    <td align="right">87.827</td>
    <td align="right">395.222</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F38 SKYLOBBY_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F38 SKYLOBBY_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F31-F37 OFFICE_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F39-F46 RESI_MID_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F38 RESI_BOT_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F1 RETAIL_F1_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F39-F46 RESI_MID_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F22-F30 OFFICE_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F47-F54 RESI_MID_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F47-F54 RESI_MID_ELEC ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">54.63</td>
    <td align="right">0.0</td>
    <td align="right">409.860</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">0.000</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
    <td align="right">81.972</td>
    <td align="right">368.874</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">62.43</td>
    <td align="right">0.0</td>
    <td align="right">468.412</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">0.000</td>
    <td align="right">93.682</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
    <td align="right">93.682</td>
    <td align="right">421.570</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">55.74</td>
    <td align="right">2.2</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BASEMENT_MAINELEC MAIN ELECTRICAL ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">365.84</td>
    <td align="right">0.0</td>
    <td align="right">2744.836</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2470.352</td>
    <td align="right">548.967</td>
    <td align="right">2470.352</td>
    <td align="right">0.000</td>
    <td align="right">548.967</td>
    <td align="right">548.967</td>
    <td align="right">2470.352</td>
    <td align="right">548.967</td>
    <td align="right">2470.352</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BASEMENT_MECHEQUIP MAIN MECHANICAL ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">731.68</td>
    <td align="right">0.0</td>
    <td align="right">5489.655</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4940.689</td>
    <td align="right">1097.931</td>
    <td align="right">4940.689</td>
    <td align="right">0.000</td>
    <td align="right">1097.931</td>
    <td align="right">1097.931</td>
    <td align="right">4940.689</td>
    <td align="right">1097.931</td>
    <td align="right">4940.689</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">2372.407</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">474.481</td>
    <td align="right">1411.820</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
    <td align="right">474.481</td>
    <td align="right">833.901</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">2372.407</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">474.481</td>
    <td align="right">1411.820</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
    <td align="right">474.481</td>
    <td align="right">833.901</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">1428.879</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">285.776</td>
    <td align="right">850.326</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
    <td align="right">285.776</td>
    <td align="right">502.251</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">2499.155</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">499.831</td>
    <td align="right">1487.247</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
    <td align="right">499.831</td>
    <td align="right">878.453</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
