    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      54.30</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     270.41</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     155.92</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     155.92</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     676.03</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">     101.55</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      90.07</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     676.03</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 1</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     270.41</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.51</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_10_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.52</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_15_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.52</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_20_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">      47.51</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_CORRIDOR_WALL_5_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     236.61</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_E_GUESTRM_MULT4_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     136.43</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NE_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">     136.43</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_NW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     591.53</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_N_GUESTRM_MULT10_WALL_3_0_0 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_2_0_0 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SE_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      88.86</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      78.81</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_SW_GUESTRM_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     591.53</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_S_GUESTRM_MULT10_WALL_5_0_0 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0_0_0_0_WIN 2</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">     236.61</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_MID_W_GUESTRM_MULT4_WALL_4_0_0 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">      19.49</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.96</td>
    <td align="right">       6.96</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">       6.79</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_14_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.79</td>
    <td align="right">       6.79</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_19_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.96</td>
    <td align="right">       6.96</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_4_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.17</td>
    <td align="right">      12.17</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_7_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.49</td>
    <td align="right">      19.49</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.38</td>
    <td align="right">      12.38</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">      33.80</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_E_GUESTRM_MULT4_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.59</td>
    <td align="right">      17.59</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.59</td>
    <td align="right">      17.59</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_2_0_0</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      11.26</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SE_GUESTRM_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.69</td>
    <td align="right">      12.69</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_4_0_0</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.26</td>
    <td align="right">      11.26</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_SW_GUESTRM_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">NECB_Z7A_WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.45</td>
    <td align="right">      84.50</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">HOTEL_TOP_S_GUESTRM_MULT10_WALL_5_0_0</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   29595.14</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7952.11</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21643.02</td>
    <td align="right">      1.600</td>
    <td align="right">      0.401</td>
    <td align="right">      0.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">ADIABATIC FLOOR CONSTRUCTION</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ADIABATIC WALL CONSTRUCTION</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL INTERIOR CEILING</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL INTERIOR FLOOR</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">100mm Normalweight concrete floor</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NECB_Z7A_ROOF</td>
    <td align="right">Roof Membrane</td>
    <td align="right">NECB Z7A Roof Insulation</td>
    <td align="right">Metal Decking</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NECB_Z7A_WALL</td>
    <td align="right">1IN Stucco</td>
    <td align="right">8IN CONCRETE HW</td>
    <td align="right">NECB Z7A Wall Insulation</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NECB_Z7A_BELOWGRADEWALL</td>
    <td align="right">8IN CONCRETE HW</td>
    <td align="right">NECB Z7A BelowGrade Insulation</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 159.71M2</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 287.1M2</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 37.16M2</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 412.26M2</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 52.95M2</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 52.96M2</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 55.74M2</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 0.88W/M*K PERIM 0.0M AREA 58.53M2</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:04:32</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:04:32</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1513.39</td>
    <td align="right">    6053.56</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      58.31</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1513.39</td>
    <td align="right">    6053.56</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      58.31</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">BASEMENT_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     116.13</td>
    <td align="right">     464.52</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.47</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1177.08</td>
    <td align="right">    4708.33</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      45.35</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR CORRIDOR LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1513.39</td>
    <td align="right">    6053.56</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      58.31</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">F38 RESI_BOT_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">F1 RETAIL_F1_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">BASEMENT_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      58.53</td>
    <td align="right">     270.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.61</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">F72 HOTEL_TOP_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">F55 HOTEL_BOT_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">F72 HOTEL_TOP_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">F55 HOTEL_BOT_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">F4-F12 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     561.88</td>
    <td align="right">    2600.67</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      25.05</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">F4-F12 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     491.65</td>
    <td align="right">    2275.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      21.92</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">F13-F21 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     491.65</td>
    <td align="right">    2275.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      21.92</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">F22-F30 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     491.65</td>
    <td align="right">    2275.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      21.92</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     109.26</td>
    <td align="right">     505.69</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.87</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">F31-F37 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">BASEMENT_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      58.53</td>
    <td align="right">     270.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.61</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">F38 SKYLOBBY_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">F38 SKYLOBBY_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     124.86</td>
    <td align="right">     577.93</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.57</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">F31-F37 OFFICE_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     382.39</td>
    <td align="right">    1769.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      17.05</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">F39-F46 RESI_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">F38 RESI_BOT_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      62.43</td>
    <td align="right">     288.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">F13-F21 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     561.88</td>
    <td align="right">    2600.67</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      25.05</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">F1 RETAIL_F1_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">      54.63</td>
    <td align="right">     252.84</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">F39-F46 RESI_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     499.45</td>
    <td align="right">    2311.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      22.27</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">F22-F30 OFFICE_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     561.88</td>
    <td align="right">    2600.67</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      25.05</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">F47-F54 RESI_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     499.45</td>
    <td align="right">    2311.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      22.27</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">F64-F70 HOTEL_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     382.39</td>
    <td align="right">    1769.90</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      17.05</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ELEC/MECHROOM LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">F47-F54 RESI_MID_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     437.02</td>
    <td align="right">    2022.74</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.48</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ELEC/MECHROOM LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">F56-F63 HOTEL_MID_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     499.45</td>
    <td align="right">    2311.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      22.27</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     501.68</td>
    <td align="right">    3510.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      34.49</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">BASEMENT_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     111.48</td>
    <td align="right">     780.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       7.66</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     390.19</td>
    <td align="right">    2730.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      26.82</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     501.68</td>
    <td align="right">    3510.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      34.49</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     445.93</td>
    <td align="right">    3120.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.65</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">      55.74</td>
    <td align="right">     390.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       3.83</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     501.68</td>
    <td align="right">    3510.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      34.49</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     445.93</td>
    <td align="right">    3120.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.65</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     445.93</td>
    <td align="right">    3120.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ELEVATOR LOBBY LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9965</td>
    <td align="right">     390.19</td>
    <td align="right">    2730.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">      52.34</td>
    <td align="right">     167.99</td>
    <td align="right">      52.34</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      26.82</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC MAIN ELECTRICAL LIGHTS</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">BASEMENT_MAINELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     365.84</td>
    <td align="right">    1693.29</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      16.31</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP MAIN MECHANICAL LIGHTS</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">BASEMENT_MECHEQUIP</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     731.68</td>
    <td align="right">    3386.57</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2845.83</td>
    <td align="right">   18685.65</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      23.10</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      81.03</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2845.83</td>
    <td align="right">   18685.65</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      23.10</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      81.03</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1714.01</td>
    <td align="right">   11254.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.91</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.96</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2997.87</td>
    <td align="right">   19683.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.70</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.19</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2213.42</td>
    <td align="right">   14533.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      23.10</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      63.03</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2997.87</td>
    <td align="right">   19683.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.70</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.19</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1687.27</td>
    <td align="right">   11078.56</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.58</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      38.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1333.12</td>
    <td align="right">    8753.26</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.91</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      31.08</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1687.27</td>
    <td align="right">   11078.56</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.58</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      38.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1312.32</td>
    <td align="right">    8616.66</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.58</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      30.06</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1687.27</td>
    <td align="right">   11078.56</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.58</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      38.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2331.67</td>
    <td align="right">   15309.74</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.70</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      62.37</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1714.01</td>
    <td align="right">   11254.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.91</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.96</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 OPENOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2845.83</td>
    <td align="right">   18685.65</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      23.10</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      81.03</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 OPENOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    2997.87</td>
    <td align="right">   19683.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      21.70</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      80.19</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE OPENOFFICE LIGHTS</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">BASEMENT_OPENOFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">     365.84</td>
    <td align="right">    2402.10</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      15.40</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 OPENOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5660</td>
    <td align="right">    1714.01</td>
    <td align="right">   11254.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      18.91</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      39.96</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     312.30</td>
    <td align="right">    1277.41</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      15.52</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.72</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     624.61</td>
    <td align="right">    2554.81</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      15.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.43</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY RETAIL ENTRY LIGHTS</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">F1 RETAIL_F1_ENTRY</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      11.41</td>
    <td align="right">     103.20</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      41.01</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.79</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">    1997.78</td>
    <td align="right">   18978.96</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      32.45</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     115.61</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">    1010.31</td>
    <td align="right">    9597.90</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      33.87</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      61.02</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     268.30</td>
    <td align="right">    2548.81</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      15.30</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.32</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     122.73</td>
    <td align="right">    1165.98</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      15.32</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.35</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     122.73</td>
    <td align="right">    1165.98</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      41.01</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.98</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5000</td>
    <td align="right">     268.30</td>
    <td align="right">    2548.81</td>
    <td align="right">General</td>
    <td align="right">MXU_RETAIL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      41.01</td>
    <td align="right">     167.99</td>
    <td align="right">      41.01</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.62</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     147.16</td>
    <td align="right">     601.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     147.16</td>
    <td align="right">     601.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     114.45</td>
    <td align="right">     468.15</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.51</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE STORAGE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     147.16</td>
    <td align="right">     601.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      51.32</td>
    <td align="right">     167.99</td>
    <td align="right">      51.32</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      50.17</td>
    <td align="right">     383.40</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      39.02</td>
    <td align="right">     298.20</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       1.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      50.17</td>
    <td align="right">     383.40</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM CLASSROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.6424</td>
    <td align="right">      50.17</td>
    <td align="right">     383.40</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      62.43</td>
    <td align="right">     651.84</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.18</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 CONFERENCE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      62.43</td>
    <td align="right">     651.84</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.18</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 CONFERENCE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.4410</td>
    <td align="right">      80.27</td>
    <td align="right">     838.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       5.37</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">F4-F12 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     287.63</td>
    <td align="right">    1331.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">F13-F21 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     287.63</td>
    <td align="right">    1331.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">F22-F30 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     287.63</td>
    <td align="right">    1331.29</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       8.53</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING DINING LIGHTS</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">F31-F37 OFFICE_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     223.71</td>
    <td align="right">    1035.45</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.64</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     385.79</td>
    <td align="right">    3072.91</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.70</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     287.63</td>
    <td align="right">    2291.06</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      14.69</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     287.63</td>
    <td align="right">    2291.06</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      14.69</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     186.51</td>
    <td align="right">    1485.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       9.52</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     385.79</td>
    <td align="right">    3072.91</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.70</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     257.19</td>
    <td align="right">    2048.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      13.13</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     287.63</td>
    <td align="right">    2291.06</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      14.69</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     300.06</td>
    <td align="right">    2390.04</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      15.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     200.04</td>
    <td align="right">    1593.37</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      10.22</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     487.74</td>
    <td align="right">    3885.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      24.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     257.19</td>
    <td align="right">    2048.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      13.13</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     487.74</td>
    <td align="right">    3885.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      24.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     257.19</td>
    <td align="right">    2048.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      13.13</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     239.80</td>
    <td align="right">    1910.08</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      12.25</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     385.79</td>
    <td align="right">    3072.91</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      19.70</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     223.71</td>
    <td align="right">    1781.93</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      11.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     627.10</td>
    <td align="right">    4995.00</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">      32.02</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE LIGHTS</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     186.51</td>
    <td align="right">    1485.62</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       9.52</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">F13-F21 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     147.16</td>
    <td align="right">     985.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">F4-F12 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     147.16</td>
    <td align="right">     985.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">F31-F37 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     114.45</td>
    <td align="right">     766.85</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       4.92</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM RESTROOM LIGHTS</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">F22-F30 OFFICE_RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.7000</td>
    <td align="right">     147.16</td>
    <td align="right">     985.95</td>
    <td align="right">General</td>
    <td align="right">MXU_OFFICE_LOAD_F045_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      34.15</td>
    <td align="right">     167.99</td>
    <td align="right">      34.15</td>
    <td align="right">     0.4000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1159.84</td>
    <td align="right">    4639.35</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">      96.91</td>
    <td align="right">     167.99</td>
    <td align="right">      96.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      84.40</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    1159.84</td>
    <td align="right">    4639.35</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">      96.91</td>
    <td align="right">     167.99</td>
    <td align="right">      96.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      84.40</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR HIGHRISEAPARTMENT CORRIDOR LIGHTS</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">F38 RESI_BOT_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     144.98</td>
    <td align="right">     579.92</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_COR_SCH_2013</td>
    <td align="right">      96.91</td>
    <td align="right">     167.99</td>
    <td align="right">      96.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.55</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.53</td>
    <td align="right">     312.52</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.52</td>
    <td align="right">     312.49</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.53</td>
    <td align="right">     312.52</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     124.12</td>
    <td align="right">     360.72</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.68</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.12</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.20</td>
    <td align="right">    2499.95</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.14</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.19</td>
    <td align="right">    2499.93</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.58</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.14</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.20</td>
    <td align="right">    2499.95</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.26</td>
    <td align="right">    2500.12</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.16</td>
    <td align="right">    2197.59</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     107.52</td>
    <td align="right">     312.49</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.59</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     860.19</td>
    <td align="right">    2499.93</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.74</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.17</td>
    <td align="right">    2197.62</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.58</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     756.15</td>
    <td align="right">    2197.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">      94.52</td>
    <td align="right">     274.70</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ADDITIONAL LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.9063</td>
    <td align="right">     992.95</td>
    <td align="right">    2885.75</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.53</td>
    <td align="right">     694.48</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.52</td>
    <td align="right">     694.42</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.53</td>
    <td align="right">     694.48</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.43</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     124.12</td>
    <td align="right">     801.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.56</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.83</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.20</td>
    <td align="right">    5555.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.87</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.19</td>
    <td align="right">    5555.40</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.47</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.50</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.87</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.20</td>
    <td align="right">    5555.44</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.26</td>
    <td align="right">    5555.83</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.16</td>
    <td align="right">    4883.54</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     107.52</td>
    <td align="right">     694.43</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.32</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     860.19</td>
    <td align="right">    5555.40</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.17</td>
    <td align="right">    4883.60</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.50</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     756.15</td>
    <td align="right">    4883.47</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.26</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      94.52</td>
    <td align="right">     610.45</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.16</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT LIGHTS</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">     992.95</td>
    <td align="right">    6412.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     167.99</td>
    <td align="right">      10.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE HIGHRISEAPARTMENT OFFICE LIGHTS</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.9653</td>
    <td align="right">     124.12</td>
    <td align="right">     988.64</td>
    <td align="right">General</td>
    <td align="right">APARTMENTHIGHRISE LTG_OFF_SCH_2013</td>
    <td align="right">      56.26</td>
    <td align="right">     167.99</td>
    <td align="right">      39.58</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.34</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.4896</td>
    <td align="right">    1096.95</td>
    <td align="right">    6021.82</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      47.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      54.01</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.4896</td>
    <td align="right">    1579.49</td>
    <td align="right">    8670.76</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      48.39</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      78.76</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     181.16</td>
    <td align="right">     838.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      43.05</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.78</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY LARGEHOTEL LAUNDRY LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.7049</td>
    <td align="right">      76.65</td>
    <td align="right">     437.25</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      58.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.82</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      67.08</td>
    <td align="right">     606.48</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      39.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.45</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.0417</td>
    <td align="right">      67.08</td>
    <td align="right">     606.48</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      37.54</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.27</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">F55 HOTEL_BOT_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">      90.58</td>
    <td align="right">     370.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.82</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">F72 HOTEL_TOP_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">      55.74</td>
    <td align="right">     228.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.12</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     390.19</td>
    <td align="right">    1596.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.84</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0903</td>
    <td align="right">     445.93</td>
    <td align="right">    1824.00</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH_2013</td>
    <td align="right">      26.16</td>
    <td align="right">     167.99</td>
    <td align="right">      26.16</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">     416.45</td>
    <td align="right">    1665.81</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      29.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.34</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    2984.79</td>
    <td align="right">   11939.15</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      30.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      68.14</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.0000</td>
    <td align="right">    2611.69</td>
    <td align="right">   10446.75</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH_2013</td>
    <td align="right">      32.17</td>
    <td align="right">     167.99</td>
    <td align="right">      30.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      59.62</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     128.87</td>
    <td align="right">     568.75</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.58</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2142.14</td>
    <td align="right">    9453.71</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     126.05</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    1031.00</td>
    <td align="right">    4550.01</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      60.67</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     902.12</td>
    <td align="right">    3981.25</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.08</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    1031.00</td>
    <td align="right">    4550.01</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      60.67</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2448.16</td>
    <td align="right">   10804.24</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     144.06</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     902.12</td>
    <td align="right">    3981.25</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.08</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     334.58</td>
    <td align="right">    1476.57</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.69</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    2766.48</td>
    <td align="right">   12209.03</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     162.79</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     292.76</td>
    <td align="right">    1292.00</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.23</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     395.21</td>
    <td align="right">    1744.15</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      23.26</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     292.76</td>
    <td align="right">    1292.00</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.23</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     334.58</td>
    <td align="right">    1476.57</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.69</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">    3161.69</td>
    <td align="right">   13953.17</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      71.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     186.04</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">      54.01</td>
    <td align="right">     238.37</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      59.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.64</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     432.10</td>
    <td align="right">    1906.93</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      59.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.14</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     378.08</td>
    <td align="right">    1668.56</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      59.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      18.49</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     432.10</td>
    <td align="right">    1906.93</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      58.85</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.07</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">     378.08</td>
    <td align="right">    1668.56</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      58.85</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      18.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM LARGEHOTEL GUESTROOM7 LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.4132</td>
    <td align="right">      54.01</td>
    <td align="right">     238.37</td>
    <td align="right">General</td>
    <td align="right">MXU_HOTEL_LOAD_F050_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">      71.08</td>
    <td align="right">     167.99</td>
    <td align="right">      58.85</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.63</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     173.16</td>
    <td align="right">     801.45</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      42.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.32</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6285</td>
    <td align="right">     173.16</td>
    <td align="right">     801.45</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      42.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.35</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN LARGEHOTEL KITCHEN LIGHTS</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.7327</td>
    <td align="right">     128.87</td>
    <td align="right">    1512.04</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">      58.69</td>
    <td align="right">     167.99</td>
    <td align="right">      45.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.02</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5.4703</td>
    <td align="right">  152179.83</td>
    <td align="right">  832465.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     934.69</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.56</td>
    <td align="right">    1277.41</td>
    <td align="right">     712.79</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.42</td>
    <td align="right">    1277.41</td>
    <td align="right">     539.07</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.63</td>
    <td align="right">    1165.98</td>
    <td align="right">     738.06</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1165.98</td>
    <td align="right">     426.75</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.15</td>
    <td align="right">    9597.90</td>
    <td align="right">    1458.88</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.15</td>
    <td align="right">    9597.90</td>
    <td align="right">    1458.88</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 1</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.56</td>
    <td align="right">    1277.41</td>
    <td align="right">     712.79</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE DAYLT SENSOR 2</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.42</td>
    <td align="right">    1277.41</td>
    <td align="right">     539.07</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 1</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.63</td>
    <td align="right">    1274.40</td>
    <td align="right">     799.05</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL DAYLT SENSOR 2</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1274.40</td>
    <td align="right">     474.08</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.18</td>
    <td align="right">    9489.48</td>
    <td align="right">    1698.62</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.18</td>
    <td align="right">    9489.48</td>
    <td align="right">    1698.62</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">     988.64</td>
    <td align="right">     276.82</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">     988.64</td>
    <td align="right">     276.82</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 1</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.24</td>
    <td align="right">    8670.76</td>
    <td align="right">    2054.97</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY DAYLT SENSOR 2</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    8670.76</td>
    <td align="right">    2141.68</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1230.95</td>
    <td align="right">     457.91</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1230.95</td>
    <td align="right">     475.15</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2187.11</td>
    <td align="right">     643.01</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.30</td>
    <td align="right">    2187.11</td>
    <td align="right">     660.51</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.37</td>
    <td align="right">    1250.47</td>
    <td align="right">     461.42</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.39</td>
    <td align="right">    1250.47</td>
    <td align="right">     482.68</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    2076.18</td>
    <td align="right">     591.71</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.29</td>
    <td align="right">    2076.18</td>
    <td align="right">     608.32</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.41</td>
    <td align="right">     838.50</td>
    <td align="right">     343.78</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">     838.50</td>
    <td align="right">     269.16</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.28</td>
    <td align="right">    6021.82</td>
    <td align="right">    1710.20</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.25</td>
    <td align="right">    6021.82</td>
    <td align="right">    1529.54</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.62</td>
    <td align="right">     606.48</td>
    <td align="right">     374.20</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.38</td>
    <td align="right">     606.48</td>
    <td align="right">     227.43</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.49</td>
    <td align="right">     606.48</td>
    <td align="right">     298.39</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.49</td>
    <td align="right">     606.48</td>
    <td align="right">     298.39</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.09</td>
    <td align="right">    1492.39</td>
    <td align="right">     140.28</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.43</td>
    <td align="right">     801.45</td>
    <td align="right">     345.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.34</td>
    <td align="right">     801.45</td>
    <td align="right">     270.09</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.12</td>
    <td align="right">    1665.81</td>
    <td align="right">     199.90</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.12</td>
    <td align="right">    1665.81</td>
    <td align="right">     199.90</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.43</td>
    <td align="right">     801.45</td>
    <td align="right">     345.43</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.34</td>
    <td align="right">     801.45</td>
    <td align="right">     270.09</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1512.04</td>
    <td align="right">     488.39</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.32</td>
    <td align="right">    1512.04</td>
    <td align="right">     488.39</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM DAYLT SENSOR 1</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       0.68</td>
    <td align="right">     238.37</td>
    <td align="right">     163.04</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">   12979.20</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.50</td>
    <td align="right">      42.50</td>
    <td align="right">     103.54</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">   43305.09</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.60</td>
    <td align="right">      71.27</td>
    <td align="right">     579.33</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   56284.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     682.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:04:32</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER HEATING HEAT EXCHANGER</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">    6047.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053191.27</td>
    <td align="right">       6.28</td>
    <td align="right"> 1135664.96</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053191.27</td>
    <td align="right">       6.28</td>
    <td align="right"> 1135664.96</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053191.27</td>
    <td align="right">       6.28</td>
    <td align="right"> 1135664.96</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053191.27</td>
    <td align="right">       6.28</td>
    <td align="right"> 1135664.96</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053191.27</td>
    <td align="right">       6.28</td>
    <td align="right"> 1135664.96</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1053191.27</td>
    <td align="right">       6.28</td>
    <td align="right"> 1135664.96</td>
    <td align="right">       6.85</td>
    <td align="right">       7.09</td>
    <td align="right">      24.33</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7325324.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7325324.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7325324.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7325324.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7325324.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 7325324.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 8747987.67</td>
    <td align="right">       0.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2978.59</td>
    <td align="right">    4679.90</td>
    <td align="right">    3200.88</td>
    <td align="right">    1479.01</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     511.02</td>
    <td align="right">       5.18</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     443.16</td>
    <td align="right">    1000.36</td>
    <td align="right">     702.79</td>
    <td align="right">     297.57</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     347.75</td>
    <td align="right">       3.53</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1007.32</td>
    <td align="right">    1566.16</td>
    <td align="right">    1065.84</td>
    <td align="right">     500.32</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     171.03</td>
    <td align="right">       1.73</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6099.98</td>
    <td align="right">    9673.30</td>
    <td align="right">    6604.90</td>
    <td align="right">    3068.40</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1075.46</td>
    <td align="right">      10.91</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     500.70</td>
    <td align="right">    1131.74</td>
    <td align="right">     795.07</td>
    <td align="right">     336.67</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     399.66</td>
    <td align="right">       4.05</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6745.44</td>
    <td align="right">   10672.22</td>
    <td align="right">    7290.12</td>
    <td align="right">    3382.10</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1181.14</td>
    <td align="right">      11.98</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7465.68</td>
    <td align="right">   11805.97</td>
    <td align="right">    8065.31</td>
    <td align="right">    3740.66</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1305.38</td>
    <td align="right">      13.24</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1888.95</td>
    <td align="right">    3180.69</td>
    <td align="right">    2177.03</td>
    <td align="right">    1003.66</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     385.58</td>
    <td align="right">       3.91</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1512.13</td>
    <td align="right">    3117.66</td>
    <td align="right">    2210.80</td>
    <td align="right">     906.86</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">     575.37</td>
    <td align="right">       5.84</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1483.26</td>
    <td align="right">    3159.02</td>
    <td align="right">    2240.63</td>
    <td align="right">     918.38</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">     677.19</td>
    <td align="right">       6.87</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1749.74</td>
    <td align="right">    3181.84</td>
    <td align="right">    2217.18</td>
    <td align="right">     964.66</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     425.54</td>
    <td align="right">       4.32</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7155.77</td>
    <td align="right">   11191.09</td>
    <td align="right">    7637.27</td>
    <td align="right">    3553.82</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1222.05</td>
    <td align="right">      12.39</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7295.78</td>
    <td align="right">   11498.25</td>
    <td align="right">    7860.12</td>
    <td align="right">    3638.14</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1262.96</td>
    <td align="right">      12.81</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7999.88</td>
    <td align="right">   12645.31</td>
    <td align="right">    8639.41</td>
    <td align="right">    4005.90</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1397.01</td>
    <td align="right">      14.17</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3495.95</td>
    <td align="right">    5480.10</td>
    <td align="right">    3744.02</td>
    <td align="right">    1736.08</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     598.41</td>
    <td align="right">       6.07</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3719.05</td>
    <td align="right">    5670.64</td>
    <td align="right">    3825.07</td>
    <td align="right">    1845.56</td>
    <td align="right">       0.67</td>
    <td align="right">-</td>
    <td align="right">     619.69</td>
    <td align="right">       6.29</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3206.46</td>
    <td align="right">    5103.04</td>
    <td align="right">    3481.95</td>
    <td align="right">    1621.09</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     571.41</td>
    <td align="right">       5.80</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3310.11</td>
    <td align="right">    5265.73</td>
    <td align="right">    3593.26</td>
    <td align="right">    1672.47</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     589.12</td>
    <td align="right">       5.98</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   18264.30</td>
    <td align="right">   28696.49</td>
    <td align="right">   19627.38</td>
    <td align="right">    9069.11</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    3133.52</td>
    <td align="right">      31.78</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3321.80</td>
    <td align="right">    6920.47</td>
    <td align="right">    4782.76</td>
    <td align="right">    2137.71</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    1452.13</td>
    <td align="right">      14.73</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6035.58</td>
    <td align="right">    9313.58</td>
    <td align="right">    6316.30</td>
    <td align="right">    2997.28</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1017.29</td>
    <td align="right">      10.32</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   57973.42</td>
    <td align="right">   90940.15</td>
    <td align="right">   62151.79</td>
    <td align="right">   28788.36</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    9930.24</td>
    <td align="right">     100.72</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3796.32</td>
    <td align="right">    7843.16</td>
    <td align="right">    5414.07</td>
    <td align="right">    2429.09</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    1591.31</td>
    <td align="right">      16.14</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   62427.20</td>
    <td align="right">   98472.03</td>
    <td align="right">   67304.56</td>
    <td align="right">   31167.47</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10834.08</td>
    <td align="right">     109.89</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   68694.83</td>
    <td align="right">  108539.67</td>
    <td align="right">   74161.21</td>
    <td align="right">   34378.46</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11981.29</td>
    <td align="right">     121.52</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11040.67</td>
    <td align="right">   25233.82</td>
    <td align="right">   18177.87</td>
    <td align="right">    7055.94</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">    9087.16</td>
    <td align="right">      92.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9786.28</td>
    <td align="right">   17275.36</td>
    <td align="right">   13367.31</td>
    <td align="right">    3908.05</td>
    <td align="right">       0.77</td>
    <td align="right">-</td>
    <td align="right">    1703.02</td>
    <td align="right">      17.27</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11302.92</td>
    <td align="right">   21723.85</td>
    <td align="right">   15306.02</td>
    <td align="right">    6417.82</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">    3229.78</td>
    <td align="right">      32.76</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13927.40</td>
    <td align="right">   25813.91</td>
    <td align="right">   17966.83</td>
    <td align="right">    7847.09</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">    3617.79</td>
    <td align="right">      36.69</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   67517.70</td>
    <td align="right">  106232.37</td>
    <td align="right">   72641.54</td>
    <td align="right">   33590.83</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11631.29</td>
    <td align="right">     117.97</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   75749.03</td>
    <td align="right">  118415.49</td>
    <td align="right">   80795.65</td>
    <td align="right">   37619.85</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   12930.64</td>
    <td align="right">     131.15</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   31057.52</td>
    <td align="right">   48089.78</td>
    <td align="right">   32665.02</td>
    <td align="right">   15424.76</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    5252.22</td>
    <td align="right">      53.27</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   27026.61</td>
    <td align="right">   42987.32</td>
    <td align="right">   29334.78</td>
    <td align="right">   13652.53</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4807.82</td>
    <td align="right">      48.76</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   28535.96</td>
    <td align="right">   44725.36</td>
    <td align="right">   30554.43</td>
    <td align="right">   14170.93</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4883.85</td>
    <td align="right">      49.53</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   28507.64</td>
    <td align="right">   44979.50</td>
    <td align="right">   30741.18</td>
    <td align="right">   14238.32</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4951.41</td>
    <td align="right">      50.22</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   62865.34</td>
    <td align="right">   98061.92</td>
    <td align="right">   66838.81</td>
    <td align="right">   31223.12</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10708.48</td>
    <td align="right">     108.61</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   17718.79</td>
    <td align="right">   27839.40</td>
    <td align="right">   19041.16</td>
    <td align="right">    8798.24</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    3039.93</td>
    <td align="right">      30.83</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3321.75</td>
    <td align="right">    6990.02</td>
    <td align="right">    4835.64</td>
    <td align="right">    2154.38</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    1534.17</td>
    <td align="right">      15.56</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5933.68</td>
    <td align="right">    9156.36</td>
    <td align="right">    6209.68</td>
    <td align="right">    2946.67</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1000.12</td>
    <td align="right">      10.14</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   54511.20</td>
    <td align="right">   86340.49</td>
    <td align="right">   58966.43</td>
    <td align="right">   27374.07</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    9576.59</td>
    <td align="right">      97.13</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3796.27</td>
    <td align="right">    7922.98</td>
    <td align="right">    5474.35</td>
    <td align="right">    2448.64</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    1677.72</td>
    <td align="right">      17.02</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   61580.68</td>
    <td align="right">   97141.92</td>
    <td align="right">   66393.96</td>
    <td align="right">   30747.97</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10689.23</td>
    <td align="right">     108.42</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   68867.76</td>
    <td align="right">  108364.52</td>
    <td align="right">   74098.53</td>
    <td align="right">   34265.99</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11866.41</td>
    <td align="right">     120.36</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13094.55</td>
    <td align="right">   25172.32</td>
    <td align="right">   17574.45</td>
    <td align="right">    7597.87</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">    3841.42</td>
    <td align="right">      38.96</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9908.93</td>
    <td align="right">   16802.76</td>
    <td align="right">   12810.72</td>
    <td align="right">    3992.05</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1585.15</td>
    <td align="right">      16.08</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   12069.44</td>
    <td align="right">   24173.12</td>
    <td align="right">   16848.53</td>
    <td align="right">    7324.59</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">    4211.75</td>
    <td align="right">      42.72</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11381.23</td>
    <td align="right">   25799.61</td>
    <td align="right">   18474.07</td>
    <td align="right">    7325.54</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">    8611.80</td>
    <td align="right">      87.35</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   65906.29</td>
    <td align="right">  104085.11</td>
    <td align="right">   71123.95</td>
    <td align="right">   32961.16</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11479.03</td>
    <td align="right">     116.43</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   73639.03</td>
    <td align="right">  115656.41</td>
    <td align="right">   79090.90</td>
    <td align="right">   36565.52</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   12629.14</td>
    <td align="right">     128.09</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   27399.31</td>
    <td align="right">   43575.45</td>
    <td align="right">   29736.74</td>
    <td align="right">   13838.70</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4872.55</td>
    <td align="right">      49.42</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   27358.76</td>
    <td align="right">   43568.51</td>
    <td align="right">   29724.50</td>
    <td align="right">   13844.01</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4884.64</td>
    <td align="right">      49.54</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   27178.83</td>
    <td align="right">   43226.01</td>
    <td align="right">   29498.12</td>
    <td align="right">   13727.89</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4833.75</td>
    <td align="right">      49.03</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   27878.65</td>
    <td align="right">   44324.16</td>
    <td align="right">   30249.47</td>
    <td align="right">   14074.70</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4953.24</td>
    <td align="right">      50.24</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   59917.69</td>
    <td align="right">   94837.67</td>
    <td align="right">   64777.88</td>
    <td align="right">   30059.80</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10504.76</td>
    <td align="right">     106.55</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   73578.94</td>
    <td align="right">  115862.15</td>
    <td align="right">   79214.92</td>
    <td align="right">   36647.23</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   12705.19</td>
    <td align="right">     128.86</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   41463.54</td>
    <td align="right">   65225.64</td>
    <td align="right">   44602.95</td>
    <td align="right">   20622.69</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    7138.69</td>
    <td align="right">      72.40</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   46908.26</td>
    <td align="right">   73750.59</td>
    <td align="right">   50437.57</td>
    <td align="right">   23313.02</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    8063.28</td>
    <td align="right">      81.78</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   58875.57</td>
    <td align="right">  134126.18</td>
    <td align="right">   96269.56</td>
    <td align="right">   37856.61</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">   47066.14</td>
    <td align="right">     477.37</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   58381.09</td>
    <td align="right">   91859.62</td>
    <td align="right">   62813.33</td>
    <td align="right">   29046.29</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10058.12</td>
    <td align="right">     102.02</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   60150.52</td>
    <td align="right">   94565.76</td>
    <td align="right">   64673.42</td>
    <td align="right">   29892.34</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   10338.09</td>
    <td align="right">     104.85</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  140827.49</td>
    <td align="right">  223177.04</td>
    <td align="right">  152404.07</td>
    <td align="right">   70772.96</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   24780.10</td>
    <td align="right">     251.33</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   74631.70</td>
    <td align="right">  117413.97</td>
    <td align="right">   80289.31</td>
    <td align="right">   37124.66</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   12852.95</td>
    <td align="right">     130.36</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   64239.61</td>
    <td align="right">  101157.36</td>
    <td align="right">   69161.07</td>
    <td align="right">   31996.29</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11093.02</td>
    <td align="right">     112.51</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   36177.20</td>
    <td align="right">   56910.45</td>
    <td align="right">   38916.73</td>
    <td align="right">   17993.72</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    6228.76</td>
    <td align="right">      63.18</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   40961.43</td>
    <td align="right">   64401.08</td>
    <td align="right">   44043.46</td>
    <td align="right">   20357.62</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    7041.14</td>
    <td align="right">      71.42</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   50975.59</td>
    <td align="right">  117442.35</td>
    <td align="right">   84417.96</td>
    <td align="right">   33024.39</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">   48223.19</td>
    <td align="right">     489.11</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   50944.97</td>
    <td align="right">   80159.67</td>
    <td align="right">   54812.89</td>
    <td align="right">   25346.78</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    8777.13</td>
    <td align="right">      89.02</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   52530.98</td>
    <td align="right">   82587.01</td>
    <td align="right">   56481.12</td>
    <td align="right">   26105.89</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    9028.62</td>
    <td align="right">      91.57</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  122877.90</td>
    <td align="right">  194736.19</td>
    <td align="right">  132981.64</td>
    <td align="right">   61754.55</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   21623.28</td>
    <td align="right">     219.32</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   65198.90</td>
    <td align="right">  102574.28</td>
    <td align="right">   70141.68</td>
    <td align="right">   32432.61</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   11228.58</td>
    <td align="right">     113.89</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10033.00</td>
    <td align="right">   15843.87</td>
    <td align="right">   10826.81</td>
    <td align="right">    5017.05</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1747.02</td>
    <td align="right">      17.72</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7391.59</td>
    <td align="right">   11630.17</td>
    <td align="right">    7952.69</td>
    <td align="right">    3677.48</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1273.42</td>
    <td align="right">      12.92</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7579.28</td>
    <td align="right">   11915.74</td>
    <td align="right">    8149.16</td>
    <td align="right">    3766.57</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1302.64</td>
    <td align="right">      13.21</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   18241.17</td>
    <td align="right">   28903.75</td>
    <td align="right">   19738.43</td>
    <td align="right">    9165.32</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    3208.40</td>
    <td align="right">      32.54</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   37435.76</td>
    <td align="right">   55325.35</td>
    <td align="right">   35600.42</td>
    <td align="right">   19724.93</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">    6808.76</td>
    <td align="right">      69.06</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  702845.42</td>
    <td align="right"> 1082515.30</td>
    <td align="right">  695823.00</td>
    <td align="right">  386692.31</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  141269.91</td>
    <td align="right">    1432.84</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  198136.59</td>
    <td align="right">  303610.10</td>
    <td align="right">  192525.57</td>
    <td align="right">  111084.53</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">   41415.07</td>
    <td align="right">     420.05</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  699940.32</td>
    <td align="right"> 1077869.30</td>
    <td align="right">  692934.86</td>
    <td align="right">  384934.43</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  140556.00</td>
    <td align="right">    1425.60</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  543374.71</td>
    <td align="right">  836674.48</td>
    <td align="right">  537629.64</td>
    <td align="right">  299044.84</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  109282.44</td>
    <td align="right">    1108.40</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   98746.69</td>
    <td align="right">  149580.67</td>
    <td align="right">   93643.28</td>
    <td align="right">   55937.40</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">   21113.40</td>
    <td align="right">     214.14</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   14249.21</td>
    <td align="right">   20917.20</td>
    <td align="right">   12970.65</td>
    <td align="right">    7946.55</td>
    <td align="right">       0.62</td>
    <td align="right">-</td>
    <td align="right">    2942.56</td>
    <td align="right">      29.85</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  705453.14</td>
    <td align="right"> 1086698.33</td>
    <td align="right">  698556.37</td>
    <td align="right">  388141.96</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">  141810.04</td>
    <td align="right">    1438.32</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  104893.60</td>
    <td align="right">  156771.83</td>
    <td align="right">   96355.98</td>
    <td align="right">   60415.84</td>
    <td align="right">       0.61</td>
    <td align="right">-</td>
    <td align="right">   23671.15</td>
    <td align="right">     240.09</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  104101.00</td>
    <td align="right">  155587.24</td>
    <td align="right">   95627.90</td>
    <td align="right">   59959.33</td>
    <td align="right">       0.61</td>
    <td align="right">-</td>
    <td align="right">   23492.28</td>
    <td align="right">     238.27</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   66709.00</td>
    <td align="right">   99709.72</td>
    <td align="right">   61268.23</td>
    <td align="right">   38441.49</td>
    <td align="right">       0.61</td>
    <td align="right">-</td>
    <td align="right">   15077.95</td>
    <td align="right">     152.93</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   56316.33</td>
    <td align="right">   83909.71</td>
    <td align="right">   52225.56</td>
    <td align="right">   31684.15</td>
    <td align="right">       0.62</td>
    <td align="right">-</td>
    <td align="right">   11856.90</td>
    <td align="right">     120.26</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4531.53</td>
    <td align="right">    6652.09</td>
    <td align="right">    4124.92</td>
    <td align="right">    2527.16</td>
    <td align="right">       0.62</td>
    <td align="right">-</td>
    <td align="right">     935.79</td>
    <td align="right">       9.49</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  460239.17</td>
    <td align="right">  709287.21</td>
    <td align="right">  452055.96</td>
    <td align="right">  257231.25</td>
    <td align="right">       0.64</td>
    <td align="right">-</td>
    <td align="right">   95795.66</td>
    <td align="right">     971.61</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   88993.38</td>
    <td align="right">  135784.35</td>
    <td align="right">   85721.59</td>
    <td align="right">   50062.76</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">   18720.64</td>
    <td align="right">     189.88</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6842.28</td>
    <td align="right">    5478.31</td>
    <td align="right">    1363.97</td>
    <td align="right">       0.80</td>
    <td align="right">       3.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6511.7</td>
    <td align="right">       2.93</td>
    <td align="right">      10.01</td>
    <td align="right">      10.54</td>
    <td align="right">      10.01</td>
    <td align="right">        9.9</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/hv (39565 W) - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6445.1</td>
    <td align="right">       2.82</td>
    <td align="right">       9.62</td>
    <td align="right">      10.11</td>
    <td align="right">       9.89</td>
    <td align="right">        9.4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12140.09</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     265.66</td>
    <td align="right">     266.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      87.74</td>
    <td align="right">      87.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     113.52</td>
    <td align="right">     113.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     988.55</td>
    <td align="right">     990.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      87.79</td>
    <td align="right">      87.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2076.50</td>
    <td align="right">    2079.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     103.96</td>
    <td align="right">     104.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24817.49</td>
    <td align="right">   23472.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     556.80</td>
    <td align="right">     526.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     540.68</td>
    <td align="right">     511.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1525.37</td>
    <td align="right">    1442.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10977.67</td>
    <td align="right">   10382.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   30270.34</td>
    <td align="right">   28631.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     630.28</td>
    <td align="right">     596.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11025.61</td>
    <td align="right">   10427.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2884.36</td>
    <td align="right">    2728.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7243.06</td>
    <td align="right">    6850.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10784.45</td>
    <td align="right">   10199.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11230.68</td>
    <td align="right">   10621.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39776.47</td>
    <td align="right">   37620.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2665.83</td>
    <td align="right">    2521.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5786.99</td>
    <td align="right">    5476.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6332.99</td>
    <td align="right">    5992.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3566.36</td>
    <td align="right">    3373.03</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4798.82</td>
    <td align="right">    4538.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2228.80</td>
    <td align="right">    2107.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53594.08</td>
    <td align="right">   50688.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37007.54</td>
    <td align="right">   35001.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45661.48</td>
    <td align="right">   43186.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37227.68</td>
    <td align="right">   35209.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6589.58</td>
    <td align="right">    6236.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  108788.34</td>
    <td align="right">  102890.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  155053.92</td>
    <td align="right">  146648.35</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  107418.07</td>
    <td align="right">  101594.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  145934.66</td>
    <td align="right">  138023.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1558.92</td>
    <td align="right">    1474.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   60849.38</td>
    <td align="right">   57550.75</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1740.17</td>
    <td align="right">    1646.09</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2092.59</td>
    <td align="right">    1979.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28637.02</td>
    <td align="right">   27084.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   78383.96</td>
    <td align="right">   74135.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1959.09</td>
    <td align="right">    1853.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28713.53</td>
    <td align="right">   27156.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2897.26</td>
    <td align="right">    2740.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7279.90</td>
    <td align="right">    6885.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10836.18</td>
    <td align="right">   10248.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11287.90</td>
    <td align="right">   10676.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   40004.75</td>
    <td align="right">   37836.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2680.69</td>
    <td align="right">    2535.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5818.71</td>
    <td align="right">    5506.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6369.59</td>
    <td align="right">    6026.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3616.89</td>
    <td align="right">    3420.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4848.83</td>
    <td align="right">    4585.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2253.37</td>
    <td align="right">    2131.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53898.92</td>
    <td align="right">   50977.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37202.84</td>
    <td align="right">   35186.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45896.86</td>
    <td align="right">   43408.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37430.85</td>
    <td align="right">   35401.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6625.45</td>
    <td align="right">    6270.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  109433.55</td>
    <td align="right">  103501.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  155954.62</td>
    <td align="right">  147500.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  108000.99</td>
    <td align="right">  102146.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  146870.17</td>
    <td align="right">  138908.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1572.06</td>
    <td align="right">    1486.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2262.61</td>
    <td align="right">    2140.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5685.46</td>
    <td align="right">    5377.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8461.31</td>
    <td align="right">    8002.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8815.73</td>
    <td align="right">    8337.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   31263.19</td>
    <td align="right">   29568.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2096.37</td>
    <td align="right">    1983.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4548.79</td>
    <td align="right">    4305.02</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4979.74</td>
    <td align="right">    4711.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2846.40</td>
    <td align="right">    2692.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3803.67</td>
    <td align="right">    3597.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1768.51</td>
    <td align="right">    1672.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   42115.25</td>
    <td align="right">   39832.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29060.87</td>
    <td align="right">   27485.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   35849.99</td>
    <td align="right">   33906.61</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29242.66</td>
    <td align="right">   27657.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5178.97</td>
    <td align="right">    4901.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   85522.63</td>
    <td align="right">   80886.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  121872.31</td>
    <td align="right">  115265.54</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   84378.48</td>
    <td align="right">   79804.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  114826.03</td>
    <td align="right">  108601.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1231.23</td>
    <td align="right">    1164.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3418.45</td>
    <td align="right">    3730.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     951.89</td>
    <td align="right">    1040.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     972.10</td>
    <td align="right">    1062.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4491.67</td>
    <td align="right">    4903.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1076.81</td>
    <td align="right">    1176.54</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6063.83</td>
    <td align="right">    6618.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6075.33</td>
    <td align="right">    6631.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3024.03</td>
    <td align="right">    3301.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3060.77</td>
    <td align="right">    3341.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3082.12</td>
    <td align="right">    3365.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3106.11</td>
    <td align="right">    3391.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4812.61</td>
    <td align="right">    5254.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6021.44</td>
    <td align="right">    6572.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5837.69</td>
    <td align="right">    6371.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2913.85</td>
    <td align="right">    3181.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2647.08</td>
    <td align="right">    2890.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3025.71</td>
    <td align="right">    3303.75</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3179.19</td>
    <td align="right">    3471.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1223.31</td>
    <td align="right">    1157.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1216.41</td>
    <td align="right">    1150.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   87571.36</td>
    <td align="right">   82824.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1375.31</td>
    <td align="right">    1301.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23080.98</td>
    <td align="right">   25186.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6399.36</td>
    <td align="right">    6992.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5952.89</td>
    <td align="right">    6505.04</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34153.59</td>
    <td align="right">   37289.17</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7241.71</td>
    <td align="right">    7913.03</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   48901.29</td>
    <td align="right">   53372.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   51670.13</td>
    <td align="right">   56394.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25233.83</td>
    <td align="right">   27550.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24710.79</td>
    <td align="right">   26980.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21434.41</td>
    <td align="right">   23404.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24957.65</td>
    <td align="right">   27250.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   50097.95</td>
    <td align="right">   54679.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   49749.38</td>
    <td align="right">   54297.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   22497.42</td>
    <td align="right">   24564.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24272.59</td>
    <td align="right">   26502.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21059.97</td>
    <td align="right">   22996.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25455.04</td>
    <td align="right">   27792.31</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   35354.52</td>
    <td align="right">   38597.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2868.83</td>
    <td align="right">    2713.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7197.95</td>
    <td align="right">    6807.75</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10723.25</td>
    <td align="right">   10141.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11160.84</td>
    <td align="right">   10555.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   39498.79</td>
    <td align="right">   37357.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2648.00</td>
    <td align="right">    2504.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5744.80</td>
    <td align="right">    5436.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6288.95</td>
    <td align="right">    5950.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3506.46</td>
    <td align="right">    3316.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4724.16</td>
    <td align="right">    4468.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2199.28</td>
    <td align="right">    2080.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53224.95</td>
    <td align="right">   50339.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36775.61</td>
    <td align="right">   34782.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   45386.58</td>
    <td align="right">   42926.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36984.08</td>
    <td align="right">   34979.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6541.83</td>
    <td align="right">    6191.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  108009.13</td>
    <td align="right">  102153.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  154000.49</td>
    <td align="right">  145652.03</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  106737.59</td>
    <td align="right">  100951.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  144791.16</td>
    <td align="right">  136941.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1541.93</td>
    <td align="right">    1458.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23575.76</td>
    <td align="right">   25726.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6469.98</td>
    <td align="right">    7069.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6034.80</td>
    <td align="right">    6594.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36898.61</td>
    <td align="right">   40283.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7320.99</td>
    <td align="right">    7999.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   51373.51</td>
    <td align="right">   56070.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   52112.82</td>
    <td align="right">   56877.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24259.18</td>
    <td align="right">   26487.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23690.35</td>
    <td align="right">   25866.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   22953.56</td>
    <td align="right">   25063.54</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25502.73</td>
    <td align="right">   27844.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   51155.89</td>
    <td align="right">   55833.56</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   51694.50</td>
    <td align="right">   56420.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25778.96</td>
    <td align="right">   28145.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21149.45</td>
    <td align="right">   23094.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   23301.30</td>
    <td align="right">   25443.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25836.68</td>
    <td align="right">   28209.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36594.38</td>
    <td align="right">   39950.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15623.71</td>
    <td align="right">   14779.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1177.68</td>
    <td align="right">    1114.54</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1294.00</td>
    <td align="right">    1224.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1788.22</td>
    <td align="right">    1691.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   61548.46</td>
    <td align="right">   58211.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1333.96</td>
    <td align="right">    1262.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7680.28</td>
    <td align="right">    7263.94</td>
    <td align="right">-</td>
