    <td align="right"> 0.00187062</td>
    <td align="right">   1781.994</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   85522.63</td>
    <td align="right">   85522.63</td>
    <td align="right">   2.934092</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800441</td>
    <td align="right">    41.9602</td>
    <td align="right">   56878.57</td>
    <td align="right">       0.00</td>
    <td align="right">   85666.38</td>
    <td align="right">   85666.38</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right"> 121872.312</td>
    <td align="right"> 121872.312</td>
    <td align="right">   4.175055</td>
    <td align="right"> 0.00266569</td>
    <td align="right">   2540.527</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  121872.31</td>
    <td align="right">  121872.31</td>
    <td align="right">   4.175055</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800408</td>
    <td align="right">    41.9585</td>
    <td align="right">   81113.38</td>
    <td align="right">       0.00</td>
    <td align="right">  122077.20</td>
    <td align="right">  122077.20</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">  84378.484</td>
    <td align="right">  84378.484</td>
    <td align="right">   2.894339</td>
    <td align="right"> 0.00184560</td>
    <td align="right">   1758.247</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   84378.48</td>
    <td align="right">   84378.48</td>
    <td align="right">   2.894339</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800327</td>
    <td align="right">    41.9543</td>
    <td align="right">   56122.58</td>
    <td align="right">       0.00</td>
    <td align="right">   84520.31</td>
    <td align="right">   84520.31</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right"> 114826.028</td>
    <td align="right"> 114826.028</td>
    <td align="right">   3.933485</td>
    <td align="right"> 0.00251157</td>
    <td align="right">   2393.675</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  114826.03</td>
    <td align="right">  113350.40</td>
    <td align="right">   3.933485</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800601</td>
    <td align="right">    41.9685</td>
    <td align="right">   76425.27</td>
    <td align="right">       0.00</td>
    <td align="right">  115019.07</td>
    <td align="right">  115019.07</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">   1231.229</td>
    <td align="right">   1231.229</td>
    <td align="right">   0.042191</td>
    <td align="right"> 0.00002693</td>
    <td align="right">     25.664</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1231.23</td>
    <td align="right">    1231.23</td>
    <td align="right">   0.042191</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01077052</td>
    <td align="right">    56.2113</td>
    <td align="right">     817.23</td>
    <td align="right">       0.00</td>
    <td align="right">    1233.30</td>
    <td align="right">    1233.30</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">   2978.587</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.238580</td>
    <td align="right"> 0.00012646</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    2978.59</td>
    <td align="right">    2978.59</td>
    <td align="right">   0.238580</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      19.52</td>
    <td align="right"> 0.00738919</td>
    <td align="right">      12.31</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4465</td>
    <td align="right">    2836.82</td>
    <td align="right">       0.00</td>
    <td align="right">    3387.96</td>
    <td align="right">    3184.91</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">   3418.449</td>
    <td align="right">   3418.449</td>
    <td align="right">   0.179405</td>
    <td align="right"> 0.00007477</td>
    <td align="right">     78.369</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">    3418.45</td>
    <td align="right">    3418.45</td>
    <td align="right">   0.179405</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    3418.45</td>
    <td align="right">       0.00</td>
    <td align="right">    3732.71</td>
    <td align="right">    3732.71</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">    443.161</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.049943</td>
    <td align="right"> 0.00001882</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">     443.16</td>
    <td align="right">     443.16</td>
    <td align="right">   0.049943</td>
    <td align="right">      24.56</td>
    <td align="right">      14.55</td>
    <td align="right"> 0.00788751</td>
    <td align="right">      12.78</td>
    <td align="right">      10.16</td>
    <td align="right"> 0.00788751</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00788751</td>
    <td align="right">    36.6393</td>
    <td align="right">     422.52</td>
    <td align="right">       0.00</td>
    <td align="right">     722.21</td>
    <td align="right">     722.21</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">    951.889</td>
    <td align="right">    951.889</td>
    <td align="right">   0.049943</td>
    <td align="right"> 0.00002082</td>
    <td align="right">     21.861</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     951.89</td>
    <td align="right">     951.89</td>
    <td align="right">   0.049943</td>
    <td align="right">      22.00</td>
    <td align="right">       8.78</td>
    <td align="right"> 0.00277833</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00277833</td>
    <td align="right">    14.6905</td>
    <td align="right">     983.99</td>
    <td align="right">       0.00</td>
    <td align="right">    1039.31</td>
    <td align="right">    1039.31</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   1007.325</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.078783</td>
    <td align="right"> 0.00004277</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    1007.32</td>
    <td align="right">     988.75</td>
    <td align="right">   0.078783</td>
    <td align="right">      24.56</td>
    <td align="right">      15.15</td>
    <td align="right"> 0.00861436</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861436</td>
    <td align="right">    39.9715</td>
    <td align="right">     936.72</td>
    <td align="right">       0.00</td>
    <td align="right">    1143.95</td>
    <td align="right">    1054.71</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    972.098</td>
    <td align="right">    972.098</td>
    <td align="right">   0.051006</td>
    <td align="right"> 0.00002126</td>
    <td align="right">     22.326</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">     972.10</td>
    <td align="right">     972.10</td>
    <td align="right">   0.051006</td>
    <td align="right">      22.00</td>
    <td align="right">       8.72</td>
    <td align="right"> 0.00271369</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00271369</td>
    <td align="right">    14.3496</td>
    <td align="right">    1001.54</td>
    <td align="right">       0.00</td>
    <td align="right">    1061.39</td>
    <td align="right">    1061.39</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">   6099.980</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.488680</td>
    <td align="right"> 0.00025899</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    6099.98</td>
    <td align="right">    6099.98</td>
    <td align="right">   0.488680</td>
    <td align="right">      24.56</td>
    <td align="right">      14.98</td>
    <td align="right"> 0.00840459</td>
    <td align="right">      12.78</td>
    <td align="right">      10.66</td>
    <td align="right"> 0.00840459</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840459</td>
    <td align="right">    39.0096</td>
    <td align="right">    5810.60</td>
    <td align="right">       0.00</td>
    <td align="right">    6945.02</td>
    <td align="right">    6593.14</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">   4491.667</td>
    <td align="right">   4491.667</td>
    <td align="right">   0.235669</td>
    <td align="right"> 0.00009825</td>
    <td align="right">    103.049</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4491.67</td>
    <td align="right">    4491.67</td>
    <td align="right">   0.235669</td>
    <td align="right">      22.00</td>
    <td align="right">      11.72</td>
    <td align="right"> 0.00574164</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00574164</td>
    <td align="right">    30.2155</td>
    <td align="right">    4575.78</td>
    <td align="right">       0.00</td>
    <td align="right">    4904.20</td>
    <td align="right">    4904.20</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU</td>
    <td align="right">    500.702</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.056498</td>
    <td align="right"> 0.00002126</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">     500.70</td>
    <td align="right">     500.70</td>
    <td align="right">   0.056498</td>
    <td align="right">      24.56</td>
    <td align="right">      14.55</td>
    <td align="right"> 0.00788338</td>
    <td align="right">      12.78</td>
    <td align="right">      10.16</td>
    <td align="right"> 0.00788338</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00788338</td>
    <td align="right">    36.6203</td>
    <td align="right">     477.38</td>
    <td align="right">       0.00</td>
    <td align="right">     817.13</td>
    <td align="right">     817.13</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_MECH ZN FCU</td>
    <td align="right">   1076.809</td>
    <td align="right">   1076.809</td>
    <td align="right">   0.056498</td>
    <td align="right"> 0.00002355</td>
    <td align="right">     24.730</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1076.81</td>
    <td align="right">    1076.81</td>
    <td align="right">   0.056498</td>
    <td align="right">      22.00</td>
    <td align="right">       8.77</td>
    <td align="right"> 0.00276881</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00276881</td>
    <td align="right">    14.6403</td>
    <td align="right">    1113.38</td>
    <td align="right">       0.00</td>
    <td align="right">    1175.70</td>
    <td align="right">    1175.70</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">   6745.445</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.540367</td>
    <td align="right"> 0.00028639</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    6745.44</td>
    <td align="right">    6745.44</td>
    <td align="right">   0.540367</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00842758</td>
    <td align="right">      12.78</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00842758</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842758</td>
    <td align="right">    39.1149</td>
    <td align="right">    6425.16</td>
    <td align="right">       0.00</td>
    <td align="right">    7677.56</td>
    <td align="right">    7271.53</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">   6063.829</td>
    <td align="right">   6063.829</td>
    <td align="right">   0.318174</td>
    <td align="right"> 0.00013263</td>
    <td align="right">    139.063</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6063.83</td>
    <td align="right">    6063.83</td>
    <td align="right">   0.318174</td>
    <td align="right">      22.00</td>
    <td align="right">      12.79</td>
    <td align="right"> 0.00690475</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00690475</td>
    <td align="right">    36.2670</td>
    <td align="right">    6155.72</td>
    <td align="right">       0.00</td>
    <td align="right">    6620.87</td>
    <td align="right">    6620.87</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">   7465.677</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.598058</td>
    <td align="right"> 0.00031697</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    7465.68</td>
    <td align="right">    7465.68</td>
    <td align="right">   0.598058</td>
    <td align="right">      24.56</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00843244</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00843244</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843244</td>
    <td align="right">    39.1371</td>
    <td align="right">    7111.18</td>
    <td align="right">       0.00</td>
    <td align="right">    8496.78</td>
    <td align="right">    8043.44</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">   6075.328</td>
    <td align="right">   6075.328</td>
    <td align="right">   0.318776</td>
    <td align="right"> 0.00013288</td>
    <td align="right">    139.327</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6075.33</td>
    <td align="right">    6075.33</td>
    <td align="right">   0.318776</td>
    <td align="right">      22.00</td>
    <td align="right">      12.78</td>
    <td align="right"> 0.00689427</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00689427</td>
    <td align="right">    36.2127</td>
    <td align="right">    6167.34</td>
    <td align="right">       0.00</td>
    <td align="right">    6633.42</td>
    <td align="right">    6633.42</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">   1888.946</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.158663</td>
    <td align="right"> 0.00008020</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    1888.95</td>
    <td align="right">    1817.95</td>
    <td align="right">   0.158663</td>
    <td align="right">      24.56</td>
    <td align="right">      15.25</td>
    <td align="right"> 0.00873765</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00873765</td>
    <td align="right">    40.5368</td>
    <td align="right">    1712.85</td>
    <td align="right">       0.00</td>
    <td align="right">    2362.87</td>
    <td align="right">    2152.04</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">   3024.029</td>
    <td align="right">   3024.029</td>
    <td align="right">   0.158663</td>
    <td align="right"> 0.00006614</td>
    <td align="right">     69.389</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3024.03</td>
    <td align="right">    3024.03</td>
    <td align="right">   0.158663</td>
    <td align="right">      22.00</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00526949</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00526949</td>
    <td align="right">    27.7519</td>
    <td align="right">    3084.49</td>
    <td align="right">       0.00</td>
    <td align="right">    3301.76</td>
    <td align="right">    3301.76</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   1512.131</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.160592</td>
    <td align="right"> 0.00006420</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    1512.13</td>
    <td align="right">    1512.13</td>
    <td align="right">   0.160592</td>
    <td align="right">      24.56</td>
    <td align="right">      14.95</td>
    <td align="right"> 0.00836530</td>
    <td align="right">      12.78</td>
    <td align="right">      10.62</td>
    <td align="right"> 0.00836530</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.00740243</td>
    <td align="right">      15.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836530</td>
    <td align="right">    38.8305</td>
    <td align="right">    1440.49</td>
    <td align="right">       0.00</td>
    <td align="right">    2299.98</td>
    <td align="right">    2251.06</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   3060.771</td>
    <td align="right">   3060.771</td>
    <td align="right">   0.160592</td>
    <td align="right"> 0.00006695</td>
    <td align="right">     70.229</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3060.77</td>
    <td align="right">    3060.77</td>
    <td align="right">   0.160592</td>
    <td align="right">      22.00</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00541347</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00541347</td>
    <td align="right">    28.5034</td>
    <td align="right">    3121.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3341.88</td>
    <td align="right">    3341.88</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">   1483.262</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.161711</td>
    <td align="right"> 0.00006298</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    1483.26</td>
    <td align="right">    1483.26</td>
    <td align="right">   0.161711</td>
    <td align="right">      24.56</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00825472</td>
    <td align="right">      12.78</td>
    <td align="right">      10.52</td>
    <td align="right"> 0.00825472</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00825472</td>
    <td align="right">    38.3231</td>
    <td align="right">    1413.27</td>
    <td align="right">       0.00</td>
    <td align="right">    2321.83</td>
    <td align="right">    2321.83</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">   3082.116</td>
    <td align="right">   3082.116</td>
    <td align="right">   0.161711</td>
    <td align="right"> 0.00006741</td>
    <td align="right">     70.720</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3082.12</td>
    <td align="right">    3082.12</td>
    <td align="right">   0.161711</td>
    <td align="right">      22.00</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00536878</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00536878</td>
    <td align="right">    28.2703</td>
    <td align="right">    3143.03</td>
    <td align="right">       0.00</td>
    <td align="right">    3365.18</td>
    <td align="right">    3365.18</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">   1749.738</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.162971</td>
    <td align="right"> 0.00007429</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    1749.74</td>
    <td align="right">    1735.50</td>
    <td align="right">   0.162971</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00854991</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854991</td>
    <td align="right">    39.6762</td>
    <td align="right">    1649.05</td>
    <td align="right">       0.00</td>
    <td align="right">    2344.98</td>
    <td align="right">    2220.52</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">   3106.108</td>
    <td align="right">   3106.108</td>
    <td align="right">   0.162971</td>
    <td align="right"> 0.00006794</td>
    <td align="right">     71.267</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3106.11</td>
    <td align="right">    3106.11</td>
    <td align="right">   0.162971</td>
    <td align="right">      22.00</td>
    <td align="right">      11.50</td>
    <td align="right"> 0.00550586</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00550586</td>
    <td align="right">    28.9855</td>
    <td align="right">    3167.28</td>
    <td align="right">       0.00</td>
    <td align="right">    3391.39</td>
    <td align="right">    3391.39</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">   7155.765</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.567136</td>
    <td align="right"> 0.00030381</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    7155.77</td>
    <td align="right">    7096.58</td>
    <td align="right">   0.567136</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00855075</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855075</td>
    <td align="right">    39.6819</td>
    <td align="right">    6742.69</td>
    <td align="right">       0.00</td>
    <td align="right">    8133.51</td>
    <td align="right">    7580.05</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">   4812.614</td>
    <td align="right">   4812.614</td>
    <td align="right">   0.252500</td>
    <td align="right"> 0.00010527</td>
    <td align="right">    110.413</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4812.61</td>
    <td align="right">    4812.61</td>
    <td align="right">   0.252500</td>
    <td align="right">      21.99</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00570898</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00570898</td>
    <td align="right">    30.0462</td>
    <td align="right">    4899.32</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.58</td>
    <td align="right">    5254.58</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">   7295.778</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.584433</td>
    <td align="right"> 0.00030976</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    7295.78</td>
    <td align="right">    7295.78</td>
    <td align="right">   0.584433</td>
    <td align="right">      24.56</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00846651</td>
    <td align="right">      12.78</td>
    <td align="right">      10.72</td>
    <td align="right"> 0.00846651</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846651</td>
    <td align="right">    39.2940</td>
    <td align="right">    6948.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8299.73</td>
    <td align="right">    7829.62</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">   6021.442</td>
    <td align="right">   6021.442</td>
    <td align="right">   0.315951</td>
    <td align="right"> 0.00013171</td>
    <td align="right">    138.090</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6021.44</td>
    <td align="right">    6021.44</td>
    <td align="right">   0.315951</td>
    <td align="right">      22.00</td>
    <td align="right">      12.81</td>
    <td align="right"> 0.00692815</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00692815</td>
    <td align="right">    36.3884</td>
    <td align="right">    6112.95</td>
    <td align="right">       0.00</td>
    <td align="right">    6574.59</td>
    <td align="right">    6574.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">   7999.882</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.640848</td>
    <td align="right"> 0.00033965</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    7999.88</td>
    <td align="right">    7999.88</td>
    <td align="right">   0.640848</td>
    <td align="right">      24.56</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00843673</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00843673</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843673</td>
    <td align="right">    39.1567</td>
    <td align="right">    7619.96</td>
    <td align="right">       0.00</td>
    <td align="right">    9104.25</td>
    <td align="right">    8614.73</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">   5837.687</td>
    <td align="right">   5837.687</td>
    <td align="right">   0.306311</td>
    <td align="right"> 0.00012769</td>
    <td align="right">    133.875</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5837.69</td>
    <td align="right">    5837.69</td>
    <td align="right">   0.306311</td>
    <td align="right">      22.00</td>
    <td align="right">      12.83</td>
    <td align="right"> 0.00694560</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00694560</td>
    <td align="right">    36.4788</td>
    <td align="right">    5927.50</td>
    <td align="right">       0.00</td>
    <td align="right">    6373.97</td>
    <td align="right">    6373.97</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">   3495.948</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.278542</td>
    <td align="right"> 0.00014843</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    3495.95</td>
    <td align="right">    3481.33</td>
    <td align="right">   0.278542</td>
    <td align="right">      24.56</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.00852556</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852556</td>
    <td align="right">    39.5663</td>
    <td align="right">    3311.57</td>
    <td align="right">       0.00</td>
    <td align="right">    3975.02</td>
    <td align="right">    3720.47</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">   2913.853</td>
    <td align="right">   2913.853</td>
    <td align="right">   0.152885</td>
    <td align="right"> 0.00006373</td>
    <td align="right">     66.859</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2913.85</td>
    <td align="right">    2913.85</td>
    <td align="right">   0.152885</td>
    <td align="right">      22.00</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00538618</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00538618</td>
    <td align="right">    28.3607</td>
    <td align="right">    2973.92</td>
    <td align="right">       0.00</td>
    <td align="right">    3181.48</td>
    <td align="right">    3181.48</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">   3719.052</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.278515</td>
    <td align="right"> 0.00015790</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    3719.05</td>
    <td align="right">    3528.13</td>
    <td align="right">   0.278515</td>
    <td align="right">      24.56</td>
    <td align="right">      15.33</td>
    <td align="right"> 0.00882931</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.00740243</td>
    <td align="right">      15.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882931</td>
    <td align="right">    40.9573</td>
    <td align="right">    3311.19</td>
    <td align="right">       0.00</td>
    <td align="right">    4212.41</td>
    <td align="right">    3748.03</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">   2647.078</td>
    <td align="right">   2647.078</td>
    <td align="right">   0.138890</td>
    <td align="right"> 0.00005790</td>
    <td align="right">     60.740</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2647.08</td>
    <td align="right">    2647.08</td>
    <td align="right">   0.138890</td>
    <td align="right">      22.00</td>
    <td align="right">      11.26</td>
    <td align="right"> 0.00525568</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00525568</td>
    <td align="right">    27.6789</td>
    <td align="right">    2703.81</td>
    <td align="right">       0.00</td>
    <td align="right">    2890.21</td>
    <td align="right">    2890.21</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">   3206.456</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.256890</td>
    <td align="right"> 0.00013614</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    3206.46</td>
    <td align="right">    3206.46</td>
    <td align="right">   0.256890</td>
    <td align="right">      24.56</td>
    <td align="right">      14.95</td>
    <td align="right"> 0.00836898</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00836898</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836898</td>
    <td align="right">    38.8464</td>
    <td align="right">    3054.54</td>
    <td align="right">       0.00</td>
    <td align="right">    3652.39</td>
    <td align="right">    3479.88</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">   3025.709</td>
    <td align="right">   3025.709</td>
    <td align="right">   0.158752</td>
    <td align="right"> 0.00006618</td>
    <td align="right">     69.427</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3025.71</td>
    <td align="right">    3025.71</td>
    <td align="right">   0.158752</td>
    <td align="right">      22.00</td>
    <td align="right">      11.31</td>
    <td align="right"> 0.00530816</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00530816</td>
    <td align="right">    27.9538</td>
    <td align="right">    3086.06</td>
    <td align="right">       0.00</td>
    <td align="right">    3303.59</td>
    <td align="right">    3303.59</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">   3310.111</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265193</td>
    <td align="right"> 0.00014054</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    3310.11</td>
    <td align="right">    3310.11</td>
    <td align="right">   0.265193</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837325</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00837325</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837325</td>
    <td align="right">    38.8660</td>
    <td align="right">    3153.26</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.25</td>
    <td align="right">    3590.62</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">   3179.192</td>
    <td align="right">   3179.192</td>
    <td align="right">   0.166804</td>
    <td align="right"> 0.00006954</td>
    <td align="right">     72.946</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3179.19</td>
    <td align="right">    3179.19</td>
    <td align="right">   0.166804</td>
    <td align="right">      22.00</td>
    <td align="right">      11.43</td>
    <td align="right"> 0.00543258</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00543258</td>
    <td align="right">    28.6034</td>
    <td align="right">    3240.90</td>
    <td align="right">       0.00</td>
    <td align="right">    3471.17</td>
    <td align="right">    3471.17</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">   1223.314</td>
    <td align="right">   1223.314</td>
    <td align="right">   0.062479</td>
    <td align="right"> 0.00002676</td>
    <td align="right">     23.324</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">    1223.31</td>
    <td align="right">    1223.31</td>
    <td align="right">   0.062479</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     613.37</td>
    <td align="right">       0.00</td>
    <td align="right">    1225.60</td>
    <td align="right">    1225.60</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   1216.410</td>
    <td align="right">   1216.410</td>
    <td align="right">   0.048741</td>
    <td align="right"> 0.00002661</td>
    <td align="right">     24.316</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">    1216.41</td>
    <td align="right">    1216.41</td>
    <td align="right">   0.048741</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00887835</td>
    <td align="right">    46.4730</td>
    <td align="right">     739.74</td>
    <td align="right">       0.00</td>
    <td align="right">    1218.55</td>
    <td align="right">    1218.55</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">  87571.355</td>
    <td align="right">  87571.355</td>
    <td align="right">   3.001456</td>
    <td align="right"> 0.00191543</td>
    <td align="right">   1825.223</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   87571.36</td>
    <td align="right">   87571.36</td>
    <td align="right">   3.001456</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799363</td>
    <td align="right">    41.9045</td>
    <td align="right">   58270.28</td>
    <td align="right">       0.00</td>
    <td align="right">   87718.57</td>
    <td align="right">   87718.57</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">   1375.306</td>
    <td align="right">   1375.306</td>
    <td align="right">   0.071404</td>
    <td align="right"> 0.00003008</td>
    <td align="right">     26.154</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">    1375.31</td>
    <td align="right">    1375.31</td>
    <td align="right">   0.071404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     678.23</td>
    <td align="right">       0.00</td>
    <td align="right">    1377.88</td>
    <td align="right">    1377.88</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  18264.298</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.462943</td>
    <td align="right"> 0.00077545</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   18264.30</td>
    <td align="right">   18264.30</td>
    <td align="right">   1.462943</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      19.52</td>
    <td align="right"> 0.00738919</td>
    <td align="right">      12.31</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4465</td>
    <td align="right">   17394.98</td>
    <td align="right">       0.00</td>
    <td align="right">   20774.50</td>
    <td align="right">   19529.42</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  23080.979</td>
    <td align="right">  23080.979</td>
    <td align="right">   1.211322</td>
    <td align="right"> 0.00050485</td>
    <td align="right">    529.141</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">   23080.98</td>
    <td align="right">   23080.98</td>
    <td align="right">   1.211322</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">   23080.98</td>
    <td align="right">       0.00</td>
    <td align="right">   25202.80</td>
    <td align="right">   25202.80</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   3321.799</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.335765</td>
    <td align="right"> 0.00014103</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    3321.80</td>
    <td align="right">    3321.80</td>
    <td align="right">   0.335765</td>
    <td align="right">      24.56</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00777095</td>
    <td align="right">      12.78</td>
    <td align="right">      10.04</td>
    <td align="right"> 0.00777095</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00777095</td>
    <td align="right">    36.1049</td>
    <td align="right">    1862.82</td>
    <td align="right">       0.00</td>
    <td align="right">    4838.67</td>
    <td align="right">    4838.67</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   6399.363</td>
    <td align="right">   6399.363</td>
    <td align="right">   0.335765</td>
    <td align="right"> 0.00013997</td>
    <td align="right">    146.984</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6399.36</td>
    <td align="right">    6399.36</td>
    <td align="right">   0.335765</td>
    <td align="right">      22.00</td>
    <td align="right">       8.50</td>
    <td align="right"> 0.00251156</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00251156</td>
    <td align="right">    13.2854</td>
    <td align="right">    6602.86</td>
    <td align="right">       0.00</td>
    <td align="right">    6987.11</td>
    <td align="right">    6987.11</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   6035.578</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.464135</td>
    <td align="right"> 0.00025625</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    6035.58</td>
    <td align="right">    5846.43</td>
    <td align="right">   0.464135</td>
    <td align="right">      24.56</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00869689</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869689</td>
    <td align="right">    40.3498</td>
    <td align="right">    5518.38</td>
    <td align="right">       0.00</td>
    <td align="right">    6846.51</td>
    <td align="right">    6226.12</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   5952.895</td>
    <td align="right">   5952.895</td>
    <td align="right">   0.312355</td>
    <td align="right"> 0.00013021</td>
    <td align="right">    136.737</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5952.89</td>
    <td align="right">    5952.89</td>
    <td align="right">   0.312355</td>
    <td align="right">      22.00</td>
    <td align="right">       8.37</td>
    <td align="right"> 0.00238363</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00238363</td>
    <td align="right">    12.6105</td>
    <td align="right">    6106.90</td>
    <td align="right">       0.00</td>
    <td align="right">    6499.74</td>
    <td align="right">    6499.74</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  57973.419</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.626517</td>
    <td align="right"> 0.00246139</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   57973.42</td>
    <td align="right">   57807.57</td>
    <td align="right">   4.626517</td>
    <td align="right">      24.56</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.00851746</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851746</td>
    <td align="right">    39.5266</td>
    <td align="right">   55010.73</td>
    <td align="right">       0.00</td>
    <td align="right">   65924.97</td>
    <td align="right">   61788.88</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  34153.588</td>
    <td align="right">  34153.588</td>
    <td align="right">   1.791965</td>
    <td align="right"> 0.00074704</td>
    <td align="right">    783.593</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   34153.59</td>
    <td align="right">   34153.59</td>
    <td align="right">   1.791965</td>
    <td align="right">      22.00</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00561652</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00561652</td>
    <td align="right">    29.5630</td>
    <td align="right">   34814.82</td>
    <td align="right">       0.00</td>
    <td align="right">   37290.36</td>
    <td align="right">   37290.36</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">   3796.321</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.379962</td>
    <td align="right"> 0.00016118</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    3796.32</td>
    <td align="right">    3796.32</td>
    <td align="right">   0.379962</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00776790</td>
    <td align="right">      12.78</td>
    <td align="right">      10.04</td>
    <td align="right"> 0.00776790</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776790</td>
    <td align="right">    36.0909</td>
    <td align="right">    2104.66</td>
    <td align="right">       0.00</td>
    <td align="right">    5472.88</td>
    <td align="right">    5472.88</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">   7241.708</td>
    <td align="right">   7241.708</td>
    <td align="right">   0.379962</td>
    <td align="right"> 0.00015840</td>
    <td align="right">    166.332</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    7241.71</td>
    <td align="right">    7241.71</td>
    <td align="right">   0.379962</td>
    <td align="right">      22.00</td>
    <td align="right">       8.49</td>
    <td align="right"> 0.00250272</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00250272</td>
    <td align="right">    13.2388</td>
    <td align="right">    7474.02</td>
    <td align="right">       0.00</td>
    <td align="right">    7906.83</td>
    <td align="right">    7906.83</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  62427.196</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.001015</td>
    <td align="right"> 0.00265049</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   62427.20</td>
    <td align="right">   62427.20</td>
    <td align="right">   5.001015</td>
    <td align="right">      24.56</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00845795</td>
    <td align="right">      12.78</td>
    <td align="right">      10.71</td>
    <td align="right"> 0.00845795</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845795</td>
    <td align="right">    39.2558</td>
    <td align="right">   59459.62</td>
    <td align="right">       0.00</td>
    <td align="right">   71025.71</td>
    <td align="right">   67061.29</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  48901.295</td>
    <td align="right">  48901.295</td>
    <td align="right">   2.565920</td>
    <td align="right"> 0.00106961</td>
    <td align="right">   1121.422</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   48901.29</td>
    <td align="right">   48901.29</td>
    <td align="right">   2.565920</td>
    <td align="right">      22.00</td>
    <td align="right">      12.88</td>
    <td align="right"> 0.00700991</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00700991</td>
    <td align="right">    36.8127</td>
    <td align="right">   49643.58</td>
    <td align="right">       0.00</td>
    <td align="right">   53393.68</td>
    <td align="right">   53393.68</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  68694.834</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.502904</td>
    <td align="right"> 0.00291660</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   68694.83</td>
    <td align="right">   68694.83</td>
    <td align="right">   5.502904</td>
    <td align="right">      24.56</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00844090</td>
    <td align="right">      12.78</td>
    <td align="right">      10.70</td>
    <td align="right"> 0.00844090</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844090</td>
    <td align="right">    39.1758</td>
    <td align="right">   65431.99</td>
    <td align="right">       0.00</td>
    <td align="right">   78173.71</td>
    <td align="right">   73939.02</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  51670.126</td>
    <td align="right">  51670.126</td>
    <td align="right">   2.711188</td>
    <td align="right"> 0.00113017</td>
    <td align="right">   1184.915</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   51670.13</td>
    <td align="right">   51670.13</td>
    <td align="right">   2.711188</td>
    <td align="right">      22.00</td>
    <td align="right">      12.89</td>
    <td align="right"> 0.00701442</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00701442</td>
    <td align="right">    36.8364</td>
    <td align="right">   52437.21</td>
    <td align="right">       0.00</td>
    <td align="right">   56416.78</td>
    <td align="right">   56416.78</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  11040.673</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.323977</td>
    <td align="right"> 0.00046876</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   11040.67</td>
    <td align="right">   11040.67</td>
    <td align="right">   1.323977</td>
    <td align="right">      24.56</td>
    <td align="right">      14.95</td>
    <td align="right"> 0.00836542</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00836542</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836542</td>
    <td align="right">    38.8302</td>
    <td align="right">   10517.62</td>
    <td align="right">       0.00</td>
    <td align="right">   19080.40</td>
    <td align="right">   18736.66</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  25233.825</td>
    <td align="right">  25233.825</td>
    <td align="right">   1.323977</td>
    <td align="right"> 0.00055194</td>
    <td align="right">    578.941</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   25233.83</td>
    <td align="right">   25233.83</td>
    <td align="right">   1.323977</td>
    <td align="right">      22.00</td>
    <td align="right">      11.63</td>
    <td align="right"> 0.00563984</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00563984</td>
    <td align="right">    29.6843</td>
    <td align="right">   25729.63</td>
    <td align="right">       0.00</td>
    <td align="right">   27551.46</td>
    <td align="right">   27551.46</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   9786.282</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.296523</td>
    <td align="right"> 0.00041550</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    9786.28</td>
    <td align="right">    9786.28</td>
    <td align="right">   1.296523</td>
    <td align="right">      24.56</td>
    <td align="right">      14.83</td>
    <td align="right"> 0.00821469</td>
    <td align="right">      12.78</td>
    <td align="right">      10.48</td>
    <td align="right"> 0.00821469</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00821469</td>
    <td align="right">    38.1396</td>
    <td align="right">    9325.11</td>
    <td align="right">       0.00</td>
    <td align="right">   12462.89</td>
    <td align="right">   12462.89</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  24710.785</td>
    <td align="right">  24710.785</td>
    <td align="right">   1.296523</td>
    <td align="right"> 0.00054050</td>
    <td align="right">    566.972</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   24710.79</td>
    <td align="right">   24710.79</td>
    <td align="right">   1.296523</td>
    <td align="right">      22.00</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00548235</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00548235</td>
    <td align="right">    28.8629</td>
    <td align="right">   25201.44</td>
    <td align="right">       0.00</td>
    <td align="right">   26980.31</td>
    <td align="right">   26980.31</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  11302.917</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.124640</td>
    <td align="right"> 0.00047989</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   11302.92</td>
    <td align="right">   11302.92</td>
    <td align="right">   1.124640</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00849881</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849881</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849881</td>
    <td align="right">    39.4422</td>
    <td align="right">   10765.08</td>
    <td align="right">       0.00</td>
    <td align="right">   16048.91</td>
    <td align="right">   15426.01</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  21434.407</td>
    <td align="right">  21434.407</td>
    <td align="right">   1.124640</td>
    <td align="right"> 0.00046883</td>
    <td align="right">    491.834</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   21434.41</td>
    <td align="right">   21434.41</td>
    <td align="right">   1.124640</td>
    <td align="right">      22.00</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00528166</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00528166</td>
    <td align="right">    27.8147</td>
    <td align="right">   21894.50</td>
    <td align="right">       0.00</td>
    <td align="right">   23403.15</td>
    <td align="right">   23403.15</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  13927.404</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.309457</td>
    <td align="right"> 0.00059132</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   13927.40</td>
    <td align="right">   13592.04</td>
    <td align="right">   1.309457</td>
    <td align="right">      24.56</td>
    <td align="right">      15.18</td>
    <td align="right"> 0.00865016</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865016</td>
    <td align="right">    40.1362</td>
    <td align="right">   12855.78</td>
    <td align="right">       0.00</td>
    <td align="right">   19223.85</td>
    <td align="right">   17934.62</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  24957.647</td>
    <td align="right">  24957.647</td>
    <td align="right">   1.309457</td>
    <td align="right"> 0.00054589</td>
    <td align="right">    572.665</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   24957.65</td>
    <td align="right">   24957.65</td>
    <td align="right">   1.309457</td>
    <td align="right">      22.00</td>
    <td align="right">      11.33</td>
    <td align="right"> 0.00532980</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00532980</td>
    <td align="right">    28.0670</td>
    <td align="right">   25448.90</td>
    <td align="right">       0.00</td>
    <td align="right">   27249.73</td>
    <td align="right">   27249.73</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  67517.704</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.408335</td>
    <td align="right"> 0.00286662</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">   67517.70</td>
    <td align="right">   67517.70</td>
    <td align="right">   5.408335</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848312</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848312</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848312</td>
    <td align="right">    39.3697</td>
    <td align="right">   64306.17</td>
    <td align="right">       0.00</td>
    <td align="right">   76791.96</td>
    <td align="right">   72319.39</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  50097.951</td>
    <td align="right">  50097.951</td>
    <td align="right">   2.628686</td>
    <td align="right"> 0.00109578</td>
    <td align="right">   1148.880</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   50097.95</td>
    <td align="right">   50097.95</td>
    <td align="right">   2.628686</td>
    <td align="right">      22.00</td>
    <td align="right">      12.84</td>
    <td align="right"> 0.00696410</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696410</td>
    <td align="right">    36.5752</td>
    <td align="right">   50851.25</td>
    <td align="right">       0.00</td>
    <td align="right">   54700.12</td>
    <td align="right">   54700.12</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  75749.026</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.997852</td>
    <td align="right"> 0.00321610</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   75749.03</td>
    <td align="right">   75073.66</td>
    <td align="right">   5.997852</td>
    <td align="right">      24.56</td>
    <td align="right">      15.11</td>
    <td align="right"> 0.00855475</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855475</td>
    <td align="right">    39.6970</td>
    <td align="right">   71317.15</td>
    <td align="right">       0.00</td>
    <td align="right">   86093.66</td>
    <td align="right">   80181.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  49749.383</td>
    <td align="right">  49749.383</td>
    <td align="right">   2.610438</td>
    <td align="right"> 0.00108816</td>
    <td align="right">   1140.854</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   49749.38</td>
    <td align="right">   49749.38</td>
    <td align="right">   2.610438</td>
    <td align="right">      22.00</td>
    <td align="right">      12.93</td>
    <td align="right"> 0.00705708</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00705708</td>
    <td align="right">    37.0574</td>
    <td align="right">   50498.49</td>
    <td align="right">       0.00</td>
    <td align="right">   54319.79</td>
    <td align="right">   54319.79</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  31057.522</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.406669</td>
    <td align="right"> 0.00131862</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   31057.52</td>
    <td align="right">   30263.31</td>
    <td align="right">   2.406669</td>
    <td align="right">      24.56</td>
    <td align="right">      15.19</td>
    <td align="right"> 0.00865970</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865970</td>
    <td align="right">    40.1817</td>
    <td align="right">   28611.86</td>
    <td align="right">       0.00</td>
    <td align="right">   35248.29</td>
    <td align="right">   32252.83</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  22497.425</td>
    <td align="right">  22497.425</td>
    <td align="right">   1.180408</td>
    <td align="right"> 0.00049208</td>
    <td align="right">    516.208</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   22497.42</td>
    <td align="right">   22497.42</td>
    <td align="right">   1.180408</td>
    <td align="right">      22.00</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00538074</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00538074</td>
    <td align="right">    28.3321</td>
    <td align="right">   22971.76</td>
    <td align="right">       0.00</td>
    <td align="right">   24563.76</td>
    <td align="right">   24563.76</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  27026.610</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.165253</td>
    <td align="right"> 0.00114748</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   27026.61</td>
    <td align="right">   27026.61</td>
    <td align="right">   2.165253</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837479</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00837479</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837479</td>
    <td align="right">    38.8730</td>
    <td align="right">   25745.87</td>
    <td align="right">       0.00</td>
    <td align="right">   30782.92</td>
    <td align="right">   29311.73</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  24272.587</td>
    <td align="right">  24272.587</td>
    <td align="right">   1.273526</td>
    <td align="right"> 0.00053091</td>
    <td align="right">    556.941</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   24272.59</td>
    <td align="right">   24272.59</td>
    <td align="right">   1.273526</td>
    <td align="right">      22.00</td>
    <td align="right">      11.36</td>
    <td align="right"> 0.00536087</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00536087</td>
    <td align="right">    28.2290</td>
    <td align="right">   24758.53</td>
    <td align="right">       0.00</td>
    <td align="right">   26501.83</td>
    <td align="right">   26501.83</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  28535.961</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.272894</td>
    <td align="right"> 0.00121156</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   28535.96</td>
    <td align="right">   28410.27</td>
    <td align="right">   2.272894</td>
    <td align="right">      24.56</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.00852692</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852692</td>
    <td align="right">    39.5717</td>
    <td align="right">   27023.56</td>
    <td align="right">       0.00</td>
    <td align="right">   32445.75</td>
    <td align="right">   30360.94</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  21059.968</td>
    <td align="right">  21059.968</td>
    <td align="right">   1.104983</td>
    <td align="right"> 0.00046064</td>
    <td align="right">    483.267</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   21059.97</td>
    <td align="right">   21059.97</td>
    <td align="right">   1.104983</td>
    <td align="right">      22.00</td>
    <td align="right">      11.14</td>
    <td align="right"> 0.00512948</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00512948</td>
    <td align="right">    27.0201</td>
    <td align="right">   21516.50</td>
    <td align="right">       0.00</td>
    <td align="right">   22994.25</td>
    <td align="right">   22994.25</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  28507.644</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.283665</td>
    <td align="right"> 0.00121036</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   28507.64</td>
    <td align="right">   28507.64</td>
    <td align="right">   2.283665</td>
    <td align="right">      24.56</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00845514</td>
    <td align="right">      12.78</td>
    <td align="right">      10.71</td>
    <td align="right"> 0.00845514</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845514</td>
    <td align="right">    39.2419</td>
    <td align="right">   27152.90</td>
    <td align="right">       0.00</td>
    <td align="right">   32435.30</td>
    <td align="right">   30633.71</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  25455.037</td>
    <td align="right">  25455.037</td>
    <td align="right">   1.335574</td>
    <td align="right"> 0.00055677</td>
    <td align="right">    584.028</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   25455.04</td>
    <td align="right">   25455.04</td>
    <td align="right">   1.335574</td>
    <td align="right">      22.00</td>
    <td align="right">      11.57</td>
    <td align="right"> 0.00557908</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00557908</td>
    <td align="right">    29.3676</td>
    <td align="right">   25952.83</td>
    <td align="right">       0.00</td>
    <td align="right">   27792.93</td>
    <td align="right">   27792.93</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  62865.337</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.953177</td>
    <td align="right"> 0.00266909</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   62865.34</td>
    <td align="right">   62060.18</td>
    <td align="right">   4.953177</td>
    <td align="right">      24.56</td>
    <td align="right">      15.13</td>
    <td align="right"> 0.00857895</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857895</td>
    <td align="right">    39.8109</td>
    <td align="right">   58888.34</td>
    <td align="right">       0.00</td>
    <td align="right">   71427.06</td>
    <td align="right">   66249.23</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  35354.521</td>
    <td align="right">  35354.521</td>
    <td align="right">   1.855009</td>
    <td align="right"> 0.00077330</td>
    <td align="right">    811.066</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   35354.52</td>
    <td align="right">   35354.52</td>
    <td align="right">   1.855009</td>
    <td align="right">      22.00</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00590830</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00590830</td>
    <td align="right">    31.0837</td>
    <td align="right">   36025.83</td>
    <td align="right">       0.00</td>
    <td align="right">   38601.81</td>
    <td align="right">   38601.81</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">   2868.832</td>
    <td align="right">   2868.832</td>
    <td align="right">   0.119962</td>
    <td align="right"> 0.00006275</td>
    <td align="right">     56.794</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">    2868.83</td>
    <td align="right">    2868.83</td>
    <td align="right">   0.119962</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1697.72</td>
    <td align="right">       0.00</td>
    <td align="right">    2873.88</td>
    <td align="right">    2873.88</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">   7197.945</td>
    <td align="right">   7197.945</td>
    <td align="right">   0.247719</td>
    <td align="right"> 0.00015744</td>
    <td align="right">    149.838</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    7197.95</td>
    <td align="right">    7138.47</td>
    <td align="right">   0.247719</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800572</td>
    <td align="right">    41.9669</td>
    <td align="right">    4779.58</td>
    <td align="right">       0.00</td>
    <td align="right">    7210.04</td>
    <td align="right">    7210.04</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">  10723.246</td>
    <td align="right">  10723.246</td>
    <td align="right">   0.368965</td>
    <td align="right"> 0.00023455</td>
    <td align="right">    223.238</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   10723.25</td>
    <td align="right">   10723.25</td>
    <td align="right">   0.368965</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800578</td>
    <td align="right">    41.9673</td>
    <td align="right">    7121.21</td>
    <td align="right">       0.00</td>
    <td align="right">   10741.26</td>
    <td align="right">   10741.26</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">  11160.837</td>
    <td align="right">  11160.837</td>
    <td align="right">   0.384057</td>
    <td align="right"> 0.00024412</td>
    <td align="right">    232.341</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   11160.84</td>
    <td align="right">   11067.28</td>
    <td align="right">   0.384057</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800613</td>
    <td align="right">    41.9691</td>
    <td align="right">    7411.47</td>
    <td align="right">       0.00</td>
    <td align="right">   11179.59</td>
    <td align="right">   11179.59</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  39498.794</td>
    <td align="right">  39498.794</td>
    <td align="right">   1.346426</td>
    <td align="right"> 0.00086395</td>
    <td align="right">    824.638</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   39498.79</td>
    <td align="right">   39498.79</td>
    <td align="right">   1.346426</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00941175</td>
    <td align="right">    49.2248</td>
    <td align="right">   26319.20</td>
    <td align="right">       0.00</td>
    <td align="right">   39565.25</td>
    <td align="right">   39565.25</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">   2647.995</td>
    <td align="right">   2647.995</td>
    <td align="right">   0.111679</td>
    <td align="right"> 0.00005792</td>
    <td align="right">     52.324</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2648.00</td>
    <td align="right">    2648.00</td>
    <td align="right">   0.111679</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01211631</td>
    <td align="right">    63.1003</td>
    <td align="right">    1549.46</td>
    <td align="right">       0.00</td>
    <td align="right">    2652.66</td>
    <td align="right">    2652.66</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">   5744.799</td>
    <td align="right">   5744.799</td>
    <td align="right">   0.418020</td>
    <td align="right"> 0.00012566</td>
    <td align="right">    104.872</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5744.80</td>
    <td align="right">    5744.80</td>
    <td align="right">   0.418020</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00794115</td>
    <td align="right">    41.6328</td>
    <td align="right">    1664.36</td>
    <td align="right">       0.00</td>
    <td align="right">    5756.53</td>
    <td align="right">    5756.53</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   6288.952</td>
    <td align="right">   6288.952</td>
    <td align="right">   0.354889</td>
    <td align="right"> 0.00013756</td>
    <td align="right">    118.144</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6288.95</td>
    <td align="right">    6288.95</td>
    <td align="right">   0.354889</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01557482</td>
    <td align="right">    80.6683</td>
    <td align="right">    2775.94</td>
    <td align="right">       0.00</td>
    <td align="right">    6300.85</td>
    <td align="right">    6300.85</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003632</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003632</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003632</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003632</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">   3506.463</td>
    <td align="right">   3506.463</td>
    <td align="right">   0.119800</td>
    <td align="right"> 0.00007670</td>
    <td align="right">     73.155</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3506.46</td>
    <td align="right">    3506.46</td>
    <td align="right">   0.119800</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01764728</td>
    <td align="right">    91.1071</td>
    <td align="right">    2316.18</td>
    <td align="right">       0.00</td>
    <td align="right">    3512.36</td>
    <td align="right">    3512.36</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">   4724.157</td>
    <td align="right">   4724.157</td>
    <td align="right">   0.161789</td>
    <td align="right"> 0.00010333</td>
    <td align="right">     98.488</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4724.16</td>
    <td align="right">    4724.16</td>
    <td align="right">   0.161789</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01215846</td>
    <td align="right">    63.3157</td>
    <td align="right">    3132.59</td>
    <td align="right">       0.00</td>
    <td align="right">    4732.10</td>
    <td align="right">    4732.10</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">   2199.277</td>
    <td align="right">   2199.277</td>
    <td align="right">   0.075264</td>
    <td align="right"> 0.00004810</td>
    <td align="right">     45.860</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2199.28</td>
    <td align="right">    2199.28</td>
    <td align="right">   0.075264</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01377621</td>
    <td align="right">    71.5564</td>
    <td align="right">    1456.69</td>
    <td align="right">       0.00</td>
    <td align="right">    2202.97</td>
    <td align="right">    2202.97</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">  53224.950</td>
    <td align="right">  53224.950</td>
    <td align="right">   1.831435</td>
    <td align="right"> 0.00116418</td>
    <td align="right">   1108.029</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   53224.95</td>
    <td align="right">   53224.95</td>
    <td align="right">   1.831435</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800168</td>
    <td align="right">    41.9461</td>
    <td align="right">   35345.65</td>
    <td align="right">       0.00</td>
    <td align="right">   53314.38</td>
    <td align="right">   53314.38</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">  36775.613</td>
    <td align="right">  36775.613</td>
    <td align="right">   1.265732</td>
    <td align="right"> 0.00080439</td>
    <td align="right">    765.533</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   36775.61</td>
    <td align="right">   36775.61</td>
    <td align="right">   1.265732</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799974</td>
    <td align="right">    41.9361</td>
    <td align="right">   24419.02</td>
    <td align="right">       0.00</td>
    <td align="right">   36837.40</td>
    <td align="right">   36837.40</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">  45386.584</td>
    <td align="right">  45386.584</td>
    <td align="right">   1.562542</td>
    <td align="right"> 0.00099273</td>
    <td align="right">    944.701</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   45386.58</td>
    <td align="right">   45386.58</td>
    <td align="right">   1.562542</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799687</td>
    <td align="right">    41.9212</td>
    <td align="right">   30132.51</td>
    <td align="right">       0.00</td>
    <td align="right">   45462.84</td>
    <td align="right">   45462.84</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">  36984.077</td>
    <td align="right">  36984.077</td>
    <td align="right">   1.272922</td>
    <td align="right"> 0.00080895</td>
    <td align="right">    769.869</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   36984.08</td>
    <td align="right">   36984.08</td>
    <td align="right">   1.272922</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799979</td>
    <td align="right">    41.9363</td>
    <td align="right">   24557.29</td>
    <td align="right">       0.00</td>
    <td align="right">   37046.22</td>
    <td align="right">   37046.22</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">   6541.832</td>
    <td align="right">   6541.832</td>
    <td align="right">   0.480336</td>
    <td align="right"> 0.00014309</td>
    <td align="right">    119.324</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6541.83</td>
    <td align="right">    6541.83</td>
    <td align="right">   0.480336</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00793568</td>
    <td align="right">    41.6045</td>
    <td align="right">    1853.14</td>
    <td align="right">       0.00</td>
    <td align="right">    6555.21</td>
    <td align="right">    6555.21</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right"> 108009.133</td>
    <td align="right"> 108009.133</td>
    <td align="right">   3.705159</td>
    <td align="right"> 0.00236247</td>
    <td align="right">   2250.608</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  108009.13</td>
    <td align="right">  108009.13</td>
    <td align="right">   3.705159</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800753</td>
    <td align="right">    41.9763</td>
    <td align="right">   71837.30</td>
    <td align="right">       0.00</td>
    <td align="right">  108190.68</td>
    <td align="right">  108190.68</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right"> 154000.491</td>
    <td align="right"> 154000.491</td>
    <td align="right">   5.275035</td>
    <td align="right"> 0.00336843</td>
    <td align="right">   3210.386</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  154000.49</td>
    <td align="right">  154000.49</td>
    <td align="right">   5.275035</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801052</td>
    <td align="right">    41.9918</td>
    <td align="right">  102502.34</td>
    <td align="right">       0.00</td>
    <td align="right">  154259.40</td>
    <td align="right">  154259.40</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right"> 106737.587</td>
    <td align="right"> 106737.587</td>
    <td align="right">   3.660931</td>
    <td align="right"> 0.00233465</td>
    <td align="right">   2224.225</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  106737.59</td>
    <td align="right">  106737.59</td>
    <td align="right">   3.660931</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800675</td>
    <td align="right">    41.9724</td>
    <td align="right">   70997.59</td>
    <td align="right">       0.00</td>
    <td align="right">  106917.00</td>
    <td align="right">  106917.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right"> 144791.161</td>
    <td align="right"> 144791.161</td>
    <td align="right">   4.959251</td>
    <td align="right"> 0.00316699</td>
    <td align="right">   3018.465</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  144791.16</td>
    <td align="right">  142909.68</td>
    <td align="right">   4.959251</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801218</td>
    <td align="right">    42.0004</td>
    <td align="right">   96375.73</td>
    <td align="right">       0.00</td>
    <td align="right">  145034.59</td>
    <td align="right">  145034.59</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">   1541.933</td>
    <td align="right">   1541.933</td>
    <td align="right">   0.052842</td>
    <td align="right"> 0.00003373</td>
    <td align="right">     32.139</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1541.93</td>
    <td align="right">    1541.93</td>
    <td align="right">   0.052842</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01094869</td>
    <td align="right">    57.1250</td>
    <td align="right">    1023.26</td>
    <td align="right">       0.00</td>
    <td align="right">    1544.52</td>
    <td align="right">    1544.52</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  17718.789</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.419249</td>
    <td align="right"> 0.00075229</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   17718.79</td>
    <td align="right">   17718.79</td>
    <td align="right">   1.419249</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      19.52</td>
    <td align="right"> 0.00738919</td>
    <td align="right">      12.31</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4465</td>
    <td align="right">   16875.44</td>
    <td align="right">       0.00</td>
    <td align="right">   20154.02</td>
    <td align="right">   18946.13</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  23575.764</td>
    <td align="right">  23575.764</td>
    <td align="right">   1.237289</td>
    <td align="right"> 0.00051567</td>
    <td align="right">    540.484</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">   23575.76</td>
    <td align="right">   23575.76</td>
    <td align="right">   1.237289</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">   23575.76</td>
    <td align="right">       0.00</td>
    <td align="right">   25743.07</td>
    <td align="right">   25743.07</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   3321.754</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.339469</td>
    <td align="right"> 0.00014103</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    3321.75</td>
    <td align="right">    3321.75</td>
    <td align="right">   0.339469</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00776316</td>
    <td align="right">      12.78</td>
    <td align="right">      10.04</td>
    <td align="right"> 0.00776316</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776316</td>
    <td align="right">    36.0691</td>
    <td align="right">    1806.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4894.03</td>
    <td align="right">    4894.03</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   6469.982</td>
    <td align="right">   6469.982</td>
    <td align="right">   0.339469</td>
    <td align="right"> 0.00014152</td>
    <td align="right">    148.605</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6469.98</td>
    <td align="right">    6469.98</td>
    <td align="right">   0.339469</td>
    <td align="right">      22.00</td>
    <td align="right">       8.52</td>
    <td align="right"> 0.00252587</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00252587</td>
    <td align="right">    13.3608</td>
    <td align="right">    6677.14</td>
    <td align="right">       0.00</td>
    <td align="right">    7064.21</td>
    <td align="right">    7064.21</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   5933.678</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.456301</td>
    <td align="right"> 0.00025193</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    5933.68</td>
    <td align="right">    5747.75</td>
    <td align="right">   0.456301</td>
    <td align="right">      24.56</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00869686</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869686</td>
    <td align="right">    40.3497</td>
    <td align="right">    5425.24</td>
    <td align="right">       0.00</td>
    <td align="right">    6730.92</td>
    <td align="right">    6121.03</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   6034.803</td>
    <td align="right">   6034.803</td>
    <td align="right">   0.316652</td>
    <td align="right"> 0.00013200</td>
    <td align="right">    138.617</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6034.80</td>
    <td align="right">    6034.80</td>
    <td align="right">   0.316652</td>
    <td align="right">      22.00</td>
    <td align="right">       8.38</td>
    <td align="right"> 0.00239964</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00239964</td>
    <td align="right">    12.6949</td>
    <td align="right">    6192.15</td>
    <td align="right">       0.00</td>
    <td align="right">    6589.17</td>
    <td align="right">    6589.17</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  54511.202</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.366936</td>
    <td align="right"> 0.00231440</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   54511.20</td>
    <td align="right">   54511.20</td>
    <td align="right">   4.366936</td>
    <td align="right">      24.56</td>
    <td align="right">      14.99</td>
    <td align="right"> 0.00841650</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00841650</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841650</td>
    <td align="right">    39.0644</td>
    <td align="right">   51924.47</td>
    <td align="right">       0.00</td>
    <td align="right">   62052.97</td>
    <td align="right">   58837.58</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  36898.610</td>
    <td align="right">  36898.610</td>
    <td align="right">   1.936011</td>
    <td align="right"> 0.00080708</td>
    <td align="right">    846.486</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   36898.61</td>
    <td align="right">   36898.61</td>
    <td align="right">   1.936011</td>
    <td align="right">      22.00</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00591451</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00591451</td>
    <td align="right">    31.1163</td>
    <td align="right">   37583.90</td>
    <td align="right">       0.00</td>
    <td align="right">   40287.63</td>
    <td align="right">   40287.63</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">   3796.270</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.384121</td>
    <td align="right"> 0.00016118</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    3796.27</td>
    <td align="right">    3796.27</td>
    <td align="right">   0.384121</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00776011</td>
    <td align="right">      12.78</td>
    <td align="right">      10.03</td>
    <td align="right"> 0.00776011</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776011</td>
    <td align="right">    36.0551</td>
    <td align="right">    2040.29</td>
    <td align="right">       0.00</td>
    <td align="right">    5535.83</td>
    <td align="right">    5535.83</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">   7320.992</td>
    <td align="right">   7320.992</td>
    <td align="right">   0.384121</td>
    <td align="right"> 0.00016013</td>
    <td align="right">    168.152</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    7320.99</td>
    <td align="right">    7320.99</td>
    <td align="right">   0.384121</td>
    <td align="right">      22.00</td>
    <td align="right">       8.51</td>
    <td align="right"> 0.00251688</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00251688</td>
    <td align="right">    13.3134</td>
    <td align="right">    7557.44</td>
    <td align="right">       0.00</td>
    <td align="right">    7993.39</td>
    <td align="right">    7993.39</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  61580.684</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.932995</td>
    <td align="right"> 0.00261455</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   61580.68</td>
    <td align="right">   61580.68</td>
    <td align="right">   4.932995</td>
    <td align="right">      24.56</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00845720</td>
    <td align="right">      12.78</td>
    <td align="right">      10.71</td>
    <td align="right"> 0.00845720</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845720</td>
    <td align="right">    39.2511</td>
    <td align="right">   58654.05</td>
    <td align="right">       0.00</td>
    <td align="right">   70063.07</td>
    <td align="right">   66157.55</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  51373.514</td>
    <td align="right">  51373.514</td>
    <td align="right">   2.695631</td>
    <td align="right"> 0.00112368</td>
    <td align="right">   1178.108</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   51373.51</td>
    <td align="right">   51373.51</td>
    <td align="right">   2.695631</td>
    <td align="right">      22.00</td>
    <td align="right">      12.90</td>
    <td align="right"> 0.00702741</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702741</td>
    <td align="right">    36.9037</td>
    <td align="right">   52138.21</td>
    <td align="right">       0.00</td>
    <td align="right">   56092.95</td>
    <td align="right">   56092.95</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  68867.758</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.516490</td>
    <td align="right"> 0.00292394</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   68867.76</td>
    <td align="right">   68867.76</td>
    <td align="right">   5.516490</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848238</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848238</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848238</td>
    <td align="right">    39.3664</td>
    <td align="right">   65592.02</td>
    <td align="right">       0.00</td>
    <td align="right">   78328.21</td>
    <td align="right">   73771.70</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  52112.815</td>
    <td align="right">  52112.815</td>
    <td align="right">   2.734420</td>
    <td align="right"> 0.00113986</td>
    <td align="right">   1195.061</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   52112.82</td>
    <td align="right">   52112.82</td>
    <td align="right">   2.734420</td>
    <td align="right">      22.00</td>
    <td align="right">      12.90</td>
    <td align="right"> 0.00702827</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702827</td>
    <td align="right">    36.9083</td>
    <td align="right">   52884.00</td>
    <td align="right">       0.00</td>
    <td align="right">   56900.16</td>
    <td align="right">   56900.16</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  13094.549</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.272838</td>
    <td align="right"> 0.00055596</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">   13094.55</td>
    <td align="right">   12659.86</td>
    <td align="right">   1.272838</td>
    <td align="right">      24.56</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00870896</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870896</td>
    <td align="right">    40.4051</td>
    <td align="right">   11942.88</td>
    <td align="right">       0.00</td>
    <td align="right">   18919.59</td>
    <td align="right">   17541.03</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  24259.185</td>
    <td align="right">  24259.185</td>
    <td align="right">   1.272838</td>
    <td align="right"> 0.00053062</td>
    <td align="right">    556.602</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   24259.18</td>
    <td align="right">   24259.18</td>
    <td align="right">   1.272838</td>
    <td align="right">      22.00</td>
    <td align="right">      11.52</td>
    <td align="right"> 0.00552906</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00552906</td>
    <td align="right">    29.1064</td>
    <td align="right">   24746.19</td>
    <td align="right">       0.00</td>
    <td align="right">   26487.30</td>
    <td align="right">   26487.30</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   9908.927</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.242991</td>
    <td align="right"> 0.00042071</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    9908.93</td>
    <td align="right">    9908.93</td>
    <td align="right">   1.242991</td>
    <td align="right">      24.56</td>
    <td align="right">      14.83</td>
    <td align="right"> 0.00821786</td>
    <td align="right">      12.78</td>
    <td align="right">      10.48</td>
    <td align="right"> 0.00821786</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00821786</td>
    <td align="right">    38.1542</td>
    <td align="right">    9441.92</td>
    <td align="right">       0.00</td>
    <td align="right">   12075.33</td>
    <td align="right">   12075.33</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  23690.350</td>
    <td align="right">  23690.350</td>
    <td align="right">   1.242991</td>
    <td align="right"> 0.00051818</td>
    <td align="right">    543.567</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   23690.35</td>
    <td align="right">   23690.35</td>
    <td align="right">   1.242991</td>
    <td align="right">      22.00</td>
    <td align="right">      11.44</td>
    <td align="right"> 0.00544203</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00544203</td>
    <td align="right">    28.6523</td>
    <td align="right">   24171.61</td>
    <td align="right">       0.00</td>
    <td align="right">   25866.21</td>
    <td align="right">   25866.21</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  12069.443</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.204321</td>
    <td align="right"> 0.00051244</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   12069.44</td>
    <td align="right">   11352.98</td>
    <td align="right">   1.204321</td>
    <td align="right">      24.56</td>
    <td align="right">      15.37</td>
    <td align="right"> 0.00888404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.00740243</td>
    <td align="right">      15.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888404</td>
    <td align="right">    41.2073</td>
    <td align="right">   10630.80</td>
    <td align="right">       0.00</td>
    <td align="right">   18526.52</td>
    <td align="right">   16734.44</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  22953.556</td>
    <td align="right">  22953.556</td>
    <td align="right">   1.204321</td>
    <td align="right"> 0.00050206</td>
    <td align="right">    526.704</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   22953.56</td>
    <td align="right">   22953.56</td>
    <td align="right">   1.204321</td>
    <td align="right">      22.00</td>
    <td align="right">      11.22</td>
    <td align="right"> 0.00520674</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00520674</td>
    <td align="right">    27.4240</td>
    <td align="right">   23433.49</td>
    <td align="right">       0.00</td>
    <td align="right">   25061.66</td>
    <td align="right">   25061.66</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  11381.226</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.338079</td>
    <td align="right"> 0.00048322</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   11381.23</td>
    <td align="right">   11381.23</td>
    <td align="right">   1.338079</td>
    <td align="right">      24.56</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00826416</td>
    <td align="right">      12.78</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00826416</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00826416</td>
    <td align="right">    38.3663</td>
    <td align="right">   10843.96</td>
    <td align="right">       0.00</td>
    <td align="right">   19286.50</td>
    <td align="right">   19286.50</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  25502.730</td>
    <td align="right">  25502.730</td>
    <td align="right">   1.338079</td>
    <td align="right"> 0.00055782</td>
    <td align="right">    585.117</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   25502.73</td>
    <td align="right">   25502.73</td>
    <td align="right">   1.338079</td>
    <td align="right">      22.00</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00560777</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00560777</td>
    <td align="right">    29.5172</td>
    <td align="right">   26000.91</td>
    <td align="right">       0.00</td>
    <td align="right">   27845.02</td>
    <td align="right">   27845.02</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  65906.285</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.279529</td>
    <td align="right"> 0.00279820</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">   65906.29</td>
    <td align="right">   65906.29</td>
    <td align="right">   5.279529</td>
    <td align="right">      24.56</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00844561</td>
    <td align="right">      12.78</td>
    <td align="right">      10.70</td>
    <td align="right"> 0.00844561</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844561</td>
    <td align="right">    39.1976</td>
    <td align="right">   62775.41</td>
    <td align="right">       0.00</td>
    <td align="right">   74995.79</td>
    <td align="right">   70899.15</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  51155.886</td>
    <td align="right">  51155.886</td>
    <td align="right">   2.684201</td>
    <td align="right"> 0.00111892</td>
    <td align="right">   1173.130</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   51155.89</td>
    <td align="right">   51155.89</td>
    <td align="right">   2.684201</td>
    <td align="right">      22.00</td>
    <td align="right">      12.87</td>
    <td align="right"> 0.00699264</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00699264</td>
    <td align="right">    36.7233</td>
    <td align="right">   51918.64</td>
    <td align="right">       0.00</td>
    <td align="right">   55855.26</td>
    <td align="right">   55855.26</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  73639.025</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.893258</td>
    <td align="right"> 0.00312651</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">   73639.03</td>
    <td align="right">   73588.34</td>
    <td align="right">   5.893258</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850419</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850419</td>
    <td align="right">    39.4662</td>
    <td align="right">   70072.66</td>
    <td align="right">       0.00</td>
    <td align="right">   83754.96</td>
    <td align="right">   78678.68</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  51694.504</td>
    <td align="right">  51694.504</td>
    <td align="right">   2.712477</td>
    <td align="right"> 0.00113071</td>
    <td align="right">   1185.463</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   51694.50</td>
    <td align="right">   51694.50</td>
    <td align="right">   2.712477</td>
    <td align="right">      22.00</td>
    <td align="right">      12.91</td>
    <td align="right"> 0.00704207</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00704207</td>
    <td align="right">    36.9798</td>
    <td align="right">   52462.00</td>
    <td align="right">       0.00</td>
    <td align="right">   56443.46</td>
    <td align="right">   56443.46</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  27399.311</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.195110</td>
    <td align="right"> 0.00116330</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   27399.31</td>
    <td align="right">   27399.31</td>
    <td align="right">   2.195110</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837586</td>
    <td align="right">      12.78</td>
    <td align="right">      10.64</td>
    <td align="right"> 0.00837586</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837586</td>
    <td align="right">    38.8779</td>
    <td align="right">   26100.80</td>
    <td align="right">       0.00</td>
    <td align="right">   31206.97</td>
    <td align="right">   29712.31</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  25778.959</td>
    <td align="right">  25778.959</td>
    <td align="right">   1.352570</td>
    <td align="right"> 0.00056386</td>
    <td align="right">    591.455</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   25778.96</td>
    <td align="right">   25778.96</td>
    <td align="right">   1.352570</td>
    <td align="right">      22.00</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00560337</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00560337</td>
    <td align="right">    29.4943</td>
    <td align="right">   26279.54</td>
    <td align="right">       0.00</td>
    <td align="right">   28146.60</td>
    <td align="right">   28146.60</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  27358.764</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.191925</td>
    <td align="right"> 0.00116158</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   27358.76</td>
    <td align="right">   27358.76</td>
    <td align="right">   2.191925</td>
    <td align="right">      24.56</td>
    <td align="right">      14.95</td>
    <td align="right"> 0.00836279</td>
    <td align="right">      12.78</td>
    <td align="right">      10.62</td>
    <td align="right"> 0.00836279</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836279</td>
    <td align="right">    38.8183</td>
    <td align="right">   26062.22</td>
    <td align="right">       0.00</td>
    <td align="right">   31166.29</td>
    <td align="right">   29712.84</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  21149.453</td>
    <td align="right">  21149.453</td>
    <td align="right">   1.109677</td>
    <td align="right"> 0.00046260</td>
    <td align="right">    485.323</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   21149.45</td>
    <td align="right">   21149.45</td>
    <td align="right">   1.109677</td>
    <td align="right">      22.00</td>
    <td align="right">      11.13</td>
    <td align="right"> 0.00511691</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00511691</td>
    <td align="right">    26.9544</td>
    <td align="right">   21606.84</td>
    <td align="right">       0.00</td>
    <td align="right">   23091.95</td>
    <td align="right">   23091.95</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  27178.825</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.177446</td>
    <td align="right"> 0.00115394</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   27178.83</td>
    <td align="right">   27178.83</td>
    <td align="right">   2.177446</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837558</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00837558</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837558</td>
    <td align="right">    38.8766</td>
    <td align="right">   25890.83</td>
    <td align="right">       0.00</td>
    <td align="right">   30955.96</td>
    <td align="right">   29474.16</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  23301.302</td>
    <td align="right">  23301.302</td>
    <td align="right">   1.222550</td>
    <td align="right"> 0.00050967</td>
    <td align="right">    534.705</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   23301.30</td>
    <td align="right">   23301.30</td>
    <td align="right">   1.222550</td>
    <td align="right">      22.00</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00508286</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00508286</td>
    <td align="right">    26.7772</td>
    <td align="right">   23776.91</td>
    <td align="right">       0.00</td>
    <td align="right">   25441.25</td>
    <td align="right">   25441.25</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  27878.647</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.233501</td>
    <td align="right"> 0.00118365</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   27878.65</td>
    <td align="right">   27878.65</td>
    <td align="right">   2.233501</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837890</td>
    <td align="right">      12.78</td>
    <td align="right">      10.64</td>
    <td align="right"> 0.00837890</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837890</td>
    <td align="right">    38.8919</td>
    <td align="right">   26557.33</td>
    <td align="right">       0.00</td>
    <td align="right">   31751.62</td>
    <td align="right">   30221.54</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  25836.679</td>
    <td align="right">  25836.679</td>
    <td align="right">   1.355588</td>
    <td align="right"> 0.00056512</td>
    <td align="right">    592.795</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   25836.68</td>
    <td align="right">   25836.68</td>
    <td align="right">   1.355588</td>
    <td align="right">      22.00</td>
    <td align="right">      11.52</td>
    <td align="right"> 0.00552485</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00552485</td>
    <td align="right">    29.0849</td>
    <td align="right">   26336.78</td>
    <td align="right">       0.00</td>
    <td align="right">   28209.56</td>
    <td align="right">   28209.56</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  59917.686</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.799941</td>
    <td align="right"> 0.00254394</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   59917.69</td>
    <td align="right">   59917.68</td>
    <td align="right">   4.799941</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00842340</td>
    <td align="right">      12.78</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00842340</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842340</td>
    <td align="right">    39.0957</td>
    <td align="right">   57073.47</td>
    <td align="right">       0.00</td>
    <td align="right">   68201.18</td>
    <td align="right">   64621.86</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  36594.380</td>
    <td align="right">  36594.380</td>
    <td align="right">   1.920055</td>
    <td align="right"> 0.00080042</td>
    <td align="right">    839.500</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   36594.38</td>
    <td align="right">   36594.38</td>
    <td align="right">   1.920055</td>
    <td align="right">      22.00</td>
    <td align="right">      11.91</td>
    <td align="right"> 0.00593935</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00593935</td>
    <td align="right">    31.2457</td>
    <td align="right">   37276.27</td>
    <td align="right">       0.00</td>
    <td align="right">   39955.50</td>
    <td align="right">   39955.50</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">  15623.714</td>
    <td align="right">  15623.714</td>
    <td align="right">   0.644021</td>
    <td align="right"> 0.00034174</td>
    <td align="right">    310.288</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   15623.71</td>
    <td align="right">   15623.71</td>
    <td align="right">   0.644021</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799076</td>
    <td align="right">    41.8897</td>
    <td align="right">    9336.63</td>
    <td align="right">       0.00</td>
    <td align="right">   15651.18</td>
    <td align="right">   15651.18</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">   1177.683</td>
    <td align="right">   1177.683</td>
    <td align="right">   0.080131</td>
    <td align="right"> 0.00002576</td>
    <td align="right">     21.639</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1177.68</td>
    <td align="right">    1177.68</td>
    <td align="right">   0.080131</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     395.41</td>
    <td align="right">       0.00</td>
    <td align="right">    1180.07</td>
    <td align="right">    1180.07</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   1293.999</td>
    <td align="right">   1293.999</td>
    <td align="right">   0.059107</td>
    <td align="right"> 0.00002830</td>
    <td align="right">     25.158</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">    1294.00</td>
    <td align="right">    1294.00</td>
    <td align="right">   0.059107</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00892395</td>
    <td align="right">    46.7083</td>
    <td align="right">     715.91</td>
    <td align="right">       0.00</td>
    <td align="right">    1296.30</td>
    <td align="right">    1296.30</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">   1788.222</td>
    <td align="right">   1788.222</td>
    <td align="right">   0.090847</td>
    <td align="right"> 0.00003911</td>
    <td align="right">     34.124</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1788.22</td>
    <td align="right">    1788.22</td>
    <td align="right">   0.090847</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01012663</td>
    <td align="right">    52.9041</td>
    <td align="right">     897.81</td>
    <td align="right">       0.00</td>
    <td align="right">    1791.56</td>
    <td align="right">    1791.56</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">  61548.462</td>
    <td align="right">  61548.462</td>
    <td align="right">   2.109721</td>
    <td align="right"> 0.00134624</td>
    <td align="right">   1282.802</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   61548.46</td>
    <td align="right">   61548.46</td>
    <td align="right">   2.109721</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799405</td>
    <td align="right">    41.9066</td>
    <td align="right">   40952.73</td>
    <td align="right">       0.00</td>
    <td align="right">   61651.93</td>
    <td align="right">   61651.93</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">   1333.959</td>
    <td align="right">   1333.959</td>
    <td align="right">   0.091691</td>
    <td align="right"> 0.00002918</td>
    <td align="right">     24.485</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1333.96</td>
    <td align="right">    1333.96</td>
    <td align="right">   0.091691</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     438.83</td>
    <td align="right">       0.00</td>
    <td align="right">    1336.66</td>
    <td align="right">    1336.66</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">   7680.279</td>
    <td align="right">   7680.279</td>
    <td align="right">   0.264151</td>
    <td align="right"> 0.00016799</td>
    <td align="right">    159.909</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    7680.28</td>
    <td align="right">    7680.28</td>
    <td align="right">   0.264151</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797650</td>
    <td align="right">    41.8160</td>
    <td align="right">    5101.65</td>
    <td align="right">       0.00</td>
    <td align="right">    7693.18</td>
    <td align="right">    7693.18</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">   6044.394</td>
    <td align="right">   6044.394</td>
    <td align="right">   0.207714</td>
    <td align="right"> 0.00013221</td>
    <td align="right">    125.881</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6044.39</td>
    <td align="right">    6044.39</td>
    <td align="right">   0.207714</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797486</td>
    <td align="right">    41.8074</td>
    <td align="right">    4016.71</td>
    <td align="right">       0.00</td>
    <td align="right">    6054.55</td>
    <td align="right">    6054.55</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   2443.814</td>
    <td align="right">   2443.814</td>
    <td align="right">   0.184397</td>
    <td align="right"> 0.00005345</td>
    <td align="right">     44.469</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2443.81</td>
    <td align="right">    2443.81</td>
    <td align="right">   0.184397</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     643.65</td>
    <td align="right">       0.00</td>
    <td align="right">    2448.84</td>
    <td align="right">    2448.84</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  96005.674</td>
    <td align="right">  96005.674</td>
    <td align="right">   3.331653</td>
    <td align="right"> 0.00209992</td>
    <td align="right">   1993.541</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   96005.67</td>
    <td align="right">   96005.67</td>
    <td align="right">   3.331653</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796898</td>
    <td align="right">    41.7772</td>
    <td align="right">   63482.95</td>
    <td align="right">       0.00</td>
    <td align="right">   96166.84</td>
    <td align="right">   96166.84</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">   5145.072</td>
    <td align="right">   5145.072</td>
    <td align="right">   0.300047</td>
    <td align="right"> 0.00011254</td>
    <td align="right">     96.231</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5145.07</td>
    <td align="right">    5145.07</td>
    <td align="right">   0.300047</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798406</td>
    <td align="right">    41.8549</td>
    <td align="right">    2215.98</td>
    <td align="right">       0.00</td>
    <td align="right">    5154.87</td>
    <td align="right">    5154.87</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   6186.288</td>
    <td align="right">   6186.288</td>
    <td align="right">   0.276121</td>
    <td align="right"> 0.00013531</td>
    <td align="right">    120.814</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6186.29</td>
    <td align="right">    6186.29</td>
    <td align="right">   0.276121</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01193083</td>
    <td align="right">    62.1515</td>
    <td align="right">    3471.04</td>
    <td align="right">       0.00</td>
    <td align="right">    6197.25</td>
    <td align="right">    6197.25</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003228</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003228</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003228</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003228</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  73578.941</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.893990</td>
    <td align="right"> 0.00312396</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   73578.94</td>
    <td align="right">   73578.94</td>
    <td align="right">   5.893990</td>
    <td align="right">      24.56</td>
    <td align="right">      15.04</td>
    <td align="right"> 0.00847510</td>
    <td align="right">      12.78</td>
    <td align="right">      10.73</td>
    <td align="right"> 0.00847510</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847510</td>
    <td align="right">    39.3333</td>
    <td align="right">   70079.69</td>
    <td align="right">       0.00</td>
    <td align="right">   83694.53</td>
    <td align="right">   78884.63</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  40932.105</td>
    <td align="right">  40932.105</td>
    <td align="right">   2.147572</td>
    <td align="right"> 0.00089530</td>
    <td align="right">    939.062</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   40932.11</td>
    <td align="right">   40932.11</td>
    <td align="right">   2.147572</td>
    <td align="right">      21.99</td>
    <td align="right">      11.74</td>
    <td align="right"> 0.00576061</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00576061</td>
    <td align="right">    30.3152</td>
    <td align="right">   41665.10</td>
    <td align="right">       0.00</td>
    <td align="right">   44691.15</td>
    <td align="right">   44691.15</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">   5789.622</td>
    <td align="right">   5789.622</td>
    <td align="right">   0.340959</td>
    <td align="right"> 0.00012664</td>
    <td align="right">    108.149</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5789.62</td>
    <td align="right">    5789.62</td>
    <td align="right">   0.340959</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797834</td>
    <td align="right">    41.8253</td>
    <td align="right">    2461.17</td>
    <td align="right">       0.00</td>
    <td align="right">    5800.67</td>
    <td align="right">    5800.67</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  41463.539</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.321350</td>
    <td align="right"> 0.00176043</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   41463.54</td>
    <td align="right">   41463.54</td>
    <td align="right">   3.321350</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848518</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848518</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848518</td>
    <td align="right">    39.3794</td>
    <td align="right">   39491.10</td>
    <td align="right">       0.00</td>
    <td align="right">   47157.76</td>
    <td align="right">   44401.77</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  29188.479</td>
    <td align="right">  29188.479</td>
    <td align="right">   1.531531</td>
    <td align="right"> 0.00063843</td>
    <td align="right">    669.299</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   29188.48</td>
    <td align="right">   29188.48</td>
    <td align="right">   1.531531</td>
    <td align="right">      22.00</td>
    <td align="right">      13.11</td>
    <td align="right"> 0.00726458</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00726458</td>
    <td align="right">    38.1355</td>
    <td align="right">   29574.03</td>
    <td align="right">       0.00</td>
    <td align="right">   31869.74</td>
    <td align="right">   31869.74</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  46908.257</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.757462</td>
    <td align="right"> 0.00199160</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   46908.26</td>
    <td align="right">   46908.26</td>
    <td align="right">   3.757462</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849065</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849065</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849065</td>
    <td align="right">    39.4046</td>
    <td align="right">   44676.41</td>
    <td align="right">       0.00</td>
    <td align="right">   53346.44</td>
    <td align="right">   50200.63</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  30617.816</td>
    <td align="right">  30617.816</td>
    <td align="right">   1.606531</td>
    <td align="right"> 0.00066970</td>
    <td align="right">    702.065</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   30617.82</td>
    <td align="right">   30617.82</td>
    <td align="right">   1.606531</td>
    <td align="right">      22.00</td>
    <td align="right">      13.14</td>
    <td align="right"> 0.00730001</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00730001</td>
    <td align="right">    38.3193</td>
    <td align="right">   31016.77</td>
    <td align="right">       0.00</td>
    <td align="right">   33430.39</td>
    <td align="right">   33430.39</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  58875.569</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.987773</td>
    <td align="right"> 0.00249970</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">   58875.57</td>
    <td align="right">   57386.57</td>
    <td align="right">   6.987773</td>
    <td align="right">      24.56</td>
    <td align="right">      15.19</td>
    <td align="right"> 0.00865790</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865790</td>
    <td align="right">    40.1725</td>
    <td align="right">   54261.94</td>
    <td align="right">       0.00</td>
    <td align="right">  103715.71</td>
    <td align="right">   97927.87</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 133180.351</td>
    <td align="right"> 133180.351</td>
    <td align="right">   6.987773</td>
    <td align="right"> 0.00291303</td>
    <td align="right">   3054.527</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  133180.35</td>
    <td align="right">  133180.35</td>
    <td align="right">   6.987773</td>
    <td align="right">      22.00</td>
    <td align="right">      12.53</td>
    <td align="right"> 0.00661267</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00661267</td>
    <td align="right">    34.7507</td>
    <td align="right">  135266.84</td>
    <td align="right">       0.00</td>
    <td align="right">  145412.70</td>
    <td align="right">  145412.70</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  58381.095</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.676525</td>
    <td align="right"> 0.00247870</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">   58381.09</td>
    <td align="right">   58381.09</td>
    <td align="right">   4.676525</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848287</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848287</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848287</td>
    <td align="right">    39.3689</td>
    <td align="right">   55604.00</td>
    <td align="right">       0.00</td>
    <td align="right">   66400.61</td>
    <td align="right">   62534.83</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  36454.930</td>
    <td align="right">  36454.930</td>
    <td align="right">   1.912802</td>
    <td align="right"> 0.00079737</td>
    <td align="right">    835.926</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   36454.93</td>
    <td align="right">   36454.93</td>
    <td align="right">   1.912802</td>
    <td align="right">      22.00</td>
    <td align="right">      13.09</td>
    <td align="right"> 0.00724152</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00724152</td>
    <td align="right">    38.0159</td>
    <td align="right">   36941.78</td>
    <td align="right">       0.00</td>
    <td align="right">   39803.67</td>
    <td align="right">   39803.67</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   8195.474</td>
    <td align="right">   8195.474</td>
    <td align="right">   0.489694</td>
    <td align="right"> 0.00017926</td>
    <td align="right">    152.808</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    8195.47</td>
    <td align="right">    8195.47</td>
    <td align="right">   0.489694</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    3414.87</td>
    <td align="right">       0.00</td>
    <td align="right">    8211.15</td>
    <td align="right">    8211.15</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  60150.522</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.818169</td>
    <td align="right"> 0.00255383</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">   60150.52</td>
    <td align="right">   60150.52</td>
    <td align="right">   4.818169</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849112</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849112</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849112</td>
    <td align="right">    39.4066</td>
    <td align="right">   57288.66</td>
    <td align="right">       0.00</td>
    <td align="right">   68405.76</td>
    <td align="right">   64368.80</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  35331.459</td>
    <td align="right">  35331.459</td>
    <td align="right">   1.853851</td>
    <td align="right"> 0.00077280</td>
    <td align="right">    810.172</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   35331.46</td>
    <td align="right">   35331.46</td>
    <td align="right">   1.853851</td>
    <td align="right">      22.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00721532</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721532</td>
    <td align="right">    37.8800</td>
    <td align="right">   35807.68</td>
    <td align="right">       0.00</td>
    <td align="right">   38576.99</td>
    <td align="right">   38576.99</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 140827.493</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.281975</td>
    <td align="right"> 0.00597915</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">  140827.49</td>
    <td align="right">  140827.49</td>
    <td align="right">  11.281975</td>
    <td align="right">      24.56</td>
    <td align="right">      14.99</td>
    <td align="right"> 0.00841118</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00841118</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841118</td>
    <td align="right">    39.0402</td>
    <td align="right">  134145.26</td>
    <td align="right">       0.00</td>
    <td align="right">  160322.73</td>
    <td align="right">  152097.57</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 143548.512</td>
    <td align="right"> 143548.512</td>
    <td align="right">   7.531553</td>
    <td align="right"> 0.00313981</td>
    <td align="right">   3292.871</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  143548.51</td>
    <td align="right">  143548.51</td>
    <td align="right">   7.531553</td>
    <td align="right">      22.00</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00611972</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00611972</td>
    <td align="right">    32.1864</td>
    <td align="right">  145986.75</td>
    <td align="right">       0.00</td>
    <td align="right">  156731.73</td>
    <td align="right">  156731.73</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  74631.696</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.978265</td>
    <td align="right"> 0.00316866</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   74631.70</td>
    <td align="right">   74631.70</td>
    <td align="right">   5.978265</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848419</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848419</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848419</td>
    <td align="right">    39.3751</td>
    <td align="right">   71081.63</td>
    <td align="right">       0.00</td>
    <td align="right">   84882.05</td>
    <td align="right">   79929.52</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  42170.929</td>
    <td align="right">  42170.929</td>
    <td align="right">   2.212573</td>
    <td align="right"> 0.00092240</td>
    <td align="right">    967.454</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   42170.93</td>
    <td align="right">   42170.93</td>
    <td align="right">   2.212573</td>
    <td align="right">      21.99</td>
    <td align="right">      11.82</td>
    <td align="right"> 0.00584875</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00584875</td>
    <td align="right">    30.7746</td>
    <td align="right">   42915.78</td>
    <td align="right">       0.00</td>
    <td align="right">   46043.77</td>
    <td align="right">   46043.77</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  84346.487</td>
    <td align="right">  84346.487</td>
    <td align="right">   2.927049</td>
    <td align="right"> 0.00184490</td>
    <td align="right">   1751.440</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   84346.49</td>
    <td align="right">   84346.49</td>
    <td align="right">   2.927049</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796866</td>
    <td align="right">    41.7755</td>
    <td align="right">   55773.43</td>
    <td align="right">       0.00</td>
    <td align="right">   84488.08</td>
    <td align="right">   84488.08</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">   4436.609</td>
    <td align="right">   4436.609</td>
    <td align="right">   0.254393</td>
    <td align="right"> 0.00009704</td>
    <td align="right">     83.166</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4436.61</td>
    <td align="right">    4436.61</td>
    <td align="right">   0.254393</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798611</td>
    <td align="right">    41.8655</td>
    <td align="right">    1953.18</td>
    <td align="right">       0.00</td>
    <td align="right">    4445.03</td>
    <td align="right">    4445.03</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   5362.064</td>
    <td align="right">   5362.064</td>
    <td align="right">   0.234542</td>
    <td align="right"> 0.00011728</td>
    <td align="right">    105.144</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5362.06</td>
    <td align="right">    5362.06</td>
    <td align="right">   0.234542</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01185710</td>
    <td align="right">    61.7747</td>
    <td align="right">    3056.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5371.54</td>
    <td align="right">    5371.54</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002825</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.002825</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002825</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.002825</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  64239.615</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.145871</td>
    <td align="right"> 0.00272744</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   64239.61</td>
    <td align="right">   64239.61</td>
    <td align="right">   5.145871</td>
    <td align="right">      24.56</td>
    <td align="right">      15.04</td>
    <td align="right"> 0.00847495</td>
    <td align="right">      12.78</td>
    <td align="right">      10.73</td>
    <td align="right"> 0.00847495</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847495</td>
    <td align="right">    39.3326</td>
    <td align="right">   61184.53</td>
    <td align="right">       0.00</td>
    <td align="right">   73071.38</td>
    <td align="right">   68873.05</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  36011.750</td>
    <td align="right">  36011.750</td>
    <td align="right">   1.889418</td>
    <td align="right"> 0.00078768</td>
    <td align="right">    826.175</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   36011.75</td>
    <td align="right">   36011.75</td>
    <td align="right">   1.889418</td>
    <td align="right">      21.99</td>
    <td align="right">      11.76</td>
    <td align="right"> 0.00577682</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00577682</td>
    <td align="right">    30.3997</td>
    <td align="right">   36655.02</td>
    <td align="right">       0.00</td>
    <td align="right">   39318.94</td>
    <td align="right">   39318.94</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">   4992.106</td>
    <td align="right">   4992.106</td>
    <td align="right">   0.289132</td>
    <td align="right"> 0.00010919</td>
    <td align="right">     93.454</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4992.11</td>
    <td align="right">    4992.11</td>
    <td align="right">   0.289132</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798100</td>
    <td align="right">    41.8391</td>
    <td align="right">    2169.58</td>
    <td align="right">       0.00</td>
    <td align="right">    5001.60</td>
    <td align="right">    5001.60</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  36177.199</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.897899</td>
    <td align="right"> 0.00153599</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   36177.20</td>
    <td align="right">   36177.20</td>
    <td align="right">   2.897899</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848506</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848506</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848506</td>
    <td align="right">    39.3789</td>
    <td align="right">   34456.24</td>
    <td align="right">       0.00</td>
    <td align="right">   41145.50</td>
    <td align="right">   38741.35</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  25626.731</td>
    <td align="right">  25626.731</td>
    <td align="right">   1.344645</td>
    <td align="right"> 0.00056053</td>
    <td align="right">    587.626</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   25626.73</td>
    <td align="right">   25626.73</td>
    <td align="right">   1.344645</td>
    <td align="right">      22.00</td>
    <td align="right">      13.11</td>
    <td align="right"> 0.00726691</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00726691</td>
    <td align="right">    38.1476</td>
    <td align="right">   25964.90</td>
    <td align="right">       0.00</td>
    <td align="right">   27980.81</td>
    <td align="right">   27980.81</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  40961.431</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.281108</td>
    <td align="right"> 0.00173911</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   40961.43</td>
    <td align="right">   40961.43</td>
    <td align="right">   3.281108</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849061</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849061</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849061</td>
    <td align="right">    39.4044</td>
    <td align="right">   39012.53</td>
    <td align="right">       0.00</td>
    <td align="right">   46583.43</td>
    <td align="right">   43836.63</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  26883.166</td>
    <td align="right">  26883.166</td>
    <td align="right">   1.410572</td>
    <td align="right"> 0.00058801</td>
    <td align="right">    616.429</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   26883.17</td>
    <td align="right">   26883.17</td>
    <td align="right">   1.410572</td>
    <td align="right">      22.00</td>
    <td align="right">      13.14</td>
    <td align="right"> 0.00730222</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00730222</td>
    <td align="right">    38.3307</td>
    <td align="right">   27233.12</td>
    <td align="right">       0.00</td>
    <td align="right">   29352.67</td>
    <td align="right">   29352.67</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  50975.592</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.134806</td>
    <td align="right"> 0.00216428</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">   50975.59</td>
    <td align="right">   49675.01</td>
    <td align="right">   6.134806</td>
    <td align="right">      24.56</td>
    <td align="right">      15.19</td>
    <td align="right"> 0.00865933</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865933</td>
    <td align="right">    40.1790</td>
    <td align="right">   46967.26</td>
    <td align="right">       0.00</td>
    <td align="right">   91176.81</td>
    <td align="right">   86024.67</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 116923.531</td>
    <td align="right"> 116923.531</td>
    <td align="right">   6.134806</td>
    <td align="right"> 0.00255745</td>
    <td align="right">   2681.665</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  116923.53</td>
    <td align="right">  116923.53</td>
    <td align="right">   6.134806</td>
    <td align="right">      22.00</td>
    <td align="right">      12.53</td>
    <td align="right"> 0.00662136</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00662136</td>
    <td align="right">    34.7959</td>
    <td align="right">  118752.71</td>
    <td align="right">       0.00</td>
    <td align="right">  127662.75</td>
    <td align="right">  127662.75</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  50944.973</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.080866</td>
    <td align="right"> 0.00216298</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">   50944.97</td>
    <td align="right">   50944.97</td>
    <td align="right">   4.080866</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848282</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848282</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848282</td>
    <td align="right">    39.3687</td>
    <td align="right">   48521.61</td>
    <td align="right">       0.00</td>
    <td align="right">   57943.06</td>
    <td align="right">   54569.95</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  32000.144</td>
    <td align="right">  32000.144</td>
    <td align="right">   1.679058</td>
    <td align="right"> 0.00069993</td>
    <td align="right">    733.776</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   32000.14</td>
    <td align="right">   32000.14</td>
    <td align="right">   1.679058</td>
    <td align="right">      22.00</td>
    <td align="right">      13.09</td>
    <td align="right"> 0.00724380</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00724380</td>
    <td align="right">    38.0277</td>
    <td align="right">   32427.09</td>
    <td align="right">       0.00</td>
    <td align="right">   34939.67</td>
    <td align="right">   34939.67</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   7071.076</td>
    <td align="right">   7071.076</td>
    <td align="right">   0.416739</td>
    <td align="right"> 0.00015466</td>
    <td align="right">    132.074</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    7071.08</td>
    <td align="right">    7071.08</td>
    <td align="right">   0.416739</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    3002.69</td>
    <td align="right">       0.00</td>
    <td align="right">    7084.57</td>
    <td align="right">    7084.57</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  52530.980</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.207830</td>
    <td align="right"> 0.00223032</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">   52530.98</td>
    <td align="right">   52530.98</td>
    <td align="right">   4.207830</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849108</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849108</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849108</td>
    <td align="right">    39.4064</td>
    <td align="right">   50031.65</td>
    <td align="right">       0.00</td>
    <td align="right">   59740.52</td>
    <td align="right">   56215.17</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  31024.464</td>
    <td align="right">  31024.464</td>
    <td align="right">   1.627862</td>
    <td align="right"> 0.00067859</td>
    <td align="right">    711.409</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   31024.46</td>
    <td align="right">   31024.46</td>
    <td align="right">   1.627862</td>
    <td align="right">      22.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00721804</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721804</td>
    <td align="right">    37.8941</td>
    <td align="right">   31442.18</td>
    <td align="right">       0.00</td>
    <td align="right">   33874.35</td>
    <td align="right">   33874.35</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 122877.904</td>
    <td align="right">   -999.000</td>
    <td align="right">   9.844001</td>
    <td align="right"> 0.00521706</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">  122877.90</td>
    <td align="right">  122877.90</td>
    <td align="right">   9.844001</td>
    <td align="right">      24.56</td>
    <td align="right">      14.99</td>
    <td align="right"> 0.00841094</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00841094</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841094</td>
    <td align="right">    39.0391</td>
    <td align="right">  117047.42</td>
    <td align="right">       0.00</td>
    <td align="right">  139888.78</td>
    <td align="right">  132715.31</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 126123.562</td>
    <td align="right"> 126123.562</td>
    <td align="right">   6.617318</td>
    <td align="right"> 0.00275868</td>
    <td align="right">   2893.152</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  126123.56</td>
    <td align="right">  126123.56</td>
    <td align="right">   6.617318</td>
    <td align="right">      22.00</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00612680</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00612680</td>
    <td align="right">    32.2233</td>
    <td align="right">  128262.08</td>
    <td align="right">       0.00</td>
    <td align="right">  137706.50</td>
    <td align="right">  137706.50</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  65198.905</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.222665</td>
    <td align="right"> 0.00276817</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   65198.90</td>
    <td align="right">   65198.90</td>
    <td align="right">   5.222665</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848415</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848415</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848415</td>
    <td align="right">    39.3749</td>
    <td align="right">   62097.54</td>
    <td align="right">       0.00</td>
    <td align="right">   74153.75</td>
    <td align="right">   69827.46</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  37109.728</td>
    <td align="right">  37109.728</td>
    <td align="right">   1.947029</td>
    <td align="right"> 0.00081170</td>
    <td align="right">    851.339</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   37109.73</td>
    <td align="right">   37109.73</td>
    <td align="right">   1.947029</td>
    <td align="right">      21.99</td>
    <td align="right">      11.84</td>
    <td align="right"> 0.00586525</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00586525</td>
    <td align="right">    30.8606</td>
    <td align="right">   37763.50</td>
    <td align="right">       0.00</td>
    <td align="right">   40517.77</td>
    <td align="right">   40517.77</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">  17830.740</td>
    <td align="right">  17830.740</td>
    <td align="right">   0.613011</td>
    <td align="right"> 0.00039001</td>
    <td align="right">    371.295</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   17830.74</td>
    <td align="right">   17830.74</td>
    <td align="right">   0.613011</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799926</td>
    <td align="right">    41.9336</td>
    <td align="right">   11846.28</td>
    <td align="right">       0.00</td>
    <td align="right">   17860.70</td>
    <td align="right">   17860.70</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  32413.048</td>
    <td align="right">  32413.048</td>
    <td align="right">   1.113116</td>
    <td align="right"> 0.00070897</td>
    <td align="right">    675.173</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   32413.05</td>
    <td align="right">   32413.05</td>
    <td align="right">   1.113116</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798650</td>
    <td align="right">    41.8676</td>
    <td align="right">   21546.65</td>
    <td align="right">       0.00</td>
    <td align="right">   32467.52</td>
    <td align="right">   32467.52</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">  17762.564</td>
    <td align="right">  17762.564</td>
    <td align="right">   0.610659</td>
    <td align="right"> 0.00038852</td>
    <td align="right">    369.877</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   17762.56</td>
    <td align="right">   17762.56</td>
    <td align="right">   0.610659</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799918</td>
    <td align="right">    41.9332</td>
    <td align="right">   11801.07</td>
    <td align="right">       0.00</td>
    <td align="right">   17792.41</td>
    <td align="right">   17792.41</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">   2736.980</td>
    <td align="right">   2736.980</td>
    <td align="right">   0.093747</td>
    <td align="right"> 0.00005987</td>
    <td align="right">     57.057</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2736.98</td>
    <td align="right">    2736.98</td>
    <td align="right">   0.093747</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1821.78</td>
    <td align="right">       0.00</td>
    <td align="right">    2741.58</td>
    <td align="right">    2741.58</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   3875.163</td>
    <td align="right">   3875.163</td>
    <td align="right">   0.133018</td>
    <td align="right"> 0.00008476</td>
    <td align="right">     80.732</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3875.16</td>
    <td align="right">    3875.16</td>
    <td align="right">   0.133018</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00805912</td>
    <td align="right">    42.2431</td>
    <td align="right">    2576.43</td>
    <td align="right">       0.00</td>
    <td align="right">    3881.68</td>
    <td align="right">    3881.68</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  10032.996</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.803748</td>
    <td align="right"> 0.00042597</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   10033.00</td>
    <td align="right">   10033.00</td>
    <td align="right">   0.803748</td>
    <td align="right">      24.56</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00844659</td>
    <td align="right">      12.78</td>
    <td align="right">      10.70</td>
    <td align="right"> 0.00844659</td>
    <td align="right">      19.52</td>
    <td align="right"> 0.00738919</td>
    <td align="right">      12.31</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844659</td>
    <td align="right">    39.2035</td>
    <td align="right">    9556.14</td>
    <td align="right">       0.00</td>
    <td align="right">   11416.60</td>
    <td align="right">   10791.88</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">   6715.023</td>
    <td align="right">   6715.023</td>
    <td align="right">   0.352323</td>
    <td align="right"> 0.00014688</td>
    <td align="right">    154.018</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6715.02</td>
    <td align="right">    6715.02</td>
    <td align="right">   0.352323</td>
    <td align="right">      22.00</td>
    <td align="right">      12.41</td>
    <td align="right"> 0.00648196</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00648196</td>
    <td align="right">    34.0713</td>
    <td align="right">    6822.27</td>
    <td align="right">       0.00</td>
    <td align="right">    7331.76</td>
    <td align="right">    7331.76</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">  11185.569</td>
    <td align="right">  11185.569</td>
    <td align="right">   0.384301</td>
    <td align="right"> 0.00024466</td>
    <td align="right">    232.967</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   11185.57</td>
    <td align="right">   11185.57</td>
    <td align="right">   0.384301</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800193</td>
    <td align="right">    41.9474</td>
    <td align="right">    7433.85</td>
    <td align="right">       0.00</td>
    <td align="right">   11204.37</td>
    <td align="right">   11204.37</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">   3089.288</td>
    <td align="right">   3089.288</td>
    <td align="right">   0.105804</td>
    <td align="right"> 0.00006757</td>
    <td align="right">     64.404</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3089.29</td>
    <td align="right">    3089.29</td>
    <td align="right">   0.105804</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2056.39</td>
    <td align="right">       0.00</td>
    <td align="right">    3094.48</td>
    <td align="right">    3094.48</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">   7391.593</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.592092</td>
    <td align="right"> 0.00031383</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    7391.59</td>
    <td align="right">    7391.59</td>
    <td align="right">   0.592092</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848297</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848297</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848297</td>
    <td align="right">    39.3694</td>
    <td align="right">    7039.99</td>
    <td align="right">       0.00</td>
    <td align="right">    8406.93</td>
    <td align="right">    7917.41</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">   4778.252</td>
    <td align="right">   4778.252</td>
    <td align="right">   0.250717</td>
    <td align="right"> 0.00010451</td>
    <td align="right">    109.566</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4778.25</td>
    <td align="right">    4778.25</td>
    <td align="right">   0.250717</td>
    <td align="right">      22.00</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00727898</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00727898</td>
    <td align="right">    38.2102</td>
    <td align="right">    4841.22</td>
    <td align="right">       0.00</td>
    <td align="right">    5217.18</td>
    <td align="right">    5217.18</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   3282.038</td>
    <td align="right">   3282.038</td>
    <td align="right">   0.112545</td>
    <td align="right"> 0.00007179</td>
    <td align="right">     68.396</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3282.04</td>
    <td align="right">    3282.04</td>
    <td align="right">   0.112545</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2183.32</td>
    <td align="right">       0.00</td>
    <td align="right">    3287.55</td>
    <td align="right">    3287.55</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">   7579.281</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.607114</td>
    <td align="right"> 0.00032180</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    7579.28</td>
    <td align="right">    7579.28</td>
    <td align="right">   0.607114</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849116</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849116</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849116</td>
    <td align="right">    39.4067</td>
    <td align="right">    7218.67</td>
    <td align="right">       0.00</td>
    <td align="right">    8619.48</td>
    <td align="right">    8110.77</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">   4654.475</td>
    <td align="right">   4654.475</td>
    <td align="right">   0.244222</td>
    <td align="right"> 0.00010181</td>
    <td align="right">    106.728</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4654.47</td>
    <td align="right">    4654.47</td>
    <td align="right">   0.244222</td>
    <td align="right">      22.00</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00725905</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725905</td>
    <td align="right">    38.1068</td>
    <td align="right">    4716.28</td>
    <td align="right">       0.00</td>
    <td align="right">    5082.04</td>
    <td align="right">    5082.04</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  18241.173</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.461332</td>
    <td align="right"> 0.00077447</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   18241.17</td>
    <td align="right">   18241.17</td>
    <td align="right">   1.461332</td>
    <td align="right">      24.56</td>
    <td align="right">      14.99</td>
    <td align="right"> 0.00841257</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00841257</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841257</td>
    <td align="right">    39.0465</td>
    <td align="right">   17375.60</td>
    <td align="right">       0.00</td>
    <td align="right">   20765.98</td>
    <td align="right">   19697.83</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  20235.479</td>
    <td align="right">  20235.479</td>
    <td align="right">   1.061714</td>
    <td align="right"> 0.00044261</td>
    <td align="right">    464.128</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   20235.48</td>
    <td align="right">   20235.48</td>
    <td align="right">   1.061714</td>
    <td align="right">      22.00</td>
    <td align="right">      12.39</td>
    <td align="right"> 0.00646921</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00646921</td>
    <td align="right">    34.0049</td>
    <td align="right">   20561.92</td>
    <td align="right">       0.00</td>
    <td align="right">   22094.00</td>
    <td align="right">   22094.00</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  37435.756</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.347503</td>
    <td align="right"> 0.00158945</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">   37435.76</td>
    <td align="right">   37435.76</td>
    <td align="right">   2.347503</td>
    <td align="right">      26.79</td>
    <td align="right">      15.50</td>
    <td align="right"> 0.00812021</td>
    <td align="right">      11.73</td>
    <td align="right">       9.96</td>
    <td align="right"> 0.00812021</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    40.2177</td>
    <td align="right">      24.25</td>
    <td align="right"> 0.00836555</td>
    <td align="right">    38.2485</td>
    <td align="right">   23716.58</td>
    <td align="right">       0.00</td>
    <td align="right">   42283.48</td>
    <td align="right">   40020.29</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  37512.725</td>
    <td align="right">  37512.725</td>
    <td align="right">   2.347503</td>
    <td align="right"> 0.00082051</td>
    <td align="right">    576.359</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
    <td align="right">   37512.72</td>
    <td align="right">   37512.72</td>
    <td align="right">   2.347503</td>
    <td align="right">       1.35</td>
    <td align="right">       0.03</td>
    <td align="right"> 0.00385710</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    40.2177</td>
    <td align="right">      22.42</td>
    <td align="right"> 0.00868639</td>
    <td align="right">    44.3389</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34848.05</td>
    <td align="right">   34848.05</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 702845.418</td>
    <td align="right">   -999.000</td>
    <td align="right">  45.513598</td>
    <td align="right"> 0.02984146</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  702845.42</td>
    <td align="right">  702845.41</td>
    <td align="right">  45.513598</td>
    <td align="right">      25.25</td>
    <td align="right">      15.21</td>
    <td align="right"> 0.00840467</td>
    <td align="right">      10.67</td>
    <td align="right">       9.81</td>
    <td align="right"> 0.00840467</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    21.1980</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00855858</td>
    <td align="right">    39.4074</td>
    <td align="right">  467331.21</td>
    <td align="right">       0.00</td>
    <td align="right">  797228.55</td>
    <td align="right">  713452.10</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 362649.108</td>
    <td align="right"> 362649.108</td>
    <td align="right">  13.654079</td>
    <td align="right"> 0.00793217</td>
    <td align="right">   4877.606</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  362649.11</td>
    <td align="right">  362649.11</td>
    <td align="right">  13.654079</td>
    <td align="right">     -12.68</td>
    <td align="right">     -12.68</td>
    <td align="right"> 0.00282257</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    70.6601</td>
    <td align="right">      20.63</td>
    <td align="right"> 0.00935890</td>
    <td align="right">    53.2508</td>
    <td align="right">  159814.34</td>
    <td align="right">       0.00</td>
    <td align="right">  286969.77</td>
    <td align="right">  286969.77</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right"> 198136.590</td>
    <td align="right">   -999.000</td>
    <td align="right">  12.267810</td>
    <td align="right"> 0.00841250</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">  198136.59</td>
    <td align="right">  198136.59</td>
    <td align="right">  12.267810</td>
    <td align="right">      25.90</td>
    <td align="right">      15.24</td>
    <td align="right"> 0.00817120</td>
    <td align="right">      10.65</td>
    <td align="right">       9.57</td>
    <td align="right"> 0.00817120</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    38.8999</td>
    <td align="right">      24.38</td>
    <td align="right"> 0.00840959</td>
    <td align="right">    38.1537</td>
    <td align="right">  124369.41</td>
    <td align="right">       0.00</td>
    <td align="right">  224448.49</td>
    <td align="right">  205035.98</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right"> 149642.496</td>
    <td align="right"> 149642.496</td>
    <td align="right">   3.680343</td>
    <td align="right"> 0.00327311</td>
    <td align="right">   1851.387</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 11:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  149642.50</td>
    <td align="right">  149642.50</td>
    <td align="right">   3.680343</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   129.6664</td>
    <td align="right">      21.58</td>
    <td align="right"> 0.00586017</td>
    <td align="right">    31.6342</td>
    <td align="right">   71553.96</td>
    <td align="right">       0.00</td>
    <td align="right">  103628.68</td>
    <td align="right">  103628.68</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 699940.321</td>
    <td align="right">   -999.000</td>
    <td align="right">  45.338555</td>
    <td align="right"> 0.02971811</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  699940.32</td>
    <td align="right">  699940.32</td>
    <td align="right">  45.338555</td>
    <td align="right">      25.25</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00840409</td>
    <td align="right">      10.68</td>
    <td align="right">       9.82</td>
    <td align="right"> 0.00840409</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    21.2799</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00855914</td>
    <td align="right">    39.4109</td>
    <td align="right">  465498.53</td>
    <td align="right">       0.00</td>
    <td align="right">  793922.62</td>
    <td align="right">  710715.18</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 363101.180</td>
    <td align="right"> 363101.180</td>
    <td align="right">  13.601566</td>
    <td align="right"> 0.00794205</td>
    <td align="right">   4879.383</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  363101.18</td>
    <td align="right">  363101.18</td>
    <td align="right">  13.601566</td>
    <td align="right">     -12.81</td>
    <td align="right">     -12.81</td>
    <td align="right"> 0.00279434</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    70.9329</td>
    <td align="right">      20.62</td>
    <td align="right"> 0.00930879</td>
    <td align="right">    52.9838</td>
    <td align="right">  160698.93</td>
    <td align="right">       0.00</td>
    <td align="right">  286933.28</td>
    <td align="right">  286933.28</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 543374.710</td>
    <td align="right">   -999.000</td>
    <td align="right">  35.144987</td>
    <td align="right"> 0.02307064</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  543374.71</td>
    <td align="right">  543374.71</td>
    <td align="right">  35.144987</td>
    <td align="right">      25.26</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00840359</td>
    <td align="right">      10.66</td>
    <td align="right">       9.81</td>
    <td align="right"> 0.00840359</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    21.3515</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00855963</td>
    <td align="right">    39.4141</td>
    <td align="right">  360815.42</td>
    <td align="right">       0.00</td>
    <td align="right">  616317.71</td>
    <td align="right">  551488.99</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 282702.224</td>
    <td align="right"> 282702.224</td>
    <td align="right">  10.543496</td>
    <td align="right"> 0.00618350</td>
    <td align="right">   3796.085</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  282702.22</td>
    <td align="right">  282702.22</td>
    <td align="right">  10.543496</td>
    <td align="right">     -12.93</td>
    <td align="right">     -12.93</td>
    <td align="right"> 0.00277088</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    71.1717</td>
    <td align="right">      20.62</td>
    <td align="right"> 0.00927343</td>
    <td align="right">    52.7921</td>
    <td align="right">  125062.18</td>
    <td align="right">       0.00</td>
    <td align="right">  223134.93</td>
    <td align="right">  223134.93</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">  98746.694</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.825232</td>
    <td align="right"> 0.00419259</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   98746.69</td>
    <td align="right">   98746.69</td>
    <td align="right">   5.825232</td>
    <td align="right">      26.63</td>
    <td align="right">      15.34</td>
    <td align="right"> 0.00798482</td>
    <td align="right">      10.62</td>
    <td align="right">       9.37</td>
    <td align="right"> 0.00798482</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    54.6884</td>
    <td align="right">      24.61</td>
    <td align="right"> 0.00833741</td>
    <td align="right">    37.3025</td>
    <td align="right">   59479.94</td>
    <td align="right">       0.00</td>
    <td align="right">  111613.38</td>
    <td align="right">  103501.38</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">  71056.062</td>
    <td align="right">  71056.062</td>
    <td align="right">   1.747570</td>
    <td align="right"> 0.00155420</td>
    <td align="right">    879.110</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   71056.06</td>
    <td align="right">   71056.06</td>
    <td align="right">   1.747570</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   182.2946</td>
    <td align="right">      21.35</td>
    <td align="right"> 0.00576340</td>
    <td align="right">    31.5541</td>
    <td align="right">   48123.89</td>
    <td align="right">       0.00</td>
    <td align="right">   49206.92</td>
    <td align="right">   49206.92</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">  14249.212</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.793516</td>
    <td align="right"> 0.00060499</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   14249.21</td>
    <td align="right">   14249.21</td>
    <td align="right">   0.793516</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      11.72</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    69.9338</td>
    <td align="right">      24.04</td>
    <td align="right"> 0.00840117</td>
    <td align="right">    38.9118</td>
    <td align="right">   41895.06</td>
    <td align="right">       0.00</td>
    <td align="right">   16042.91</td>
    <td align="right">   16042.91</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">  34563.646</td>
    <td align="right">  34563.646</td>
    <td align="right">   0.793516</td>
    <td align="right"> 0.00075601</td>
    <td align="right">    435.706</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   34563.65</td>
    <td align="right">   34563.65</td>
    <td align="right">   0.793516</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    69.9338</td>
    <td align="right">      21.94</td>
    <td align="right"> 0.00584016</td>
    <td align="right">    30.8369</td>
    <td align="right">   51466.07</td>
    <td align="right">       0.00</td>
    <td align="right">   20941.53</td>
    <td align="right">   20941.53</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 705453.142</td>
    <td align="right">   -999.000</td>
    <td align="right">  45.697338</td>
    <td align="right"> 0.02995218</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  705453.14</td>
    <td align="right">  705453.11</td>
    <td align="right">  45.697338</td>
    <td align="right">      25.24</td>
    <td align="right">      15.21</td>
    <td align="right"> 0.00840530</td>
    <td align="right">      10.67</td>
    <td align="right">       9.81</td>
    <td align="right"> 0.00840530</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    21.1128</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00855803</td>
    <td align="right">    39.4038</td>
    <td align="right">  469254.42</td>
    <td align="right">       0.00</td>
    <td align="right">  800202.10</td>
    <td align="right">  716060.18</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 362150.219</td>
    <td align="right"> 362150.219</td>
    <td align="right">  13.709201</td>
    <td align="right"> 0.00792125</td>
    <td align="right">   4875.437</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 06:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  362150.22</td>
    <td align="right">  362150.22</td>
    <td align="right">  13.709201</td>
    <td align="right">     -12.55</td>
    <td align="right">     -12.55</td>
    <td align="right"> 0.00285164</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    70.3760</td>
    <td align="right">      20.63</td>
    <td align="right"> 0.00939970</td>
    <td align="right">    53.4599</td>
    <td align="right">  158557.11</td>
    <td align="right">       0.00</td>
    <td align="right">  286990.80</td>
    <td align="right">  286990.80</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right"> 104893.596</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.782630</td>
    <td align="right"> 0.00445358</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">  104893.60</td>
    <td align="right">  104893.60</td>
    <td align="right">   5.782630</td>
    <td align="right">      28.33</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      11.17</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    74.7011</td>
    <td align="right">      24.02</td>
    <td align="right"> 0.00843774</td>
    <td align="right">    39.1065</td>
    <td align="right">  333853.68</td>
    <td align="right">       0.00</td>
    <td align="right">  118221.03</td>
    <td align="right">  115878.89</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right"> 251877.399</td>
    <td align="right"> 251877.399</td>
    <td align="right">   5.782630</td>
    <td align="right"> 0.00550927</td>
    <td align="right">   3175.145</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  251877.40</td>
    <td align="right">  251877.40</td>
    <td align="right">   5.782630</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    74.7011</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00594482</td>
    <td align="right">    31.3544</td>
    <td align="right">  408439.50</td>
    <td align="right">       0.00</td>
    <td align="right">  152608.30</td>
    <td align="right">  152608.30</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right"> 104101.004</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.738935</td>
    <td align="right"> 0.00441993</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">  104101.00</td>
    <td align="right">  104101.00</td>
    <td align="right">   5.738935</td>
    <td align="right">      28.33</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      11.17</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    75.2698</td>
    <td align="right">      24.02</td>
    <td align="right"> 0.00838558</td>
    <td align="right">    38.8669</td>
    <td align="right">  325907.80</td>
    <td align="right">       0.00</td>
    <td align="right">  117327.74</td>
    <td align="right">  115003.29</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right"> 249974.175</td>
    <td align="right"> 249974.175</td>
    <td align="right">   5.738935</td>
    <td align="right"> 0.00546765</td>
    <td align="right">   3151.153</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  249974.18</td>
    <td align="right">  249974.18</td>
    <td align="right">   5.738935</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    75.2698</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00597860</td>
    <td align="right">    31.5294</td>
    <td align="right">  419206.68</td>
    <td align="right">       0.00</td>
    <td align="right">  151455.16</td>
    <td align="right">  151455.16</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">  66708.997</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.674945</td>
    <td align="right"> 0.00283234</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   66709.00</td>
    <td align="right">   66709.00</td>
    <td align="right">   3.674945</td>
    <td align="right">      28.33</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      11.16</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838419</td>
    <td align="right">    38.9166</td>
    <td align="right">  292999.89</td>
    <td align="right">       0.00</td>
    <td align="right">   75184.28</td>
    <td align="right">   73669.61</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right"> 160071.764</td>
    <td align="right"> 160071.764</td>
    <td align="right">   3.674945</td>
    <td align="right"> 0.00350122</td>
    <td align="right">   2017.851</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  160071.76</td>
    <td align="right">  160071.76</td>
    <td align="right">   3.674945</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   100.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00633672</td>
    <td align="right">    33.3157</td>
    <td align="right">  399339.78</td>
    <td align="right">       0.00</td>
    <td align="right">   96984.80</td>
    <td align="right">   96984.80</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">  56316.329</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00239108</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   56316.33</td>
    <td align="right">   56316.33</td>
    <td align="right">   3.215577</td>
    <td align="right">      28.33</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      11.77</td>
    <td align="right">       9.26</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838382</td>
    <td align="right">    38.9149</td>
    <td align="right">  255463.70</td>
    <td align="right">       0.00</td>
    <td align="right">   63528.10</td>
    <td align="right">   63528.10</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right"> 140062.794</td>
    <td align="right"> 140062.794</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00306357</td>
    <td align="right">   1765.620</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  140062.79</td>
    <td align="right">  140062.79</td>
    <td align="right">   3.215577</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   100.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00634503</td>
    <td align="right">    33.3589</td>
    <td align="right">  350800.48</td>
    <td align="right">       0.00</td>
    <td align="right">   84861.70</td>
    <td align="right">   84861.70</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">   4531.534</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00019240</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">    4531.53</td>
    <td align="right">    4531.53</td>
    <td align="right">   0.252354</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      11.72</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841137</td>
    <td align="right">    39.0411</td>
    <td align="right">   24140.78</td>
    <td align="right">       0.00</td>
    <td align="right">    5101.97</td>
    <td align="right">    5101.97</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">  10991.929</td>
    <td align="right">  10991.929</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00024042</td>
    <td align="right">    138.563</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   10991.93</td>
    <td align="right">   10991.93</td>
    <td align="right">   0.252354</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   100.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00650227</td>
    <td align="right">    34.1768</td>
    <td align="right">   29553.35</td>
    <td align="right">       0.00</td>
    <td align="right">    6659.83</td>
    <td align="right">    6659.83</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right"> 460239.173</td>
    <td align="right">   -999.000</td>
    <td align="right">  29.070642</td>
    <td align="right"> 0.01954087</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  460239.17</td>
    <td align="right">  460239.17</td>
    <td align="right">  29.070642</td>
    <td align="right">      25.61</td>
    <td align="right">      15.20</td>
    <td align="right"> 0.00823597</td>
    <td align="right">      10.66</td>
    <td align="right">       9.64</td>
    <td align="right"> 0.00823597</td>
    <td align="right">      27.96</td>
    <td align="right"> 0.00740224</td>
    <td align="right">      15.30</td>
    <td align="right">    34.6724</td>
    <td align="right">      24.33</td>
    <td align="right"> 0.00832023</td>
    <td align="right">    37.8717</td>
    <td align="right">  283526.79</td>
    <td align="right">       0.00</td>
    <td align="right">  521829.62</td>
    <td align="right">  473946.14</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right"> 354603.093</td>
    <td align="right"> 354603.093</td>
    <td align="right">   8.721193</td>
    <td align="right"> 0.00775618</td>
    <td align="right">   4387.174</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 20:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">  354603.09</td>
    <td align="right">  354603.09</td>
    <td align="right">   8.721193</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   115.5745</td>
    <td align="right">      21.63</td>
    <td align="right"> 0.00584317</td>
    <td align="right">    31.4297</td>
    <td align="right">  132426.52</td>
    <td align="right">       0.00</td>
    <td align="right">  245565.60</td>
    <td align="right">  245565.60</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">  88993.377</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.417416</td>
    <td align="right"> 0.00377849</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   88993.38</td>
    <td align="right">   88993.38</td>
    <td align="right">   5.417416</td>
    <td align="right">      26.13</td>
    <td align="right">      15.28</td>
    <td align="right"> 0.00812021</td>
    <td align="right">      10.62</td>
    <td align="right">       9.51</td>
    <td align="right"> 0.00812021</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    43.8841</td>
    <td align="right">      24.31</td>
    <td align="right"> 0.00844819</td>
    <td align="right">    38.4952</td>
    <td align="right">   55182.91</td>
    <td align="right">       0.00</td>
    <td align="right">  100740.45</td>
    <td align="right">   92368.20</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">  66081.532</td>
    <td align="right">  66081.532</td>
    <td align="right">   1.625225</td>
    <td align="right"> 0.00144539</td>
    <td align="right">    817.565</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   66081.53</td>
    <td align="right">   66081.53</td>
    <td align="right">   1.625225</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   146.2805</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00728962</td>
    <td align="right">    38.5368</td>
    <td align="right">   34512.20</td>
    <td align="right">       0.00</td>
    <td align="right">   45762.01</td>
    <td align="right">   45762.01</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 566KBTU/HR 13.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">   6842.283</td>
    <td align="right">   5478.310</td>
    <td align="right">   0.413342</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    6641.56</td>
    <td align="right">    6641.56</td>
    <td align="right">   0.413342</td>
    <td align="right">      24.00</td>
    <td align="right">      14.83</td>
    <td align="right"> 0.00845089</td>
    <td align="right">      11.19</td>
    <td align="right">      10.07</td>
    <td align="right"> 0.00845089</td>
    <td align="right">      19.52</td>
    <td align="right"> 0.00738919</td>
    <td align="right">      12.31</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845089</td>
    <td align="right">    39.2212</td>
    <td align="right">    3196.08</td>
    <td align="right">       0.00</td>
    <td align="right">    6834.99</td>
    <td align="right">    5077.39</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.413342</td>
    <td align="right">      21.84</td>
    <td align="right">      13.52</td>
    <td align="right"> 0.00779381</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00779381</td>
    <td align="right">    40.8710</td>
    <td align="right">    9913.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:04:32</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12140.092</td>
    <td align="right">  12140.092</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.413342</td>
    <td align="right"> 0.42909602</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12140.09</td>
    <td align="right">   12140.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42909602</td>
    <td align="right">   0.413342</td>
    <td align="right">      21.84</td>
    <td align="right">      13.52</td>
    <td align="right"> 0.00779381</td>
    <td align="right">    41758.6</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12140.09</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00779381</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00779381</td>
    <td align="right">    40.8710</td>
    <td align="right">    9913.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    265.661</td>
    <td align="right">    265.661</td>
    <td align="right">   0.047055</td>
    <td align="right"> 0.00000581</td>
    <td align="right">      4.748</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0030</td>
    <td align="right">   0.003037</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     265.66</td>
    <td align="right">     265.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04884855</td>
    <td align="right">   0.047055</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00581017</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     265.66</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     266.01</td>
    <td align="right">     266.01</td>
    <td align="right"> 0.04884855</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     87.744</td>
    <td align="right">     87.744</td>
    <td align="right">   0.015542</td>
    <td align="right"> 0.00000192</td>
    <td align="right">      1.568</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0010</td>
    <td align="right">   0.001003</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">      87.74</td>
    <td align="right">      87.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01613400</td>
    <td align="right">   0.015542</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00191902</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">      87.74</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      87.86</td>
    <td align="right">      87.86</td>
    <td align="right"> 0.01613400</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
