    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1888.946</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.158663</td>
    <td align="right"> 0.00008020</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0829</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.158663</td>
    <td align="right"> 0.16471026</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0305</td>
    <td align="right">   0.029892</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1888.95</td>
    <td align="right">    1817.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16471026</td>
    <td align="right">   0.158663</td>
    <td align="right">      24.56</td>
    <td align="right">      15.25</td>
    <td align="right"> 0.00873765</td>
    <td align="right">    46929.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.08019133</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1888.95</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00873765</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00873765</td>
    <td align="right">    40.5368</td>
    <td align="right">    1712.85</td>
    <td align="right">       0.00</td>
    <td align="right">    2362.87</td>
    <td align="right">    2152.04</td>
    <td align="right"> 0.16471026</td>
    <td align="right">      24.56</td>
    <td align="right">      16.79</td>
    <td align="right"> 0.00873765</td>
    <td align="right">    46929.6</td>
    <td align="right">      11.76</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00823027</td>
    <td align="right">    32584.0</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3024.029</td>
    <td align="right">   3024.029</td>
    <td align="right">   0.158663</td>
    <td align="right"> 0.00006614</td>
    <td align="right">     69.389</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.158663</td>
    <td align="right"> 0.16471026</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0339</td>
    <td align="right">   0.034568</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3024.03</td>
    <td align="right">    3024.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16471026</td>
    <td align="right">   0.158663</td>
    <td align="right">      22.00</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00526949</td>
    <td align="right">    35495.8</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06613735</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3024.03</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00526949</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00526949</td>
    <td align="right">    27.7519</td>
    <td align="right">    3084.49</td>
    <td align="right">       0.00</td>
    <td align="right">    3301.76</td>
    <td align="right">    3301.76</td>
    <td align="right"> 0.16471026</td>
    <td align="right">      16.60</td>
    <td align="right">      10.37</td>
    <td align="right"> 0.00526949</td>
    <td align="right">    30021.6</td>
    <td align="right">      36.36</td>
    <td align="right">      17.93</td>
    <td align="right"> 0.00526949</td>
    <td align="right">    50067.5</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1512.131</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.160592</td>
    <td align="right"> 0.00006420</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3907</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.160592</td>
    <td align="right"> 0.16671287</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0244</td>
    <td align="right">   0.023929</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1512.13</td>
    <td align="right">    1512.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16671287</td>
    <td align="right">   0.160592</td>
    <td align="right">      24.56</td>
    <td align="right">      14.95</td>
    <td align="right"> 0.00836530</td>
    <td align="right">    45982.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.62</td>
    <td align="right"> 0.00836530</td>
    <td align="right">    33959.4</td>
    <td align="right"> 0.06419440</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1512.13</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.00740243</td>
    <td align="right">      15.34</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836530</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836530</td>
    <td align="right">    38.8305</td>
    <td align="right">    1440.49</td>
    <td align="right">       0.00</td>
    <td align="right">    2299.98</td>
    <td align="right">    2251.06</td>
    <td align="right"> 0.16671287</td>
    <td align="right">      24.56</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00836530</td>
    <td align="right">    45982.5</td>
    <td align="right">      11.33</td>
    <td align="right">      11.23</td>
    <td align="right"> 0.00824894</td>
    <td align="right">    32186.5</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3060.771</td>
    <td align="right">   3060.771</td>
    <td align="right">   0.160592</td>
    <td align="right"> 0.00006695</td>
    <td align="right">     70.229</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.160592</td>
    <td align="right"> 0.16671287</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0343</td>
    <td align="right">   0.034988</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3060.77</td>
    <td align="right">    3060.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16671287</td>
    <td align="right">   0.160592</td>
    <td align="right">      22.00</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00541347</td>
    <td align="right">    35861.9</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06694093</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3060.77</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00541347</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00541347</td>
    <td align="right">    28.5034</td>
    <td align="right">    3121.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3341.88</td>
    <td align="right">    3341.88</td>
    <td align="right"> 0.16671287</td>
    <td align="right">      16.60</td>
    <td align="right">      10.52</td>
    <td align="right"> 0.00541347</td>
    <td align="right">    30386.1</td>
    <td align="right">      36.35</td>
    <td align="right">      18.05</td>
    <td align="right"> 0.00541347</td>
    <td align="right">    50431.9</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1483.262</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.161711</td>
    <td align="right"> 0.00006298</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.1851</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.161711</td>
    <td align="right"> 0.16787466</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0239</td>
    <td align="right">   0.023472</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1483.26</td>
    <td align="right">    1483.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16787466</td>
    <td align="right">   0.161711</td>
    <td align="right">      24.56</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00825472</td>
    <td align="right">    45701.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.52</td>
    <td align="right"> 0.00825472</td>
    <td align="right">    33680.2</td>
    <td align="right"> 0.06296883</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1483.26</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00825472</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00825472</td>
    <td align="right">    38.3231</td>
    <td align="right">    1413.27</td>
    <td align="right">       0.00</td>
    <td align="right">    2321.83</td>
    <td align="right">    2321.83</td>
    <td align="right"> 0.16787466</td>
    <td align="right">      24.56</td>
    <td align="right">      16.38</td>
    <td align="right"> 0.00825472</td>
    <td align="right">    45701.4</td>
    <td align="right">      11.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 0.00825472</td>
    <td align="right">    31870.7</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3082.116</td>
    <td align="right">   3082.116</td>
    <td align="right">   0.161711</td>
    <td align="right"> 0.00006741</td>
    <td align="right">     70.720</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.161711</td>
    <td align="right"> 0.16787466</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0345</td>
    <td align="right">   0.035232</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3082.12</td>
    <td align="right">    3082.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16787466</td>
    <td align="right">   0.161711</td>
    <td align="right">      22.00</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00536878</td>
    <td align="right">    35748.3</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06740776</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3082.12</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00536878</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00536878</td>
    <td align="right">    28.2703</td>
    <td align="right">    3143.03</td>
    <td align="right">       0.00</td>
    <td align="right">    3365.18</td>
    <td align="right">    3365.18</td>
    <td align="right"> 0.16787466</td>
    <td align="right">      16.60</td>
    <td align="right">      10.48</td>
    <td align="right"> 0.00536878</td>
    <td align="right">    30273.0</td>
    <td align="right">      36.35</td>
    <td align="right">      18.01</td>
    <td align="right"> 0.00536878</td>
    <td align="right">    50318.8</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1749.738</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.162971</td>
    <td align="right"> 0.00007429</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7339</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.162971</td>
    <td align="right"> 0.16918279</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0282</td>
    <td align="right">   0.027689</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1749.74</td>
    <td align="right">    1735.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16918279</td>
    <td align="right">   0.162971</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00854991</td>
    <td align="right">    46452.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.07428154</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1749.74</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854991</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854991</td>
    <td align="right">    39.6762</td>
    <td align="right">    1649.05</td>
    <td align="right">       0.00</td>
    <td align="right">    2344.98</td>
    <td align="right">    2220.52</td>
    <td align="right"> 0.16918279</td>
    <td align="right">      24.56</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00854991</td>
    <td align="right">    46452.3</td>
    <td align="right">      11.70</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00825828</td>
    <td align="right">    32591.7</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3106.108</td>
    <td align="right">   3106.108</td>
    <td align="right">   0.162971</td>
    <td align="right"> 0.00006794</td>
    <td align="right">     71.267</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.162971</td>
    <td align="right"> 0.16918279</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0348</td>
    <td align="right">   0.035507</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3106.11</td>
    <td align="right">    3106.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16918279</td>
    <td align="right">   0.162971</td>
    <td align="right">      22.00</td>
    <td align="right">      11.50</td>
    <td align="right"> 0.00550586</td>
    <td align="right">    36096.8</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06793247</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3106.11</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00550586</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00550586</td>
    <td align="right">    28.9855</td>
    <td align="right">    3167.28</td>
    <td align="right">       0.00</td>
    <td align="right">    3391.39</td>
    <td align="right">    3391.39</td>
    <td align="right"> 0.16918279</td>
    <td align="right">      16.60</td>
    <td align="right">      10.62</td>
    <td align="right"> 0.00550586</td>
    <td align="right">    30620.1</td>
    <td align="right">      36.35</td>
    <td align="right">      18.12</td>
    <td align="right"> 0.00550586</td>
    <td align="right">    50665.8</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7155.765</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.567136</td>
    <td align="right"> 0.00030381</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7354</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.567136</td>
    <td align="right"> 0.58875166</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.1155</td>
    <td align="right">   0.113237</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7155.77</td>
    <td align="right">    7096.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.58875166</td>
    <td align="right">   0.567136</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00855075</td>
    <td align="right">    46453.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.30378332</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7155.77</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855075</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855075</td>
    <td align="right">    39.6819</td>
    <td align="right">    6742.69</td>
    <td align="right">       0.00</td>
    <td align="right">    8133.51</td>
    <td align="right">    7580.05</td>
    <td align="right"> 0.58875166</td>
    <td align="right">      24.56</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00855075</td>
    <td align="right">    46453.6</td>
    <td align="right">      11.95</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817818</td>
    <td align="right">    32638.8</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4812.614</td>
    <td align="right">   4812.614</td>
    <td align="right">   0.252500</td>
    <td align="right"> 0.00010527</td>
    <td align="right">    110.413</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.567136</td>
    <td align="right"> 0.58875166</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0539</td>
    <td align="right">   0.055014</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4812.61</td>
    <td align="right">    4812.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26212376</td>
    <td align="right">   0.252500</td>
    <td align="right">      21.99</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00570898</td>
    <td align="right">    36612.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10525480</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4812.61</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00570898</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00570898</td>
    <td align="right">    30.0462</td>
    <td align="right">    4899.32</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.58</td>
    <td align="right">    5254.58</td>
    <td align="right"> 0.26212376</td>
    <td align="right">      16.60</td>
    <td align="right">      10.84</td>
    <td align="right"> 0.00570898</td>
    <td align="right">    31134.3</td>
    <td align="right">      36.34</td>
    <td align="right">      18.29</td>
    <td align="right"> 0.00570898</td>
    <td align="right">    51180.5</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7295.778</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.584433</td>
    <td align="right"> 0.00030976</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5788</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.584433</td>
    <td align="right"> 0.60670722</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.1178</td>
    <td align="right">   0.115453</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7295.78</td>
    <td align="right">    7295.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.60670722</td>
    <td align="right">   0.584433</td>
    <td align="right">      24.56</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00846651</td>
    <td align="right">    46240.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.72</td>
    <td align="right"> 0.00846651</td>
    <td align="right">    34215.0</td>
    <td align="right"> 0.30972726</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7295.78</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846651</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846651</td>
    <td align="right">    39.2940</td>
    <td align="right">    6948.94</td>
    <td align="right">       0.00</td>
    <td align="right">    8299.73</td>
    <td align="right">    7829.62</td>
    <td align="right"> 0.60670722</td>
    <td align="right">      24.56</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00846651</td>
    <td align="right">    46240.2</td>
    <td align="right">      11.92</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00815941</td>
    <td align="right">    32560.2</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6021.442</td>
    <td align="right">   6021.442</td>
    <td align="right">   0.315951</td>
    <td align="right"> 0.00013171</td>
    <td align="right">    138.090</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.584433</td>
    <td align="right"> 0.60670722</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0675</td>
    <td align="right">   0.068832</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6021.44</td>
    <td align="right">    6021.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32799268</td>
    <td align="right">   0.315951</td>
    <td align="right">      22.00</td>
    <td align="right">      12.81</td>
    <td align="right"> 0.00692815</td>
    <td align="right">    39713.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13169261</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6021.44</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00692815</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00692815</td>
    <td align="right">    36.3884</td>
    <td align="right">    6112.95</td>
    <td align="right">       0.00</td>
    <td align="right">    6574.59</td>
    <td align="right">    6574.59</td>
    <td align="right"> 0.32799268</td>
    <td align="right">      16.60</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00692815</td>
    <td align="right">    34221.0</td>
    <td align="right">      36.30</td>
    <td align="right">      19.24</td>
    <td align="right"> 0.00692815</td>
    <td align="right">    54266.0</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7999.882</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.640848</td>
    <td align="right"> 0.00033965</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5235</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.640848</td>
    <td align="right"> 0.66527242</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.1291</td>
    <td align="right">   0.126595</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7999.88</td>
    <td align="right">    7999.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.66527242</td>
    <td align="right">   0.640848</td>
    <td align="right">      24.56</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00843673</td>
    <td align="right">    46164.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00843673</td>
    <td align="right">    34139.8</td>
    <td align="right"> 0.33961855</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7999.88</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843673</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843673</td>
    <td align="right">    39.1567</td>
    <td align="right">    7619.96</td>
    <td align="right">       0.00</td>
    <td align="right">    9104.25</td>
    <td align="right">    8614.73</td>
    <td align="right"> 0.66527242</td>
    <td align="right">      24.56</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00843673</td>
    <td align="right">    46164.8</td>
    <td align="right">      11.87</td>
    <td align="right">      11.35</td>
    <td align="right"> 0.00814509</td>
    <td align="right">    32479.8</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5837.687</td>
    <td align="right">   5837.687</td>
    <td align="right">   0.306311</td>
    <td align="right"> 0.00012769</td>
    <td align="right">    133.875</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.640848</td>
    <td align="right"> 0.66527242</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0654</td>
    <td align="right">   0.066732</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5837.69</td>
    <td align="right">    5837.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31798579</td>
    <td align="right">   0.306311</td>
    <td align="right">      22.00</td>
    <td align="right">      12.83</td>
    <td align="right"> 0.00694560</td>
    <td align="right">    39757.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12767378</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5837.69</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00694560</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00694560</td>
    <td align="right">    36.4788</td>
    <td align="right">    5927.50</td>
    <td align="right">       0.00</td>
    <td align="right">    6373.97</td>
    <td align="right">    6373.97</td>
    <td align="right"> 0.31798579</td>
    <td align="right">      16.60</td>
    <td align="right">      12.11</td>
    <td align="right"> 0.00694560</td>
    <td align="right">    34265.2</td>
    <td align="right">      36.30</td>
    <td align="right">      19.25</td>
    <td align="right"> 0.00694560</td>
    <td align="right">    54310.0</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3495.948</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.278542</td>
    <td align="right"> 0.00014843</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6886</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.278542</td>
    <td align="right"> 0.28915816</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0564</td>
    <td align="right">   0.055322</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3495.95</td>
    <td align="right">    3481.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28915816</td>
    <td align="right">   0.278542</td>
    <td align="right">      24.56</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.00852556</td>
    <td align="right">    46389.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.14841328</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3495.95</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852556</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852556</td>
    <td align="right">    39.5663</td>
    <td align="right">    3311.57</td>
    <td align="right">       0.00</td>
    <td align="right">    3975.02</td>
    <td align="right">    3720.47</td>
    <td align="right"> 0.28915816</td>
    <td align="right">      24.56</td>
    <td align="right">      16.61</td>
    <td align="right"> 0.00852556</td>
    <td align="right">    46389.6</td>
    <td align="right">      11.95</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817666</td>
    <td align="right">    32642.7</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2913.853</td>
    <td align="right">   2913.853</td>
    <td align="right">   0.152885</td>
    <td align="right"> 0.00006373</td>
    <td align="right">     66.859</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.278542</td>
    <td align="right"> 0.28915816</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0327</td>
    <td align="right">   0.033309</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2913.85</td>
    <td align="right">    2913.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.15871199</td>
    <td align="right">   0.152885</td>
    <td align="right">      22.00</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00538618</td>
    <td align="right">    35792.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06372775</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2913.85</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00538618</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00538618</td>
    <td align="right">    28.3607</td>
    <td align="right">    2973.92</td>
    <td align="right">       0.00</td>
    <td align="right">    3181.48</td>
    <td align="right">    3181.48</td>
    <td align="right"> 0.15871199</td>
    <td align="right">      16.60</td>
    <td align="right">      10.50</td>
    <td align="right"> 0.00538618</td>
    <td align="right">    30317.1</td>
    <td align="right">      36.35</td>
    <td align="right">      18.03</td>
    <td align="right"> 0.00538618</td>
    <td align="right">    50362.7</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3719.052</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.278515</td>
    <td align="right"> 0.00015790</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2532</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.278515</td>
    <td align="right"> 0.28912999</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0600</td>
    <td align="right">   0.058853</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3719.05</td>
    <td align="right">    3528.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28912999</td>
    <td align="right">   0.278515</td>
    <td align="right">      24.56</td>
    <td align="right">      15.33</td>
    <td align="right"> 0.00882931</td>
    <td align="right">    47162.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.15788471</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3719.05</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.00740243</td>
    <td align="right">      15.34</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882931</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882931</td>
    <td align="right">    40.9573</td>
    <td align="right">    3311.19</td>
    <td align="right">       0.00</td>
    <td align="right">    4212.41</td>
    <td align="right">    3748.03</td>
    <td align="right"> 0.28912999</td>
    <td align="right">      24.56</td>
    <td align="right">      16.87</td>
    <td align="right"> 0.00882931</td>
    <td align="right">    47162.4</td>
    <td align="right">      11.87</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00819271</td>
    <td align="right">    32593.2</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2647.078</td>
    <td align="right">   2647.078</td>
    <td align="right">   0.138890</td>
    <td align="right"> 0.00005790</td>
    <td align="right">     60.740</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.278515</td>
    <td align="right"> 0.28912999</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0297</td>
    <td align="right">   0.030259</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2647.08</td>
    <td align="right">    2647.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14418314</td>
    <td align="right">   0.138890</td>
    <td align="right">      22.00</td>
    <td align="right">      11.26</td>
    <td align="right"> 0.00525568</td>
    <td align="right">    35461.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05789322</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2647.08</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00525568</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00525568</td>
    <td align="right">    27.6789</td>
    <td align="right">    2703.81</td>
    <td align="right">       0.00</td>
    <td align="right">    2890.21</td>
    <td align="right">    2890.21</td>
    <td align="right"> 0.14418314</td>
    <td align="right">      16.60</td>
    <td align="right">      10.36</td>
    <td align="right"> 0.00525568</td>
    <td align="right">    29986.7</td>
    <td align="right">      36.36</td>
    <td align="right">      17.92</td>
    <td align="right"> 0.00525568</td>
    <td align="right">    50032.1</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3206.456</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.256890</td>
    <td align="right"> 0.00013614</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3975</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.256890</td>
    <td align="right"> 0.26668071</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0518</td>
    <td align="right">   0.050741</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3206.46</td>
    <td align="right">    3206.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26668071</td>
    <td align="right">   0.256890</td>
    <td align="right">      24.56</td>
    <td align="right">      14.95</td>
    <td align="right"> 0.00836898</td>
    <td align="right">    45992.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00836898</td>
    <td align="right">    33968.7</td>
    <td align="right"> 0.13612348</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3206.46</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836898</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836898</td>
    <td align="right">    38.8464</td>
    <td align="right">    3054.54</td>
    <td align="right">       0.00</td>
    <td align="right">    3652.39</td>
    <td align="right">    3479.88</td>
    <td align="right"> 0.26668071</td>
    <td align="right">      24.56</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00836898</td>
    <td align="right">    45992.3</td>
    <td align="right">      11.77</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00811257</td>
    <td align="right">    32296.5</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3025.709</td>
    <td align="right">   3025.709</td>
    <td align="right">   0.158752</td>
    <td align="right"> 0.00006618</td>
    <td align="right">     69.427</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.256890</td>
    <td align="right"> 0.26668071</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0339</td>
    <td align="right">   0.034587</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3025.71</td>
    <td align="right">    3025.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16480221</td>
    <td align="right">   0.158752</td>
    <td align="right">      22.00</td>
    <td align="right">      11.31</td>
    <td align="right"> 0.00530816</td>
    <td align="right">    35594.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06617409</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3025.71</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00530816</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00530816</td>
    <td align="right">    27.9538</td>
    <td align="right">    3086.06</td>
    <td align="right">       0.00</td>
    <td align="right">    3303.59</td>
    <td align="right">    3303.59</td>
    <td align="right"> 0.16480221</td>
    <td align="right">      16.60</td>
    <td align="right">      10.41</td>
    <td align="right"> 0.00530816</td>
    <td align="right">    30119.5</td>
    <td align="right">      36.36</td>
    <td align="right">      17.96</td>
    <td align="right"> 0.00530816</td>
    <td align="right">    50165.3</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3310.111</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265193</td>
    <td align="right"> 0.00014054</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4055</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.265193</td>
    <td align="right"> 0.27529981</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0534</td>
    <td align="right">   0.052381</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3310.11</td>
    <td align="right">    3310.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27529981</td>
    <td align="right">   0.265193</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837325</td>
    <td align="right">    46003.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00837325</td>
    <td align="right">    33979.5</td>
    <td align="right"> 0.14052395</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3310.11</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837325</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837325</td>
    <td align="right">    38.8660</td>
    <td align="right">    3153.26</td>
    <td align="right">       0.00</td>
    <td align="right">    3770.25</td>
    <td align="right">    3590.62</td>
    <td align="right"> 0.27529981</td>
    <td align="right">      24.56</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00837325</td>
    <td align="right">    46003.2</td>
    <td align="right">      11.78</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00811462</td>
    <td align="right">    32308.1</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3179.192</td>
    <td align="right">   3179.192</td>
    <td align="right">   0.166804</td>
    <td align="right"> 0.00006954</td>
    <td align="right">     72.946</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.265193</td>
    <td align="right"> 0.27529981</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0356</td>
    <td align="right">   0.036342</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3179.19</td>
    <td align="right">    3179.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17316175</td>
    <td align="right">   0.166804</td>
    <td align="right">      22.00</td>
    <td align="right">      11.43</td>
    <td align="right"> 0.00543258</td>
    <td align="right">    35910.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06953087</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3179.19</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00543258</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00543258</td>
    <td align="right">    28.6034</td>
    <td align="right">    3240.90</td>
    <td align="right">       0.00</td>
    <td align="right">    3471.17</td>
    <td align="right">    3471.17</td>
    <td align="right"> 0.17316175</td>
    <td align="right">      16.60</td>
    <td align="right">      10.54</td>
    <td align="right"> 0.00543258</td>
    <td align="right">    30434.5</td>
    <td align="right">      36.35</td>
    <td align="right">      18.06</td>
    <td align="right"> 0.00543258</td>
    <td align="right">    50480.4</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1223.314</td>
    <td align="right">   1223.314</td>
    <td align="right">   0.062479</td>
    <td align="right"> 0.00002676</td>
    <td align="right">     23.324</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0137</td>
    <td align="right">   0.013984</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1223.31</td>
    <td align="right">    1223.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06485986</td>
    <td align="right">   0.062479</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02675462</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1223.31</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     613.37</td>
    <td align="right">       0.00</td>
    <td align="right">    1225.60</td>
    <td align="right">    1225.60</td>
    <td align="right"> 0.06485986</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      31.31</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51933.3</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1216.410</td>
    <td align="right">   1216.410</td>
    <td align="right">   0.048741</td>
    <td align="right"> 0.00002661</td>
    <td align="right">     24.316</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0136</td>
    <td align="right">   0.013905</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1216.41</td>
    <td align="right">    1216.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05059909</td>
    <td align="right">   0.048741</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02660362</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1216.41</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00887835</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00887835</td>
    <td align="right">    46.4730</td>
    <td align="right">     739.74</td>
    <td align="right">       0.00</td>
    <td align="right">    1218.55</td>
    <td align="right">    1218.55</td>
    <td align="right"> 0.05059909</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      36.39</td>
    <td align="right">      20.09</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    57119.6</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00041890</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00041890</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000404</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00041888</td>
    <td align="right">   0.000404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00041888</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  87571.355</td>
    <td align="right">  87571.355</td>
    <td align="right">   3.001456</td>
    <td align="right"> 0.00191543</td>
    <td align="right">   1825.223</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.9813</td>
    <td align="right">   1.001046</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   87571.36</td>
    <td align="right">   87571.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.11584988</td>
    <td align="right">   3.001456</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.91523888</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   87571.36</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00799363</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799363</td>
    <td align="right">    41.9045</td>
    <td align="right">   58270.28</td>
    <td align="right">       0.00</td>
    <td align="right">   87718.57</td>
    <td align="right">   87718.57</td>
    <td align="right"> 3.11584988</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61189.5</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1375.306</td>
    <td align="right">   1375.306</td>
    <td align="right">   0.071404</td>
    <td align="right"> 0.00003008</td>
    <td align="right">     26.154</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0154</td>
    <td align="right">   0.015721</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1375.31</td>
    <td align="right">    1375.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07412568</td>
    <td align="right">   0.071404</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.03007877</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1375.31</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     678.23</td>
    <td align="right">       0.00</td>
    <td align="right">    1377.88</td>
    <td align="right">    1377.88</td>
    <td align="right"> 0.07412568</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      31.01</td>
    <td align="right">      18.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51625.6</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18264.298</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.462943</td>
    <td align="right"> 0.00077545</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.462943</td>
    <td align="right"> 1.51870034</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.2948</td>
    <td align="right">   0.289026</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18264.30</td>
    <td align="right">   18264.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.51870034</td>
    <td align="right">   1.462943</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.77537325</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   18264.30</td>
    <td align="right">      19.52</td>
    <td align="right"> 0.00738919</td>
    <td align="right">      12.31</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4465</td>
    <td align="right">   17394.98</td>
    <td align="right">       0.00</td>
    <td align="right">   20774.50</td>
    <td align="right">   19529.42</td>
    <td align="right"> 1.51870034</td>
    <td align="right">      24.56</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.8</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817508</td>
    <td align="right">    32646.7</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23080.979</td>
    <td align="right">  23080.979</td>
    <td align="right">   1.211322</td>
    <td align="right"> 0.00050485</td>
    <td align="right">    529.141</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.462943</td>
    <td align="right"> 1.51870034</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2586</td>
    <td align="right">   0.263843</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23080.98</td>
    <td align="right">   23080.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.25748951</td>
    <td align="right">   1.211322</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42441.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.50479508</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23080.98</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">   23080.98</td>
    <td align="right">       0.00</td>
    <td align="right">   25202.80</td>
    <td align="right">   25202.80</td>
    <td align="right"> 1.25748951</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      36.25</td>
    <td align="right">      20.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56976.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3321.799</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.335765</td>
    <td align="right"> 0.00014103</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2858</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.335765</td>
    <td align="right"> 0.34856162</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0536</td>
    <td align="right">   0.052566</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3321.80</td>
    <td align="right">    3321.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34856162</td>
    <td align="right">   0.335765</td>
    <td align="right">      24.56</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00777095</td>
    <td align="right">    44469.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.04</td>
    <td align="right"> 0.00777095</td>
    <td align="right">    32458.9</td>
    <td align="right"> 0.14102013</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3321.80</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00777095</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00777095</td>
    <td align="right">    36.1049</td>
    <td align="right">    1862.82</td>
    <td align="right">       0.00</td>
    <td align="right">    4838.67</td>
    <td align="right">    4838.67</td>
    <td align="right"> 0.34856162</td>
    <td align="right">      24.56</td>
    <td align="right">      15.96</td>
    <td align="right"> 0.00777095</td>
    <td align="right">    44469.9</td>
    <td align="right">      10.94</td>
    <td align="right">      10.56</td>
    <td align="right"> 0.00777095</td>
    <td align="right">    30588.1</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6399.363</td>
    <td align="right">   6399.363</td>
    <td align="right">   0.335765</td>
    <td align="right"> 0.00013997</td>
    <td align="right">    146.984</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.335765</td>
    <td align="right"> 0.34856162</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0717</td>
    <td align="right">   0.073152</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6399.36</td>
    <td align="right">    6399.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34856162</td>
    <td align="right">   0.335765</td>
    <td align="right">      22.00</td>
    <td align="right">       8.50</td>
    <td align="right"> 0.00251156</td>
    <td align="right">    28486.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13995796</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6399.36</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.59</td>
    <td align="right"> 0.00251156</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00251156</td>
    <td align="right">    13.2854</td>
    <td align="right">    6602.86</td>
    <td align="right">       0.00</td>
    <td align="right">    6987.11</td>
    <td align="right">    6987.11</td>
    <td align="right"> 0.34856162</td>
    <td align="right">      16.60</td>
    <td align="right">       7.24</td>
    <td align="right"> 0.00251156</td>
    <td align="right">    23039.1</td>
    <td align="right">      36.46</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00251156</td>
    <td align="right">    43084.7</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6035.578</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.464135</td>
    <td align="right"> 0.00025625</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0071</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.464135</td>
    <td align="right"> 0.48182431</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0974</td>
    <td align="right">   0.095511</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6035.58</td>
    <td align="right">    5846.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48182431</td>
    <td align="right">   0.464135</td>
    <td align="right">      24.56</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00869689</td>
    <td align="right">    46826.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.25622805</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    6035.58</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869689</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869689</td>
    <td align="right">    40.3498</td>
    <td align="right">    5518.38</td>
    <td align="right">       0.00</td>
    <td align="right">    6846.51</td>
    <td align="right">    6226.12</td>
    <td align="right"> 0.48182431</td>
    <td align="right">      24.56</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00869689</td>
    <td align="right">    46826.0</td>
    <td align="right">      11.90</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818656</td>
    <td align="right">    32616.5</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5952.895</td>
    <td align="right">   5952.895</td>
    <td align="right">   0.312355</td>
    <td align="right"> 0.00013021</td>
    <td align="right">    136.737</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.464135</td>
    <td align="right"> 0.48182431</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0667</td>
    <td align="right">   0.068049</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5952.89</td>
    <td align="right">    5952.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32425976</td>
    <td align="right">   0.312355</td>
    <td align="right">      22.00</td>
    <td align="right">       8.37</td>
    <td align="right"> 0.00238363</td>
    <td align="right">    28161.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13019343</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5952.89</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.65</td>
    <td align="right"> 0.00238363</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00238363</td>
    <td align="right">    12.6105</td>
    <td align="right">    6106.90</td>
    <td align="right">       0.00</td>
    <td align="right">    6499.74</td>
    <td align="right">    6499.74</td>
    <td align="right"> 0.32425976</td>
    <td align="right">      16.60</td>
    <td align="right">       7.09</td>
    <td align="right"> 0.00238363</td>
    <td align="right">    22715.2</td>
    <td align="right">      36.46</td>
    <td align="right">      15.48</td>
    <td align="right"> 0.00238363</td>
    <td align="right">    42760.1</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  57973.419</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.626517</td>
    <td align="right"> 0.00246139</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6735</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.626517</td>
    <td align="right"> 4.80284716</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.9358</td>
    <td align="right">   0.917408</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   57973.42</td>
    <td align="right">   57807.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.80284716</td>
    <td align="right">   4.626517</td>
    <td align="right">      24.56</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.00851746</td>
    <td align="right">    46370.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.46114238</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   57973.42</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851746</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851746</td>
    <td align="right">    39.5266</td>
    <td align="right">   55010.73</td>
    <td align="right">       0.00</td>
    <td align="right">   65924.97</td>
    <td align="right">   61788.88</td>
    <td align="right"> 4.80284716</td>
    <td align="right">      24.56</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00851746</td>
    <td align="right">    46370.2</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817615</td>
    <td align="right">    32643.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34153.588</td>
    <td align="right">  34153.588</td>
    <td align="right">   1.791965</td>
    <td align="right"> 0.00074704</td>
    <td align="right">    783.593</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.626517</td>
    <td align="right"> 4.80284716</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.3827</td>
    <td align="right">   0.390417</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34153.59</td>
    <td align="right">   34153.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.86026200</td>
    <td align="right">   1.791965</td>
    <td align="right">      22.00</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00561652</td>
    <td align="right">    36378.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.74695978</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   34153.59</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00561652</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00561652</td>
    <td align="right">    29.5630</td>
    <td align="right">   34814.82</td>
    <td align="right">       0.00</td>
    <td align="right">   37290.36</td>
    <td align="right">   37290.36</td>
    <td align="right"> 1.86026200</td>
    <td align="right">      16.60</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00561652</td>
    <td align="right">    30900.2</td>
    <td align="right">      36.34</td>
    <td align="right">      18.21</td>
    <td align="right"> 0.00561652</td>
    <td align="right">    50946.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3796.321</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.379962</td>
    <td align="right"> 0.00016118</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2801</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.379962</td>
    <td align="right"> 0.39444309</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0613</td>
    <td align="right">   0.060075</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3796.32</td>
    <td align="right">    3796.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39444309</td>
    <td align="right">   0.379962</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00776790</td>
    <td align="right">    44462.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.04</td>
    <td align="right"> 0.00776790</td>
    <td align="right">    32451.2</td>
    <td align="right"> 0.16116502</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3796.32</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776790</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776790</td>
    <td align="right">    36.0909</td>
    <td align="right">    2104.66</td>
    <td align="right">       0.00</td>
    <td align="right">    5472.88</td>
    <td align="right">    5472.88</td>
    <td align="right"> 0.39444309</td>
    <td align="right">      24.56</td>
    <td align="right">      15.95</td>
    <td align="right"> 0.00776790</td>
    <td align="right">    44462.2</td>
    <td align="right">      10.95</td>
    <td align="right">      10.56</td>
    <td align="right"> 0.00776790</td>
    <td align="right">    30587.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7241.708</td>
    <td align="right">   7241.708</td>
    <td align="right">   0.379962</td>
    <td align="right"> 0.00015840</td>
    <td align="right">    166.332</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.379962</td>
    <td align="right"> 0.39444309</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0811</td>
    <td align="right">   0.082781</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7241.71</td>
    <td align="right">    7241.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39444309</td>
    <td align="right">   0.379962</td>
    <td align="right">      22.00</td>
    <td align="right">       8.49</td>
    <td align="right"> 0.00250272</td>
    <td align="right">    28463.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.15838057</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7241.71</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.59</td>
    <td align="right"> 0.00250272</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00250272</td>
    <td align="right">    13.2388</td>
    <td align="right">    7474.02</td>
    <td align="right">       0.00</td>
    <td align="right">    7906.83</td>
    <td align="right">    7906.83</td>
    <td align="right"> 0.39444309</td>
    <td align="right">      16.60</td>
    <td align="right">       7.23</td>
    <td align="right"> 0.00250272</td>
    <td align="right">    23016.7</td>
    <td align="right">      36.46</td>
    <td align="right">      15.58</td>
    <td align="right"> 0.00250272</td>
    <td align="right">    43062.3</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  62427.196</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.001015</td>
    <td align="right"> 0.00265049</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5629</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.001015</td>
    <td align="right"> 5.19161884</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     1.0077</td>
    <td align="right">   0.987887</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   62427.20</td>
    <td align="right">   62427.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.19161884</td>
    <td align="right">   5.001015</td>
    <td align="right">      24.56</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00845795</td>
    <td align="right">    46218.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.71</td>
    <td align="right"> 0.00845795</td>
    <td align="right">    34193.4</td>
    <td align="right"> 2.65021833</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   62427.20</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845795</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845795</td>
    <td align="right">    39.2558</td>
    <td align="right">   59459.62</td>
    <td align="right">       0.00</td>
    <td align="right">   71025.71</td>
    <td align="right">   67061.29</td>
    <td align="right"> 5.19161884</td>
    <td align="right">      24.56</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00845795</td>
    <td align="right">    46218.0</td>
    <td align="right">      11.90</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00815530</td>
    <td align="right">    32537.1</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48901.295</td>
    <td align="right">  48901.295</td>
    <td align="right">   2.565920</td>
    <td align="right"> 0.00106961</td>
    <td align="right">   1121.422</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.001015</td>
    <td align="right"> 5.19161884</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.5480</td>
    <td align="right">   0.559000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48901.29</td>
    <td align="right">   48901.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.66371506</td>
    <td align="right">   2.565920</td>
    <td align="right">      22.00</td>
    <td align="right">      12.88</td>
    <td align="right"> 0.00700991</td>
    <td align="right">    39921.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.06950109</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   48901.29</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00700991</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00700991</td>
    <td align="right">    36.8127</td>
    <td align="right">   49643.58</td>
    <td align="right">       0.00</td>
    <td align="right">   53393.68</td>
    <td align="right">   53393.68</td>
    <td align="right"> 2.66371506</td>
    <td align="right">      16.60</td>
    <td align="right">      12.18</td>
    <td align="right"> 0.00700991</td>
    <td align="right">    34428.0</td>
    <td align="right">      36.29</td>
    <td align="right">      19.30</td>
    <td align="right"> 0.00700991</td>
    <td align="right">    54472.8</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  68694.834</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.502904</td>
    <td align="right"> 0.00291660</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5312</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.502904</td>
    <td align="right"> 5.71263575</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     1.1088</td>
    <td align="right">   1.087070</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   68694.83</td>
    <td align="right">   68694.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.71263575</td>
    <td align="right">   5.502904</td>
    <td align="right">      24.56</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00844090</td>
    <td align="right">    46175.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.70</td>
    <td align="right"> 0.00844090</td>
    <td align="right">    34150.3</td>
    <td align="right"> 2.91629805</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   68694.83</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844090</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844090</td>
    <td align="right">    39.1758</td>
    <td align="right">   65431.99</td>
    <td align="right">       0.00</td>
    <td align="right">   78173.71</td>
    <td align="right">   73939.02</td>
    <td align="right"> 5.71263575</td>
    <td align="right">      24.56</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00844090</td>
    <td align="right">    46175.4</td>
    <td align="right">      11.88</td>
    <td align="right">      11.36</td>
    <td align="right"> 0.00814709</td>
    <td align="right">    32491.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  51670.126</td>
    <td align="right">  51670.126</td>
    <td align="right">   2.711188</td>
    <td align="right"> 0.00113017</td>
    <td align="right">   1184.915</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.502904</td>
    <td align="right"> 5.71263575</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.5790</td>
    <td align="right">   0.590652</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   51670.13</td>
    <td align="right">   51670.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.81451963</td>
    <td align="right">   2.711188</td>
    <td align="right">      22.00</td>
    <td align="right">      12.89</td>
    <td align="right"> 0.00701442</td>
    <td align="right">    39932.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.13005712</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   51670.13</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00701442</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00701442</td>
    <td align="right">    36.8364</td>
    <td align="right">   52437.21</td>
    <td align="right">       0.00</td>
    <td align="right">   56416.78</td>
    <td align="right">   56416.78</td>
    <td align="right"> 2.81451963</td>
    <td align="right">      16.60</td>
    <td align="right">      12.18</td>
    <td align="right"> 0.00701442</td>
    <td align="right">    34439.4</td>
    <td align="right">      36.29</td>
    <td align="right">      19.31</td>
    <td align="right"> 0.00701442</td>
    <td align="right">    54484.3</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11040.673</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.323977</td>
    <td align="right"> 0.00046876</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3909</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.323977</td>
    <td align="right"> 1.37443719</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.1782</td>
    <td align="right">   0.174714</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11040.67</td>
    <td align="right">   11040.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.37443719</td>
    <td align="right">   1.323977</td>
    <td align="right">      24.56</td>
    <td align="right">      14.95</td>
    <td align="right"> 0.00836542</td>
    <td align="right">    45983.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00836542</td>
    <td align="right">    33959.7</td>
    <td align="right"> 0.46870908</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   11040.67</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836542</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836542</td>
    <td align="right">    38.8302</td>
    <td align="right">   10517.62</td>
    <td align="right">       0.00</td>
    <td align="right">   19080.40</td>
    <td align="right">   18736.66</td>
    <td align="right"> 1.37443719</td>
    <td align="right">      24.56</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00836542</td>
    <td align="right">    45983.2</td>
    <td align="right">      11.20</td>
    <td align="right">      11.19</td>
    <td align="right"> 0.00826624</td>
    <td align="right">    32100.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  25233.825</td>
    <td align="right">  25233.825</td>
    <td align="right">   1.323977</td>
    <td align="right"> 0.00055194</td>
    <td align="right">    578.941</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.323977</td>
    <td align="right"> 1.37443719</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2828</td>
    <td align="right">   0.288453</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   25233.83</td>
    <td align="right">   25233.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.37443719</td>
    <td align="right">   1.323977</td>
    <td align="right">      22.00</td>
    <td align="right">      11.63</td>
    <td align="right"> 0.00563984</td>
    <td align="right">    36437.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.55187912</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   25233.83</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00563984</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00563984</td>
    <td align="right">    29.6843</td>
    <td align="right">   25729.63</td>
    <td align="right">       0.00</td>
    <td align="right">   27551.46</td>
    <td align="right">   27551.46</td>
    <td align="right"> 1.37443719</td>
    <td align="right">      16.60</td>
    <td align="right">      10.76</td>
    <td align="right"> 0.00563984</td>
    <td align="right">    30959.3</td>
    <td align="right">      36.34</td>
    <td align="right">      18.23</td>
    <td align="right"> 0.00563984</td>
    <td align="right">    51004.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9786.282</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.296523</td>
    <td align="right"> 0.00041550</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.1107</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.296523</td>
    <td align="right"> 1.34593774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.1580</td>
    <td align="right">   0.154864</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9786.28</td>
    <td align="right">    9786.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.34593774</td>
    <td align="right">   1.296523</td>
    <td align="right">      24.56</td>
    <td align="right">      14.83</td>
    <td align="right"> 0.00821469</td>
    <td align="right">    45599.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.48</td>
    <td align="right"> 0.00821469</td>
    <td align="right">    33579.2</td>
    <td align="right"> 0.41545651</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    9786.28</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00821469</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00821469</td>
    <td align="right">    38.1396</td>
    <td align="right">    9325.11</td>
    <td align="right">       0.00</td>
    <td align="right">   12462.89</td>
    <td align="right">   12462.89</td>
    <td align="right"> 1.34593774</td>
    <td align="right">      24.56</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00821469</td>
    <td align="right">    45599.5</td>
    <td align="right">      15.48</td>
    <td align="right">      12.91</td>
    <td align="right"> 0.00821469</td>
    <td align="right">    36339.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  24710.785</td>
    <td align="right">  24710.785</td>
    <td align="right">   1.296523</td>
    <td align="right"> 0.00054050</td>
    <td align="right">    566.972</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.296523</td>
    <td align="right"> 1.34593774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2769</td>
    <td align="right">   0.282474</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24710.79</td>
    <td align="right">   24710.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.34593774</td>
    <td align="right">   1.296523</td>
    <td align="right">      22.00</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00548235</td>
    <td align="right">    36037.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.54043992</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   24710.79</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00548235</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00548235</td>
    <td align="right">    28.8629</td>
    <td align="right">   25201.44</td>
    <td align="right">       0.00</td>
    <td align="right">   26980.31</td>
    <td align="right">   26980.31</td>
    <td align="right"> 1.34593774</td>
    <td align="right">      16.60</td>
    <td align="right">      10.60</td>
    <td align="right"> 0.00548235</td>
    <td align="right">    30560.5</td>
    <td align="right">      36.35</td>
    <td align="right">      18.10</td>
    <td align="right"> 0.00548235</td>
    <td align="right">    50606.3</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11302.917</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.124640</td>
    <td align="right"> 0.00047989</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6389</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.124640</td>
    <td align="right"> 1.16750296</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.1824</td>
    <td align="right">   0.178864</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11302.92</td>
    <td align="right">   11302.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.16750296</td>
    <td align="right">   1.124640</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00849881</td>
    <td align="right">    46322.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849881</td>
    <td align="right">    34296.5</td>
    <td align="right"> 0.47984213</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   11302.92</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849881</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849881</td>
    <td align="right">    39.4422</td>
    <td align="right">   10765.08</td>
    <td align="right">       0.00</td>
    <td align="right">   16048.91</td>
    <td align="right">   15426.01</td>
    <td align="right"> 1.16750296</td>
    <td align="right">      24.56</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00849881</td>
    <td align="right">    46322.2</td>
    <td align="right">      11.61</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00828730</td>
    <td align="right">    32575.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21434.407</td>
    <td align="right">  21434.407</td>
    <td align="right">   1.124640</td>
    <td align="right"> 0.00046883</td>
    <td align="right">    491.834</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.124640</td>
    <td align="right"> 1.16750296</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2402</td>
    <td align="right">   0.245021</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21434.41</td>
    <td align="right">   21434.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.16750296</td>
    <td align="right">   1.124640</td>
    <td align="right">      22.00</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00528166</td>
    <td align="right">    35527.3</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.46878353</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   21434.41</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00528166</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00528166</td>
    <td align="right">    27.8147</td>
    <td align="right">   21894.50</td>
    <td align="right">       0.00</td>
    <td align="right">   23403.15</td>
    <td align="right">   23403.15</td>
    <td align="right"> 1.16750296</td>
    <td align="right">      16.60</td>
    <td align="right">      10.38</td>
    <td align="right"> 0.00528166</td>
    <td align="right">    30052.5</td>
    <td align="right">      36.36</td>
    <td align="right">      17.94</td>
    <td align="right"> 0.00528166</td>
    <td align="right">    50097.9</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13927.404</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.309457</td>
    <td align="right"> 0.00059132</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9202</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.309457</td>
    <td align="right"> 1.35936405</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.2248</td>
    <td align="right">   0.220396</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13927.40</td>
    <td align="right">   13592.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.35936405</td>
    <td align="right">   1.309457</td>
    <td align="right">      24.56</td>
    <td align="right">      15.18</td>
    <td align="right"> 0.00865016</td>
    <td align="right">    46707.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.59125933</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   13927.40</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865016</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865016</td>
    <td align="right">    40.1362</td>
    <td align="right">   12855.78</td>
    <td align="right">       0.00</td>
    <td align="right">   19223.85</td>
    <td align="right">   17934.62</td>
    <td align="right"> 1.35936405</td>
    <td align="right">      24.56</td>
    <td align="right">      16.72</td>
    <td align="right"> 0.00865016</td>
    <td align="right">    46707.0</td>
    <td align="right">      11.64</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00827419</td>
    <td align="right">    32565.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  24957.647</td>
    <td align="right">  24957.647</td>
    <td align="right">   1.309457</td>
    <td align="right"> 0.00054589</td>
    <td align="right">    572.665</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.309457</td>
    <td align="right"> 1.35936405</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2797</td>
    <td align="right">   0.285296</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24957.65</td>
    <td align="right">   24957.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.35936405</td>
    <td align="right">   1.309457</td>
    <td align="right">      22.00</td>
    <td align="right">      11.33</td>
    <td align="right"> 0.00532980</td>
    <td align="right">    35649.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.54583894</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   24957.65</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00532980</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00532980</td>
    <td align="right">    28.0670</td>
    <td align="right">   25448.90</td>
    <td align="right">       0.00</td>
    <td align="right">   27249.73</td>
    <td align="right">   27249.73</td>
    <td align="right"> 1.35936405</td>
    <td align="right">      16.60</td>
    <td align="right">      10.43</td>
    <td align="right"> 0.00532980</td>
    <td align="right">    30174.3</td>
    <td align="right">      36.35</td>
    <td align="right">      17.98</td>
    <td align="right"> 0.00532980</td>
    <td align="right">    50220.3</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  67517.704</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.408335</td>
    <td align="right"> 0.00286662</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6097</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.408335</td>
    <td align="right"> 5.61446255</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     1.0898</td>
    <td align="right">   1.068442</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   67517.70</td>
    <td align="right">   67517.70</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.61446255</td>
    <td align="right">   5.408335</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848312</td>
    <td align="right">    46282.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848312</td>
    <td align="right">    34256.9</td>
    <td align="right"> 2.86632539</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   67517.70</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848312</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848312</td>
    <td align="right">    39.3697</td>
    <td align="right">   64306.17</td>
    <td align="right">       0.00</td>
    <td align="right">   76791.96</td>
    <td align="right">   72319.39</td>
    <td align="right"> 5.61446255</td>
    <td align="right">      24.56</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00848312</td>
    <td align="right">    46282.6</td>
    <td align="right">      11.94</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00816739</td>
    <td align="right">    32605.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  50097.951</td>
    <td align="right">  50097.951</td>
    <td align="right">   2.628686</td>
    <td align="right"> 0.00109578</td>
    <td align="right">   1148.880</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.408335</td>
    <td align="right"> 5.61446255</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.5614</td>
    <td align="right">   0.572680</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   50097.95</td>
    <td align="right">   50097.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.72887334</td>
    <td align="right">   2.628686</td>
    <td align="right">      22.00</td>
    <td align="right">      12.84</td>
    <td align="right"> 0.00696410</td>
    <td align="right">    39804.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.09567269</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   50097.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00696410</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696410</td>
    <td align="right">    36.5752</td>
    <td align="right">   50851.25</td>
    <td align="right">       0.00</td>
    <td align="right">   54700.12</td>
    <td align="right">   54700.12</td>
    <td align="right"> 2.72887334</td>
    <td align="right">      16.60</td>
    <td align="right">      12.13</td>
    <td align="right"> 0.00696410</td>
    <td align="right">    34312.1</td>
    <td align="right">      36.29</td>
    <td align="right">      19.27</td>
    <td align="right"> 0.00696410</td>
    <td align="right">    54357.0</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  75749.026</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.997852</td>
    <td align="right"> 0.00321610</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7429</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.997852</td>
    <td align="right"> 6.22644832</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     1.2227</td>
    <td align="right">   1.198700</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75749.03</td>
    <td align="right">   75073.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.22644832</td>
    <td align="right">   5.997852</td>
    <td align="right">      24.56</td>
    <td align="right">      15.11</td>
    <td align="right"> 0.00855475</td>
    <td align="right">    46465.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 3.21576926</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   75749.03</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855475</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855475</td>
    <td align="right">    39.6970</td>
    <td align="right">   71317.15</td>
    <td align="right">       0.00</td>
    <td align="right">   86093.66</td>
    <td align="right">   80181.17</td>
    <td align="right"> 6.22644832</td>
    <td align="right">      24.56</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00855475</td>
    <td align="right">    46465.2</td>
    <td align="right">      11.94</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817840</td>
    <td align="right">    32638.1</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  49749.383</td>
    <td align="right">  49749.383</td>
    <td align="right">   2.610438</td>
    <td align="right"> 0.00108816</td>
    <td align="right">   1140.854</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.997852</td>
    <td align="right"> 6.22644832</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.5575</td>
    <td align="right">   0.568695</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   49749.38</td>
    <td align="right">   49749.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.70992954</td>
    <td align="right">   2.610438</td>
    <td align="right">      22.00</td>
    <td align="right">      12.93</td>
    <td align="right"> 0.00705708</td>
    <td align="right">    40041.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.08804932</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   49749.38</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00705708</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00705708</td>
    <td align="right">    37.0574</td>
    <td align="right">   50498.49</td>
    <td align="right">       0.00</td>
    <td align="right">   54319.79</td>
    <td align="right">   54319.79</td>
    <td align="right"> 2.70992954</td>
    <td align="right">      16.60</td>
    <td align="right">      12.22</td>
    <td align="right"> 0.00705708</td>
    <td align="right">    34547.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.34</td>
    <td align="right"> 0.00705708</td>
    <td align="right">    54592.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  31057.522</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.406669</td>
    <td align="right"> 0.00131862</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9380</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.406669</td>
    <td align="right"> 2.49839464</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.5013</td>
    <td align="right">   0.491474</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   31057.52</td>
    <td align="right">   30263.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.49839464</td>
    <td align="right">   2.406669</td>
    <td align="right">      24.56</td>
    <td align="right">      15.19</td>
    <td align="right"> 0.00865970</td>
    <td align="right">    46730.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 1.31848329</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   31057.52</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865970</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865970</td>
    <td align="right">    40.1817</td>
    <td align="right">   28611.86</td>
    <td align="right">       0.00</td>
    <td align="right">   35248.29</td>
    <td align="right">   32252.83</td>
    <td align="right"> 2.49839464</td>
    <td align="right">      24.56</td>
    <td align="right">      16.72</td>
    <td align="right"> 0.00865970</td>
    <td align="right">    46730.5</td>
    <td align="right">      11.91</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818451</td>
    <td align="right">    32622.1</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  22497.425</td>
    <td align="right">  22497.425</td>
    <td align="right">   1.180408</td>
    <td align="right"> 0.00049208</td>
    <td align="right">    516.208</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.406669</td>
    <td align="right"> 2.49839464</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2521</td>
    <td align="right">   0.257173</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   22497.42</td>
    <td align="right">   22497.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.22539689</td>
    <td align="right">   1.180408</td>
    <td align="right">      22.00</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00538074</td>
    <td align="right">    35779.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.49203238</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   22497.42</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00538074</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00538074</td>
    <td align="right">    28.3321</td>
    <td align="right">   22971.76</td>
    <td align="right">       0.00</td>
    <td align="right">   24563.76</td>
    <td align="right">   24563.76</td>
    <td align="right"> 1.22539689</td>
    <td align="right">      16.60</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00538074</td>
    <td align="right">    30303.3</td>
    <td align="right">      36.35</td>
    <td align="right">      18.02</td>
    <td align="right"> 0.00538074</td>
    <td align="right">    50348.8</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27026.610</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.165253</td>
    <td align="right"> 0.00114748</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4083</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.165253</td>
    <td align="right"> 2.24777764</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.4362</td>
    <td align="right">   0.427686</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27026.61</td>
    <td align="right">   27026.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.24777764</td>
    <td align="right">   2.165253</td>
    <td align="right">      24.56</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00837479</td>
    <td align="right">    46007.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.63</td>
    <td align="right"> 0.00837479</td>
    <td align="right">    33983.4</td>
    <td align="right"> 1.14735922</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   27026.61</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837479</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837479</td>
    <td align="right">    38.8730</td>
    <td align="right">   25745.87</td>
    <td align="right">       0.00</td>
    <td align="right">   30782.92</td>
    <td align="right">   29311.73</td>
    <td align="right"> 2.24777764</td>
    <td align="right">      24.56</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00837479</td>
    <td align="right">    46007.1</td>
    <td align="right">      11.78</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00811536</td>
    <td align="right">    32312.3</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  24272.587</td>
    <td align="right">  24272.587</td>
    <td align="right">   1.273526</td>
    <td align="right"> 0.00053091</td>
    <td align="right">    556.941</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.165253</td>
    <td align="right"> 2.24777764</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2720</td>
    <td align="right">   0.277465</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24272.59</td>
    <td align="right">   24272.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.32206341</td>
    <td align="right">   1.273526</td>
    <td align="right">      22.00</td>
    <td align="right">      11.36</td>
    <td align="right"> 0.00536087</td>
    <td align="right">    35728.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.53085626</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   24272.59</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00536087</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00536087</td>
    <td align="right">    28.2290</td>
    <td align="right">   24758.53</td>
    <td align="right">       0.00</td>
    <td align="right">   26501.83</td>
    <td align="right">   26501.83</td>
    <td align="right"> 1.32206341</td>
    <td align="right">      16.60</td>
    <td align="right">      10.47</td>
    <td align="right"> 0.00536087</td>
    <td align="right">    30253.0</td>
    <td align="right">      36.35</td>
    <td align="right">      18.01</td>
    <td align="right"> 0.00536087</td>
    <td align="right">    50298.8</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28535.961</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.272894</td>
    <td align="right"> 0.00121156</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6911</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.272894</td>
    <td align="right"> 2.35952070</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.4606</td>
    <td align="right">   0.451571</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28535.96</td>
    <td align="right">   28410.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.35952070</td>
    <td align="right">   2.272894</td>
    <td align="right">      24.56</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.00852692</td>
    <td align="right">    46393.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 1.21143558</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   28535.96</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852692</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852692</td>
    <td align="right">    39.5717</td>
    <td align="right">   27023.56</td>
    <td align="right">       0.00</td>
    <td align="right">   32445.75</td>
    <td align="right">   30360.94</td>
    <td align="right"> 2.35952070</td>
    <td align="right">      24.56</td>
    <td align="right">      16.61</td>
    <td align="right"> 0.00852692</td>
    <td align="right">    46393.5</td>
    <td align="right">      11.95</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817674</td>
    <td align="right">    32642.5</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21059.968</td>
    <td align="right">  21059.968</td>
    <td align="right">   1.104983</td>
    <td align="right"> 0.00046064</td>
    <td align="right">    483.267</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.272894</td>
    <td align="right"> 2.35952070</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2360</td>
    <td align="right">   0.240741</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21059.97</td>
    <td align="right">   21059.97</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.14709757</td>
    <td align="right">   1.104983</td>
    <td align="right">      22.00</td>
    <td align="right">      11.14</td>
    <td align="right"> 0.00512948</td>
    <td align="right">    35140.3</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.46059433</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   21059.97</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.71</td>
    <td align="right"> 0.00512948</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00512948</td>
    <td align="right">    27.0201</td>
    <td align="right">   21516.50</td>
    <td align="right">       0.00</td>
    <td align="right">   22994.25</td>
    <td align="right">   22994.25</td>
    <td align="right"> 1.14709757</td>
    <td align="right">      16.60</td>
    <td align="right">      10.22</td>
    <td align="right"> 0.00512948</td>
    <td align="right">    29667.2</td>
    <td align="right">      36.36</td>
    <td align="right">      17.82</td>
    <td align="right"> 0.00512948</td>
    <td align="right">    49712.7</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28507.644</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.283665</td>
    <td align="right"> 0.00121036</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5577</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.283665</td>
    <td align="right"> 2.37070247</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.4602</td>
    <td align="right">   0.451123</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28507.64</td>
    <td align="right">   28507.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.37070247</td>
    <td align="right">   2.283665</td>
    <td align="right">      24.56</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00845514</td>
    <td align="right">    46211.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.71</td>
    <td align="right"> 0.00845514</td>
    <td align="right">    34186.3</td>
    <td align="right"> 1.21023345</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   28507.64</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845514</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845514</td>
    <td align="right">    39.2419</td>
    <td align="right">   27152.90</td>
    <td align="right">       0.00</td>
    <td align="right">   32435.30</td>
    <td align="right">   30633.71</td>
    <td align="right"> 2.37070247</td>
    <td align="right">      24.56</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00845514</td>
    <td align="right">    46211.2</td>
    <td align="right">      11.90</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00815394</td>
    <td align="right">    32529.5</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  25455.037</td>
    <td align="right">  25455.037</td>
    <td align="right">   1.335574</td>
    <td align="right"> 0.00055677</td>
    <td align="right">    584.028</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.283665</td>
    <td align="right"> 2.37070247</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2852</td>
    <td align="right">   0.290982</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   25455.04</td>
    <td align="right">   25455.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.38647656</td>
    <td align="right">   1.335574</td>
    <td align="right">      22.00</td>
    <td align="right">      11.57</td>
    <td align="right"> 0.00557908</td>
    <td align="right">    36282.9</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.55671717</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   25455.04</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00557908</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00557908</td>
    <td align="right">    29.3676</td>
    <td align="right">   25952.83</td>
    <td align="right">       0.00</td>
    <td align="right">   27792.93</td>
    <td align="right">   27792.93</td>
    <td align="right"> 1.38647656</td>
    <td align="right">      16.60</td>
    <td align="right">      10.70</td>
    <td align="right"> 0.00557908</td>
    <td align="right">    30805.5</td>
    <td align="right">      36.35</td>
    <td align="right">      18.18</td>
    <td align="right"> 0.00557908</td>
    <td align="right">    50851.2</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  62865.337</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.953177</td>
    <td align="right"> 0.00266909</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7878</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.953177</td>
    <td align="right"> 5.14195705</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     1.0147</td>
    <td align="right">   0.994820</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   62865.34</td>
    <td align="right">   62060.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.14195705</td>
    <td align="right">   4.953177</td>
    <td align="right">      24.56</td>
    <td align="right">      15.13</td>
    <td align="right"> 0.00857895</td>
    <td align="right">    46525.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 2.66881874</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   62865.34</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857895</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857895</td>
    <td align="right">    39.8109</td>
    <td align="right">   58888.34</td>
    <td align="right">       0.00</td>
    <td align="right">   71427.06</td>
    <td align="right">   66249.23</td>
    <td align="right"> 5.14195705</td>
    <td align="right">      24.56</td>
    <td align="right">      16.65</td>
    <td align="right"> 0.00857895</td>
    <td align="right">    46525.5</td>
    <td align="right">      11.94</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817986</td>
    <td align="right">    32634.4</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  35354.521</td>
    <td align="right">  35354.521</td>
    <td align="right">   1.855009</td>
    <td align="right"> 0.00077330</td>
    <td align="right">    811.066</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.953177</td>
    <td align="right"> 5.14195705</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.3962</td>
    <td align="right">   0.404145</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   35354.52</td>
    <td align="right">   35354.52</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.92570841</td>
    <td align="right">   1.855009</td>
    <td align="right">      22.00</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00590830</td>
    <td align="right">    37120.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.77322491</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   35354.52</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00590830</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00590830</td>
    <td align="right">    31.0837</td>
    <td align="right">   36025.83</td>
    <td align="right">       0.00</td>
    <td align="right">   38601.81</td>
    <td align="right">   38601.81</td>
    <td align="right"> 1.92570841</td>
    <td align="right">      16.60</td>
    <td align="right">      11.05</td>
    <td align="right"> 0.00590830</td>
    <td align="right">    31639.0</td>
    <td align="right">      36.33</td>
    <td align="right">      18.44</td>
    <td align="right"> 0.00590830</td>
    <td align="right">    51684.5</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2868.832</td>
    <td align="right">   2868.832</td>
    <td align="right">   0.119962</td>
    <td align="right"> 0.00006275</td>
    <td align="right">     56.794</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0321</td>
    <td align="right">   0.032794</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2868.83</td>
    <td align="right">    2868.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12453365</td>
    <td align="right">   0.119962</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.06274310</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2868.83</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1697.72</td>
    <td align="right">       0.00</td>
    <td align="right">    2873.88</td>
    <td align="right">    2873.88</td>
    <td align="right"> 0.12453365</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.41</td>
    <td align="right">      19.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56114.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7197.945</td>
    <td align="right">   7197.945</td>
    <td align="right">   0.247719</td>
    <td align="right"> 0.00015744</td>
    <td align="right">    149.838</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0807</td>
    <td align="right">   0.082281</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7197.95</td>
    <td align="right">    7138.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25716043</td>
    <td align="right">   0.247719</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.15742345</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7197.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.98</td>
    <td align="right"> 0.00800572</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800572</td>
    <td align="right">    41.9669</td>
    <td align="right">    4779.58</td>
    <td align="right">       0.00</td>
    <td align="right">    7210.04</td>
    <td align="right">    7210.04</td>
    <td align="right"> 0.25716043</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.27</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61074.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10723.246</td>
    <td align="right">  10723.246</td>
    <td align="right">   0.368965</td>
    <td align="right"> 0.00023455</td>
    <td align="right">    223.238</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.1202</td>
    <td align="right">   0.122580</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10723.25</td>
    <td align="right">   10723.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38302702</td>
    <td align="right">   0.368965</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.23452392</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10723.25</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.05</td>
    <td align="right"> 0.00800578</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800578</td>
    <td align="right">    41.9673</td>
    <td align="right">    7121.21</td>
    <td align="right">       0.00</td>
    <td align="right">   10741.26</td>
    <td align="right">   10741.26</td>
    <td align="right"> 0.38302702</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.28</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61080.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11160.837</td>
    <td align="right">  11160.837</td>
    <td align="right">   0.384057</td>
    <td align="right"> 0.00024412</td>
    <td align="right">    232.341</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.1251</td>
    <td align="right">   0.127582</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11160.84</td>
    <td align="right">   11067.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39869430</td>
    <td align="right">   0.384057</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.24409430</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11160.84</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.04</td>
    <td align="right"> 0.00800613</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800613</td>
    <td align="right">    41.9691</td>
    <td align="right">    7411.47</td>
    <td align="right">       0.00</td>
    <td align="right">   11179.59</td>
    <td align="right">   11179.59</td>
    <td align="right"> 0.39869430</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.28</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61077.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39498.794</td>
    <td align="right">  39498.794</td>
    <td align="right">   1.346426</td>
    <td align="right"> 0.00086395</td>
    <td align="right">    824.638</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.4426</td>
    <td align="right">   0.451519</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39498.79</td>
    <td align="right">   39498.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.39774279</td>
    <td align="right">   1.346426</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.86386269</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   39498.79</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.77</td>
    <td align="right"> 0.00941175</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00941175</td>
    <td align="right">    49.2248</td>
    <td align="right">   26319.20</td>
    <td align="right">       0.00</td>
    <td align="right">   39565.25</td>
    <td align="right">   39565.25</td>
    <td align="right"> 1.39774279</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.54</td>
    <td align="right">      21.34</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61343.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2647.995</td>
    <td align="right">   2647.995</td>
    <td align="right">   0.111679</td>
    <td align="right"> 0.00005792</td>
    <td align="right">     52.324</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0297</td>
    <td align="right">   0.030270</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2648.00</td>
    <td align="right">    2648.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11593492</td>
    <td align="right">   0.111679</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05791327</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2648.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.56</td>
    <td align="right"> 0.01211631</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01211631</td>
    <td align="right">    63.1003</td>
    <td align="right">    1549.46</td>
    <td align="right">       0.00</td>
    <td align="right">    2652.66</td>
    <td align="right">    2652.66</td>
    <td align="right"> 0.11593492</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.22</td>
    <td align="right">      19.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55917.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5744.799</td>
    <td align="right">   5744.799</td>
    <td align="right">   0.418020</td>
    <td align="right"> 0.00012566</td>
    <td align="right">    104.872</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0644</td>
    <td align="right">   0.065670</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5744.80</td>
    <td align="right">    5744.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43395174</td>
    <td align="right">   0.418020</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12564225</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5744.80</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00794115</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00794115</td>
    <td align="right">    41.6328</td>
    <td align="right">    1664.36</td>
    <td align="right">       0.00</td>
    <td align="right">    5756.53</td>
    <td align="right">    5756.53</td>
    <td align="right"> 0.43395174</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      25.79</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46302.5</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6288.952</td>
    <td align="right">   6288.952</td>
    <td align="right">   0.354889</td>
    <td align="right"> 0.00013756</td>
    <td align="right">    118.144</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0705</td>
    <td align="right">   0.071890</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6288.95</td>
    <td align="right">    6288.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36841524</td>
    <td align="right">   0.354889</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13754321</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6288.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.01557482</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01557482</td>
    <td align="right">    80.6683</td>
    <td align="right">    2775.94</td>
    <td align="right">       0.00</td>
    <td align="right">    6300.85</td>
    <td align="right">    6300.85</td>
    <td align="right"> 0.36841524</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.55</td>
    <td align="right">      17.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50139.8</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003632</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00377008</td>
    <td align="right">   0.003632</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00377008</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003632</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00376992</td>
    <td align="right">   0.003632</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00376992</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3506.463</td>
    <td align="right">   3506.463</td>
    <td align="right">   0.119800</td>
    <td align="right"> 0.00007670</td>
    <td align="right">     73.155</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0393</td>
    <td align="right">   0.040083</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3506.46</td>
    <td align="right">    3506.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12436552</td>
    <td align="right">   0.119800</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07668848</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3506.46</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      28.32</td>
    <td align="right"> 0.01764728</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01764728</td>
    <td align="right">    91.1071</td>
    <td align="right">    2316.18</td>
    <td align="right">       0.00</td>
    <td align="right">    3512.36</td>
    <td align="right">    3512.36</td>
    <td align="right"> 0.12436552</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.47</td>
    <td align="right">      21.32</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61279.4</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4724.157</td>
    <td align="right">   4724.157</td>
    <td align="right">   0.161789</td>
    <td align="right"> 0.00010333</td>
    <td align="right">     98.488</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0529</td>
    <td align="right">   0.054003</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4724.16</td>
    <td align="right">    4724.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16795570</td>
    <td align="right">   0.161789</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10332019</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4724.16</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.01215846</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01215846</td>
    <td align="right">    63.3157</td>
    <td align="right">    3132.59</td>
    <td align="right">       0.00</td>
    <td align="right">    4732.10</td>
    <td align="right">    4732.10</td>
    <td align="right"> 0.16795570</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.41</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61211.9</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2199.277</td>
    <td align="right">   2199.277</td>
    <td align="right">   0.075264</td>
    <td align="right"> 0.00004810</td>
    <td align="right">     45.860</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0246</td>
    <td align="right">   0.025140</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2199.28</td>
    <td align="right">    2199.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07813268</td>
    <td align="right">   0.075264</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04809953</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2199.28</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.95</td>
    <td align="right"> 0.01377621</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01377621</td>
    <td align="right">    71.5564</td>
    <td align="right">    1456.69</td>
    <td align="right">       0.00</td>
    <td align="right">    2202.97</td>
    <td align="right">    2202.97</td>
    <td align="right"> 0.07813268</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.43</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61232.5</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  53224.950</td>
    <td align="right">  53224.950</td>
    <td align="right">   1.831435</td>
    <td align="right"> 0.00116418</td>
    <td align="right">   1108.029</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.5964</td>
    <td align="right">   0.608425</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   53224.95</td>
    <td align="right">   53224.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.90123686</td>
    <td align="right">   1.831435</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.16406206</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   53224.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00800168</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800168</td>
    <td align="right">    41.9461</td>
    <td align="right">   35345.65</td>
    <td align="right">       0.00</td>
    <td align="right">   53314.38</td>
    <td align="right">   53314.38</td>
    <td align="right"> 1.90123686</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.28</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61079.1</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36775.613</td>
    <td align="right">  36775.613</td>
    <td align="right">   1.265732</td>
    <td align="right"> 0.00080439</td>
    <td align="right">    765.533</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.4121</td>
    <td align="right">   0.420389</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36775.61</td>
    <td align="right">   36775.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.31397295</td>
    <td align="right">   1.265732</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.80430505</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   36775.61</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.98</td>
    <td align="right"> 0.00799974</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799974</td>
    <td align="right">    41.9361</td>
    <td align="right">   24419.02</td>
    <td align="right">       0.00</td>
    <td align="right">   36837.40</td>
    <td align="right">   36837.40</td>
    <td align="right"> 1.31397295</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.27</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61072.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  45386.584</td>
    <td align="right">  45386.584</td>
    <td align="right">   1.562542</td>
    <td align="right"> 0.00099273</td>
    <td align="right">    944.701</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.5086</td>
    <td align="right">   0.518823</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   45386.58</td>
    <td align="right">   45386.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.62209535</td>
    <td align="right">   1.562542</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.99263224</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   45386.58</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00799687</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799687</td>
    <td align="right">    41.9212</td>
    <td align="right">   30132.51</td>
    <td align="right">       0.00</td>
    <td align="right">   45462.84</td>
    <td align="right">   45462.84</td>
    <td align="right"> 1.62209535</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.26</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61064.4</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36984.077</td>
    <td align="right">  36984.077</td>
    <td align="right">   1.272922</td>
    <td align="right"> 0.00080895</td>
    <td align="right">    769.869</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.4144</td>
    <td align="right">   0.422772</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36984.08</td>
    <td align="right">   36984.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.32143687</td>
    <td align="right">   1.272922</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.80886429</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   36984.08</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.00799979</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799979</td>
    <td align="right">    41.9363</td>
    <td align="right">   24557.29</td>
    <td align="right">       0.00</td>
    <td align="right">   37046.22</td>
    <td align="right">   37046.22</td>
    <td align="right"> 1.32143687</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.27</td>
    <td align="right">      21.26</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61072.0</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6541.832</td>
    <td align="right">   6541.832</td>
    <td align="right">   0.480336</td>
    <td align="right"> 0.00014309</td>
    <td align="right">    119.324</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0733</td>
    <td align="right">   0.074781</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6541.83</td>
    <td align="right">    6541.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49864349</td>
    <td align="right">   0.480336</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14307386</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6541.83</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00793568</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00793568</td>
    <td align="right">    41.6045</td>
    <td align="right">    1853.14</td>
    <td align="right">       0.00</td>
    <td align="right">    6555.21</td>
    <td align="right">    6555.21</td>
    <td align="right"> 0.49864349</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      25.67</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46183.3</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 108009.133</td>
    <td align="right"> 108009.133</td>
    <td align="right">   3.705159</td>
    <td align="right"> 0.00236247</td>
    <td align="right">   2250.608</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     1.2103</td>
    <td align="right">   1.234674</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  108009.13</td>
    <td align="right">  108009.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.84637352</td>
    <td align="right">   3.705159</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.36222552</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  108009.13</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.16</td>
    <td align="right"> 0.00800753</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800753</td>
    <td align="right">    41.9763</td>
    <td align="right">   71837.30</td>
    <td align="right">       0.00</td>
    <td align="right">  108190.68</td>
    <td align="right">  108190.68</td>
    <td align="right"> 3.84637352</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.36</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61165.1</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 154000.491</td>
    <td align="right"> 154000.491</td>
    <td align="right">   5.275035</td>
    <td align="right"> 0.00336843</td>
    <td align="right">   3210.386</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     1.7257</td>
    <td align="right">   1.760410</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  154000.49</td>
    <td align="right">  154000.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.47608235</td>
    <td align="right">   5.275035</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.36808452</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  154000.49</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00801052</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801052</td>
    <td align="right">    41.9918</td>
    <td align="right">  102502.34</td>
    <td align="right">       0.00</td>
    <td align="right">  154259.40</td>
    <td align="right">  154259.40</td>
    <td align="right"> 5.47608235</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.40</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61206.8</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 106737.587</td>
    <td align="right"> 106737.587</td>
    <td align="right">   3.660931</td>
    <td align="right"> 0.00233465</td>
    <td align="right">   2224.225</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     1.1961</td>
    <td align="right">   1.220139</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  106737.59</td>
    <td align="right">  106737.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.80045978</td>
    <td align="right">   3.660931</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.33441603</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  106737.59</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.17</td>
    <td align="right"> 0.00800675</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800675</td>
    <td align="right">    41.9724</td>
    <td align="right">   70997.59</td>
    <td align="right">       0.00</td>
    <td align="right">  106917.00</td>
    <td align="right">  106917.00</td>
    <td align="right"> 3.80045978</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.37</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61169.8</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 144791.161</td>
    <td align="right"> 144791.161</td>
    <td align="right">   4.959251</td>
    <td align="right"> 0.00316699</td>
    <td align="right">   3018.465</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     1.6225</td>
    <td align="right">   1.655137</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  144791.16</td>
    <td align="right">  142909.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.14826285</td>
    <td align="right">   4.959251</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 3.16667087</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  144791.16</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.34</td>
    <td align="right"> 0.00801218</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801218</td>
    <td align="right">    42.0004</td>
    <td align="right">   96375.73</td>
    <td align="right">       0.00</td>
    <td align="right">  145034.59</td>
    <td align="right">  145034.59</td>
    <td align="right"> 5.14826285</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.40</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61208.7</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1541.933</td>
    <td align="right">   1541.933</td>
    <td align="right">   0.052842</td>
    <td align="right"> 0.00003373</td>
    <td align="right">     32.139</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0173</td>
    <td align="right">   0.017626</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1541.93</td>
    <td align="right">    1541.93</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05485562</td>
    <td align="right">   0.052842</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.03372301</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1541.93</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.50</td>
    <td align="right"> 0.01094869</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01094869</td>
    <td align="right">    57.1250</td>
    <td align="right">    1023.26</td>
    <td align="right">       0.00</td>
    <td align="right">    1544.52</td>
    <td align="right">    1544.52</td>
    <td align="right"> 0.05485562</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61193.4</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17718.789</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.419249</td>
    <td align="right"> 0.00075229</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.419249</td>
    <td align="right"> 1.47334058</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.2860</td>
    <td align="right">   0.280393</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17718.79</td>
    <td align="right">   17718.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.47334058</td>
    <td align="right">   1.419249</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.75221480</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   17718.79</td>
    <td align="right">      19.52</td>
    <td align="right"> 0.00738919</td>
    <td align="right">      12.31</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4465</td>
    <td align="right">   16875.44</td>
    <td align="right">       0.00</td>
    <td align="right">   20154.02</td>
    <td align="right">   18946.13</td>
    <td align="right"> 1.47334058</td>
    <td align="right">      24.56</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.8</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817508</td>
    <td align="right">    32646.7</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23575.764</td>
    <td align="right">  23575.764</td>
    <td align="right">   1.237289</td>
    <td align="right"> 0.00051567</td>
    <td align="right">    540.484</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.419249</td>
    <td align="right"> 1.47334058</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2642</td>
    <td align="right">   0.269499</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23575.76</td>
    <td align="right">   23575.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.28444617</td>
    <td align="right">   1.237289</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42441.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.51561632</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23575.76</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">   23575.76</td>
    <td align="right">       0.00</td>
    <td align="right">   25743.07</td>
    <td align="right">   25743.07</td>
    <td align="right"> 1.28444617</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      36.25</td>
    <td align="right">      20.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56976.9</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3321.754</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.339469</td>
    <td align="right"> 0.00014103</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2713</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.339469</td>
    <td align="right"> 0.35240760</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0536</td>
    <td align="right">   0.052566</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3321.75</td>
    <td align="right">    3321.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35240760</td>
    <td align="right">   0.339469</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00776316</td>
    <td align="right">    44450.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.04</td>
    <td align="right"> 0.00776316</td>
    <td align="right">    32439.2</td>
    <td align="right"> 0.14101823</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3321.75</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776316</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776316</td>
    <td align="right">    36.0691</td>
    <td align="right">    1806.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4894.03</td>
    <td align="right">    4894.03</td>
    <td align="right"> 0.35240760</td>
    <td align="right">      24.56</td>
    <td align="right">      15.95</td>
    <td align="right"> 0.00776316</td>
    <td align="right">    44450.1</td>
    <td align="right">      10.94</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00776316</td>
    <td align="right">    30562.7</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6469.982</td>
    <td align="right">   6469.982</td>
    <td align="right">   0.339469</td>
    <td align="right"> 0.00014152</td>
    <td align="right">    148.605</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.339469</td>
    <td align="right"> 0.35240760</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0725</td>
    <td align="right">   0.073960</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6469.98</td>
    <td align="right">    6469.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35240760</td>
    <td align="right">   0.339469</td>
    <td align="right">      22.00</td>
    <td align="right">       8.52</td>
    <td align="right"> 0.00252587</td>
    <td align="right">    28522.3</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14150246</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6469.98</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.58</td>
    <td align="right"> 0.00252587</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00252587</td>
    <td align="right">    13.3608</td>
    <td align="right">    6677.14</td>
    <td align="right">       0.00</td>
    <td align="right">    7064.21</td>
    <td align="right">    7064.21</td>
    <td align="right"> 0.35240760</td>
    <td align="right">      16.60</td>
    <td align="right">       7.26</td>
    <td align="right"> 0.00252587</td>
    <td align="right">    23075.3</td>
    <td align="right">      36.46</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00252587</td>
    <td align="right">    43120.9</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5933.678</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.456301</td>
    <td align="right"> 0.00025193</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0070</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.456301</td>
    <td align="right"> 0.47369180</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0958</td>
    <td align="right">   0.093898</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5933.68</td>
    <td align="right">    5747.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47369180</td>
    <td align="right">   0.456301</td>
    <td align="right">      24.56</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00869686</td>
    <td align="right">    46826.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.25190210</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    5933.68</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869686</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00869686</td>
    <td align="right">    40.3497</td>
    <td align="right">    5425.24</td>
    <td align="right">       0.00</td>
    <td align="right">    6730.92</td>
    <td align="right">    6121.03</td>
    <td align="right"> 0.47369180</td>
    <td align="right">      24.56</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00869686</td>
    <td align="right">    46826.0</td>
    <td align="right">      11.90</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818656</td>
    <td align="right">    32616.5</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6034.803</td>
    <td align="right">   6034.803</td>
    <td align="right">   0.316652</td>
    <td align="right"> 0.00013200</td>
    <td align="right">    138.617</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.456301</td>
    <td align="right"> 0.47369180</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0676</td>
    <td align="right">   0.068985</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6034.80</td>
    <td align="right">    6034.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32872089</td>
    <td align="right">   0.316652</td>
    <td align="right">      22.00</td>
    <td align="right">       8.38</td>
    <td align="right"> 0.00239964</td>
    <td align="right">    28202.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13198481</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6034.80</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.00239964</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00239964</td>
    <td align="right">    12.6949</td>
    <td align="right">    6192.15</td>
    <td align="right">       0.00</td>
    <td align="right">    6589.17</td>
    <td align="right">    6589.17</td>
    <td align="right"> 0.32872089</td>
    <td align="right">      16.60</td>
    <td align="right">       7.11</td>
    <td align="right"> 0.00239964</td>
    <td align="right">    22755.7</td>
    <td align="right">      36.46</td>
    <td align="right">      15.49</td>
    <td align="right"> 0.00239964</td>
    <td align="right">    42800.6</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738601</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  54511.202</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.366936</td>
    <td align="right"> 0.00231440</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4859</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.366936</td>
    <td align="right"> 4.53337251</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.8799</td>
    <td align="right">   0.862619</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   54511.20</td>
    <td align="right">   54511.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.53337251</td>
    <td align="right">   4.366936</td>
    <td align="right">      24.56</td>
    <td align="right">      14.99</td>
    <td align="right"> 0.00841650</td>
    <td align="right">    46113.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00841650</td>
    <td align="right">    34088.7</td>
    <td align="right"> 2.31416110</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   54511.20</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841650</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841650</td>
    <td align="right">    39.0644</td>
    <td align="right">   51924.47</td>
    <td align="right">       0.00</td>
    <td align="right">   62052.97</td>
    <td align="right">   58837.58</td>
    <td align="right"> 4.53337251</td>
    <td align="right">      24.56</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00841650</td>
    <td align="right">    46113.1</td>
    <td align="right">      11.84</td>
    <td align="right">      11.33</td>
    <td align="right"> 0.00813538</td>
    <td align="right">    32425.1</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36898.610</td>
    <td align="right">  36898.610</td>
    <td align="right">   1.936011</td>
    <td align="right"> 0.00080708</td>
    <td align="right">    846.486</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.366936</td>
    <td align="right"> 4.53337251</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.4135</td>
    <td align="right">   0.421795</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36898.61</td>
    <td align="right">   36898.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.00979782</td>
    <td align="right">   1.936011</td>
    <td align="right">      22.00</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00591451</td>
    <td align="right">    37135.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.80699507</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   36898.61</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00591451</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00591451</td>
    <td align="right">    31.1163</td>
    <td align="right">   37583.90</td>
    <td align="right">       0.00</td>
    <td align="right">   40287.63</td>
    <td align="right">   40287.63</td>
    <td align="right"> 2.00979782</td>
    <td align="right">      16.60</td>
    <td align="right">      11.05</td>
    <td align="right"> 0.00591451</td>
    <td align="right">    31654.7</td>
    <td align="right">      36.33</td>
    <td align="right">      18.45</td>
    <td align="right"> 0.00591451</td>
    <td align="right">    51700.3</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3796.270</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.384121</td>
    <td align="right"> 0.00016118</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2657</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.384121</td>
    <td align="right"> 0.39876095</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.0613</td>
    <td align="right">   0.060075</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3796.27</td>
    <td align="right">    3796.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39876095</td>
    <td align="right">   0.384121</td>
    <td align="right">      24.56</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00776011</td>
    <td align="right">    44442.4</td>
    <td align="right">      12.78</td>
    <td align="right">      10.03</td>
    <td align="right"> 0.00776011</td>
    <td align="right">    32431.5</td>
    <td align="right"> 0.16116285</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    3796.27</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776011</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00776011</td>
    <td align="right">    36.0551</td>
    <td align="right">    2040.29</td>
    <td align="right">       0.00</td>
    <td align="right">    5535.83</td>
    <td align="right">    5535.83</td>
    <td align="right"> 0.39876095</td>
    <td align="right">      24.56</td>
    <td align="right">      15.95</td>
    <td align="right"> 0.00776011</td>
    <td align="right">    44442.4</td>
    <td align="right">      10.94</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00776011</td>
    <td align="right">    30559.8</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7320.992</td>
    <td align="right">   7320.992</td>
    <td align="right">   0.384121</td>
    <td align="right"> 0.00016013</td>
    <td align="right">    168.152</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.384121</td>
    <td align="right"> 0.39876095</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.0820</td>
    <td align="right">   0.083688</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7320.99</td>
    <td align="right">    7320.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39876095</td>
    <td align="right">   0.384121</td>
    <td align="right">      22.00</td>
    <td align="right">       8.51</td>
    <td align="right"> 0.00251688</td>
    <td align="right">    28499.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16011456</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7320.99</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.58</td>
    <td align="right"> 0.00251688</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00251688</td>
    <td align="right">    13.3134</td>
    <td align="right">    7557.44</td>
    <td align="right">       0.00</td>
    <td align="right">    7993.39</td>
    <td align="right">    7993.39</td>
    <td align="right"> 0.39876095</td>
    <td align="right">      16.60</td>
    <td align="right">       7.25</td>
    <td align="right"> 0.00251688</td>
    <td align="right">    23052.6</td>
    <td align="right">      36.46</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00251688</td>
    <td align="right">    43098.1</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  61580.684</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.932995</td>
    <td align="right"> 0.00261455</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5615</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.932995</td>
    <td align="right"> 5.12100639</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.9940</td>
    <td align="right">   0.974491</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   61580.68</td>
    <td align="right">   61580.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.12100639</td>
    <td align="right">   4.932995</td>
    <td align="right">      24.56</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00845720</td>
    <td align="right">    46216.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.71</td>
    <td align="right"> 0.00845720</td>
    <td align="right">    34191.5</td>
    <td align="right"> 2.61428143</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   61580.68</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845720</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845720</td>
    <td align="right">    39.2511</td>
    <td align="right">   58654.05</td>
    <td align="right">       0.00</td>
    <td align="right">   70063.07</td>
    <td align="right">   66157.55</td>
    <td align="right"> 5.12100639</td>
    <td align="right">      24.56</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00845720</td>
    <td align="right">    46216.6</td>
    <td align="right">      11.90</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00815493</td>
    <td align="right">    32535.1</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  51373.514</td>
    <td align="right">  51373.514</td>
    <td align="right">   2.695631</td>
    <td align="right"> 0.00112368</td>
    <td align="right">   1178.108</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   4.932995</td>
    <td align="right"> 5.12100639</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.5757</td>
    <td align="right">   0.587261</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   51373.51</td>
    <td align="right">   51373.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.79836927</td>
    <td align="right">   2.695631</td>
    <td align="right">      22.00</td>
    <td align="right">      12.90</td>
    <td align="right"> 0.00702741</td>
    <td align="right">    39965.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.12357003</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   51373.51</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00702741</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702741</td>
    <td align="right">    36.9037</td>
    <td align="right">   52138.21</td>
    <td align="right">       0.00</td>
    <td align="right">   56092.95</td>
    <td align="right">   56092.95</td>
    <td align="right"> 2.79836927</td>
    <td align="right">      16.60</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00702741</td>
    <td align="right">    34472.3</td>
    <td align="right">      36.29</td>
    <td align="right">      19.32</td>
    <td align="right"> 0.00702741</td>
    <td align="right">    54517.2</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  68867.758</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.516490</td>
    <td align="right"> 0.00292394</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6083</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.516490</td>
    <td align="right"> 5.72674019</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     1.1116</td>
    <td align="right">   1.089806</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   68867.76</td>
    <td align="right">   68867.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.72674019</td>
    <td align="right">   5.516490</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848238</td>
    <td align="right">    46280.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848238</td>
    <td align="right">    34255.0</td>
    <td align="right"> 2.92363918</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   68867.76</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848238</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848238</td>
    <td align="right">    39.3664</td>
    <td align="right">   65592.02</td>
    <td align="right">       0.00</td>
    <td align="right">   78328.21</td>
    <td align="right">   73771.70</td>
    <td align="right"> 5.72674019</td>
    <td align="right">      24.56</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00848238</td>
    <td align="right">    46280.7</td>
    <td align="right">      11.94</td>
    <td align="right">      11.40</td>
    <td align="right"> 0.00816704</td>
    <td align="right">    32603.1</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  52112.815</td>
    <td align="right">  52112.815</td>
    <td align="right">   2.734420</td>
    <td align="right"> 0.00113986</td>
    <td align="right">   1195.061</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   5.516490</td>
    <td align="right"> 5.72674019</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.5840</td>
    <td align="right">   0.595712</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   52112.82</td>
    <td align="right">   52112.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.83863715</td>
    <td align="right">   2.734420</td>
    <td align="right">      22.00</td>
    <td align="right">      12.90</td>
    <td align="right"> 0.00702827</td>
    <td align="right">    39967.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.13973901</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   52112.82</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00702827</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702827</td>
    <td align="right">    36.9083</td>
    <td align="right">   52884.00</td>
    <td align="right">       0.00</td>
    <td align="right">   56900.16</td>
    <td align="right">   56900.16</td>
    <td align="right"> 2.83863715</td>
    <td align="right">      16.60</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00702827</td>
    <td align="right">    34474.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.32</td>
    <td align="right"> 0.00702827</td>
    <td align="right">    54519.4</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13094.549</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.272838</td>
    <td align="right"> 0.00055596</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0295</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.272838</td>
    <td align="right"> 1.32134986</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.2114</td>
    <td align="right">   0.207216</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13094.55</td>
    <td align="right">   12659.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.32134986</td>
    <td align="right">   1.272838</td>
    <td align="right">      24.56</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00870896</td>
    <td align="right">    46856.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.55590216</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">   13094.55</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870896</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00870896</td>
    <td align="right">    40.4051</td>
    <td align="right">   11942.88</td>
    <td align="right">       0.00</td>
    <td align="right">   18919.59</td>
    <td align="right">   17541.03</td>
    <td align="right"> 1.32134986</td>
    <td align="right">      24.56</td>
    <td align="right">      16.77</td>
    <td align="right"> 0.00870896</td>
    <td align="right">    46856.7</td>
    <td align="right">      11.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00829535</td>
    <td align="right">    32538.4</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  24259.185</td>
    <td align="right">  24259.185</td>
    <td align="right">   1.272838</td>
    <td align="right"> 0.00053062</td>
    <td align="right">    556.602</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.272838</td>
    <td align="right"> 1.32134986</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2718</td>
    <td align="right">   0.277312</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24259.18</td>
    <td align="right">   24259.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.32134986</td>
    <td align="right">   1.272838</td>
    <td align="right">      22.00</td>
    <td align="right">      11.52</td>
    <td align="right"> 0.00552906</td>
    <td align="right">    36155.9</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.53056314</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   24259.18</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00552906</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00552906</td>
    <td align="right">    29.1064</td>
    <td align="right">   24746.19</td>
    <td align="right">       0.00</td>
    <td align="right">   26487.30</td>
    <td align="right">   26487.30</td>
    <td align="right"> 1.32134986</td>
    <td align="right">      16.60</td>
    <td align="right">      10.65</td>
    <td align="right"> 0.00552906</td>
    <td align="right">    30678.8</td>
    <td align="right">      36.35</td>
    <td align="right">      18.14</td>
    <td align="right"> 0.00552906</td>
    <td align="right">    50724.4</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9908.927</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.242991</td>
    <td align="right"> 0.00042071</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.1166</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.242991</td>
    <td align="right"> 1.29036527</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">268.27143978</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 6195242.77</td>
    <td align="right">     0.1599</td>
    <td align="right">   0.156805</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9908.93</td>
    <td align="right">    9908.93</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.29036527</td>
    <td align="right">   1.242991</td>
    <td align="right">      24.56</td>
    <td align="right">      14.83</td>
    <td align="right"> 0.00821786</td>
    <td align="right">    45607.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.48</td>
    <td align="right"> 0.00821786</td>
    <td align="right">    33587.2</td>
    <td align="right"> 0.42066313</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    9908.93</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00821786</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00821786</td>
    <td align="right">    38.1542</td>
    <td align="right">    9441.92</td>
    <td align="right">       0.00</td>
    <td align="right">   12075.33</td>
    <td align="right">   12075.33</td>
    <td align="right"> 1.29036527</td>
    <td align="right">      24.56</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00821786</td>
    <td align="right">    45607.6</td>
    <td align="right">      15.39</td>
    <td align="right">      12.88</td>
    <td align="right"> 0.00821786</td>
    <td align="right">    36249.5</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23690.350</td>
    <td align="right">  23690.350</td>
    <td align="right">   1.242991</td>
    <td align="right"> 0.00051818</td>
    <td align="right">    543.567</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.242991</td>
    <td align="right"> 1.29036527</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">191.32381809</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 8924044.40</td>
    <td align="right">     0.2655</td>
    <td align="right">   0.270809</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23690.35</td>
    <td align="right">   23690.35</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.29036527</td>
    <td align="right">   1.242991</td>
    <td align="right">      22.00</td>
    <td align="right">      11.44</td>
    <td align="right"> 0.00544203</td>
    <td align="right">    35934.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.51812239</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   23690.35</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00544203</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00544203</td>
    <td align="right">    28.6523</td>
    <td align="right">   24171.61</td>
    <td align="right">       0.00</td>
    <td align="right">   25866.21</td>
    <td align="right">   25866.21</td>
    <td align="right"> 1.29036527</td>
    <td align="right">      16.60</td>
