  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      78.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6080.66</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      78.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6080.66</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     197.23</td>
    <td align="right">      10.14</td>
    <td align="right">16-NOV-03:30</td>
    <td align="right">   52174.17</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      26.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   28565.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      26.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   28565.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     170.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52174.17</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     170.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52174.17</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     934.72</td>
    <td align="right">      26.78</td>
    <td align="right">24-OCT-08:00</td>
    <td align="right">  175623.02</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      26.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  134398.77</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      26.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  134398.77</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     908.24</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  175623.02</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     908.24</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  175623.02</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     203.72</td>
    <td align="right">       0.24</td>
    <td align="right">21-NOV-13:00</td>
    <td align="right">   65978.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44638.64</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44638.64</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     174.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65978.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     174.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65978.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     292.74</td>
    <td align="right">       0.56</td>
    <td align="right">17-MAR-18:30</td>
    <td align="right">   46478.06</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      87.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   46478.06</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      87.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   46478.06</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     205.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39402.94</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     205.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39402.94</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      47.42</td>
    <td align="right">       0.55</td>
    <td align="right">28-DEC-10:00</td>
    <td align="right">    3261.38</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3261.38</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3261.38</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      44.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3247.91</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      44.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3247.91</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      47.98</td>
    <td align="right">       0.48</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    4817.15</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    4817.15</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    4817.15</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      43.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3480.85</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      43.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3480.85</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.80</td>
    <td align="right">      15.34</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1826.98</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.80</td>
    <td align="right">      15.34</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1826.98</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.80</td>
    <td align="right">      15.34</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1826.98</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.18</td>
    <td align="right">      15.04</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1874.38</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.18</td>
    <td align="right">      15.04</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1874.38</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.18</td>
    <td align="right">      15.04</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1874.38</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     207.23</td>
    <td align="right">       1.09</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   70750.08</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38870.20</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38870.20</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     187.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   70750.08</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     187.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   70750.08</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      53.84</td>
    <td align="right">       0.65</td>
    <td align="right">15-NOV-09:30</td>
    <td align="right">    3688.36</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       3.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3659.32</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       3.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3659.32</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      50.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3688.36</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      50.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3688.36</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     126.37</td>
    <td align="right">       2.38</td>
    <td align="right">24-OCT-05:00</td>
    <td align="right">   39617.19</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      37.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   21041.02</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      37.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   21041.02</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      89.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39617.19</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      89.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39617.19</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     120.48</td>
    <td align="right">       1.42</td>
    <td align="right">11-DEC-14:30</td>
    <td align="right">   35218.10</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   21810.61</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   21810.61</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      73.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35218.10</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      73.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35218.10</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     395.67</td>
    <td align="right">       9.38</td>
    <td align="right">15-JAN-13:30</td>
    <td align="right">  105144.81</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     118.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  105144.81</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     118.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  105144.81</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     277.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98988.39</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     277.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98988.39</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     213.33</td>
    <td align="right">       2.03</td>
    <td align="right">29-OCT-11:30</td>
    <td align="right">   55111.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      26.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   26165.15</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      26.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   26165.15</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     187.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55111.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     187.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55111.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      71.93</td>
    <td align="right">       0.19</td>
    <td align="right">13-DEC-16:00</td>
    <td align="right">    5209.83</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5036.98</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5036.98</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      67.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5209.83</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      67.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5209.83</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     172.19</td>
    <td align="right">       2.22</td>
    <td align="right">22-FEB-10:00</td>
    <td align="right">   45587.92</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      23.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   25076.69</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      23.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   25076.69</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     148.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45587.92</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     148.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45587.92</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     815.09</td>
    <td align="right">       4.15</td>
    <td align="right">01-NOV-18:30</td>
    <td align="right">  153336.22</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  117915.95</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  117915.95</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     791.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  153336.22</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     791.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  153336.22</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     178.64</td>
    <td align="right">       1.52</td>
    <td align="right">17-MAR-11:30</td>
    <td align="right">   57721.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      25.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39156.69</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      25.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39156.69</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     153.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57721.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     153.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57721.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      43.85</td>
    <td align="right">       2.16</td>
    <td align="right">12-NOV-07:00</td>
    <td align="right">    7060.58</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      11.56</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7060.58</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      11.56</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7060.58</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      32.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5236.67</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      32.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5236.67</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      44.27</td>
    <td align="right">       0.82</td>
    <td align="right">01-FEB-20:00</td>
    <td align="right">   11919.66</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11919.66</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11919.66</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      38.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9921.81</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      38.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9921.81</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      45.44</td>
    <td align="right">       0.43</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    6822.86</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      10.47</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6822.86</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      10.47</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6822.86</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5516.80</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5516.80</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.32</td>
    <td align="right">       0.21</td>
    <td align="right">14-FEB-21:00</td>
    <td align="right">    1053.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1053.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1053.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     508.20</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     508.20</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.74</td>
    <td align="right">       0.22</td>
    <td align="right">26-JAN-09:30</td>
    <td align="right">    1406.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1406.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1406.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.48</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     794.85</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.48</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     794.85</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       5.77</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       5.77</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       5.77</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.36</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.89</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.36</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.89</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.36</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.89</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      30.99</td>
    <td align="right">       0.14</td>
    <td align="right">10-FEB-16:30</td>
    <td align="right">   10626.47</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       2.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5596.15</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       2.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5596.15</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   10626.47</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   10626.47</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.37</td>
    <td align="right">    1627.65</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   20358.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.37</td>
    <td align="right">    1627.65</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   20358.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.37</td>
    <td align="right">    1627.65</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   20358.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.04</td>
    <td align="right">       0.10</td>
    <td align="right">30-OCT-09:30</td>
    <td align="right">    1189.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1189.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1189.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.79</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     575.37</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.79</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     575.37</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     128.10</td>
    <td align="right">       0.31</td>
    <td align="right">08-FEB-05:30</td>
    <td align="right">   25441.91</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     103.59</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   25441.91</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     103.59</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   25441.91</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      24.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9868.40</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      24.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9868.40</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      30.60</td>
    <td align="right">       0.19</td>
    <td align="right">29-OCT-08:00</td>
    <td align="right">    7917.72</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3749.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3749.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7917.72</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7917.72</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.96</td>
    <td align="right">       0.10</td>
    <td align="right">07-MAR-10:00</td>
    <td align="right">    1313.40</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.40</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.40</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     661.85</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     661.85</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      24.71</td>
    <td align="right">       0.44</td>
    <td align="right">16-NOV-05:30</td>
    <td align="right">    6521.78</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3592.51</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3592.51</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6521.78</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6521.78</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     118.48</td>
    <td align="right">       2.49</td>
    <td align="right">27-NOV-12:00</td>
    <td align="right">   22485.55</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       3.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16984.24</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       3.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16984.24</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     115.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   22485.55</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     115.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   22485.55</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       0.12</td>
    <td align="right">09-JUN-20:00</td>
    <td align="right">    9345.34</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    9345.34</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    9345.34</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      27.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3337.57</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      27.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3337.57</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   18036.52</td>
    <td align="right">   27033.17</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 5503387.34</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">   12447.35</td>
    <td align="right">   27033.17</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024890.30</td>
    <td align="right">16-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.35</td>
    <td align="right">   27033.17</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024890.30</td>
    <td align="right">16-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.35</td>
    <td align="right">   27033.17</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024890.30</td>
    <td align="right">16-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   32238.65</td>
    <td align="right">    5733.99</td>
    <td align="right">17-MAY-22:00</td>
    <td align="right"> 7345755.02</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    5601.40</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5094098.41</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    5589.17</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5085528.85</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    5589.17</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5085528.85</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   10843.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5413717.08</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">   15736.32</td>
    <td align="right">       0.00</td>
    <td align="right">22-JAN-02:00</td>
    <td align="right"> 2455213.02</td>
    <td align="right">24-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">      57.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  831973.48</td>
    <td align="right">03-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   42261.66</td>
    <td align="right">   24789.98</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right">12005776.49</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.35</td>
    <td align="right">   27033.17</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024890.30</td>
    <td align="right">16-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.35</td>
    <td align="right">   27033.17</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024890.30</td>
    <td align="right">16-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">   11186.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5444412.11</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">   13258.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 6300456.41</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">   13258.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 6300456.41</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">    -206.00</td>
    <td align="right">  -11892.85</td>
    <td align="right">17-FEB-19:30</td>
    <td align="right">   -2242.65</td>
    <td align="right">21-AUG-02:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    5575.25</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5032321.38</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:04:32</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    -17.779</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.756</td>
    <td align="right">      4.475</td>
    <td align="right">     11.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.071</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     -6.225</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.330</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.515</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">    -33.526</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.626</td>
    <td align="right">     15.400</td>
    <td align="right">     28.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.285</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.937</td>
    <td align="right">    -37.923</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.016</td>
    <td align="right">      3.721</td>
    <td align="right">     26.856</td>
    <td align="right">     54.995</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     29.679</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.314</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.968</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.053</td>
    <td align="right">     -7.740</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.317</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.035</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.844</td>
    <td align="right">    -51.854</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.817</td>
    <td align="right">      3.352</td>
    <td align="right">     10.554</td>
    <td align="right">    105.368</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -42.921</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.458</td>
    <td align="right">    -27.703</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.691</td>
    <td align="right">   -186.928</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.108</td>
    <td align="right">     61.017</td>
    <td align="right">     86.879</td>
    <td align="right">    142.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -88.738</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.926</td>
    <td align="right">    -34.552</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.906</td>
    <td align="right">    -50.315</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.807</td>
    <td align="right">      8.975</td>
    <td align="right">     10.554</td>
    <td align="right">    101.451</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.473</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.460</td>
    <td align="right">    -30.445</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.532</td>
    <td align="right">    -10.120</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.819</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.717</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.139</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.243</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.197</td>
    <td align="right">    -48.439</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.187</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     73.621</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.093</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.429</td>
    <td align="right">     -9.731</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.822</td>
    <td align="right">    -12.673</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.293</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.543</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.232</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.389</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.214</td>
    <td align="right">   -205.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.621</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -44.622</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.544</td>
    <td align="right">    -27.883</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.402</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.220</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.106</td>
    <td align="right">    -65.934</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.944</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.765</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.850</td>
    <td align="right">    -59.554</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.564</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.205</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.217</td>
    <td align="right">    -57.563</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.577</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.576</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.491</td>
    <td align="right">    -27.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.386</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.236</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.494</td>
    <td align="right">   -103.782</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.064</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    199.905</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -188.672</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.533</td>
    <td align="right">     -8.523</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.464</td>
    <td align="right">   -132.298</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.504</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    269.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -130.956</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.920</td>
    <td align="right">    -53.239</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.803</td>
    <td align="right">   -161.912</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.763</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    308.908</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -168.938</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.436</td>
    <td align="right">    -38.553</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.865</td>
    <td align="right">    -50.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.730</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     96.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     12.145</td>
    <td align="right">      0.000</td>
    <td align="right">   -127.615</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.772</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     46.698</td>
    <td align="right">   -307.659</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.251</td>
    <td align="right">     38.648</td>
    <td align="right">    132.704</td>
    <td align="right">    421.539</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">   -333.267</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.182</td>
    <td align="right">    -20.737</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.902</td>
    <td align="right">   -724.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.298</td>
    <td align="right">     80.187</td>
    <td align="right">    235.783</td>
    <td align="right">   1143.725</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">   -462.893</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.145</td>
    <td align="right">   -327.782</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.738</td>
    <td align="right">   -386.360</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.091</td>
    <td align="right">     39.958</td>
    <td align="right">    134.808</td>
    <td align="right">    570.608</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">   -327.398</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.212</td>
    <td align="right">    -93.237</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     77.091</td>
    <td align="right">   -221.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.683</td>
    <td align="right">     81.034</td>
    <td align="right">    223.825</td>
    <td align="right">    140.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    101.411</td>
    <td align="right">      0.000</td>
    <td align="right">   -441.929</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.303</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.316</td>
    <td align="right">    -13.939</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.240</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.512</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     49.137</td>
    <td align="right">    -80.362</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.051</td>
    <td align="right">      7.425</td>
    <td align="right">     53.712</td>
    <td align="right">    109.224</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     42.230</td>
    <td align="right">      0.000</td>
    <td align="right">   -189.275</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.145</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.424</td>
    <td align="right">    -16.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.644</td>
    <td align="right">      7.664</td>
    <td align="right">     11.147</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.929</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.596</td>
    <td align="right">   -131.837</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.855</td>
    <td align="right">      7.320</td>
    <td align="right">     23.072</td>
    <td align="right">    225.816</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -92.426</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.109</td>
    <td align="right">    -41.288</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.576</td>
    <td align="right">   -377.995</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.713</td>
    <td align="right">    115.613</td>
    <td align="right">    171.795</td>
    <td align="right">    283.269</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">   -176.723</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.069</td>
    <td align="right">    -64.182</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.481</td>
    <td align="right">   -130.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.831</td>
    <td align="right">     19.620</td>
    <td align="right">     23.072</td>
    <td align="right">    218.047</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.857</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.115</td>
    <td align="right">    -46.071</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.667</td>
    <td align="right">     -9.809</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.818</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      5.944</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.582</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.339</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.267</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.279</td>
    <td align="right">    -48.060</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.188</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     73.395</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.364</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.471</td>
    <td align="right">     -9.654</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.054</td>
    <td align="right">    -12.363</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.293</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.815</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.499</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.557</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.428</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.391</td>
    <td align="right">   -204.545</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.643</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.128</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.564</td>
    <td align="right">    -27.718</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.405</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.408</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.150</td>
    <td align="right">    -65.672</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.951</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.078</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.884</td>
    <td align="right">    -59.222</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.570</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.577</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.263</td>
    <td align="right">    -57.259</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.584</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.933</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.509</td>
    <td align="right">    -27.788</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.389</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.420</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     48.714</td>
    <td align="right">   -102.662</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.069</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    198.873</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.017</td>
    <td align="right">      0.000</td>
    <td align="right">   -190.445</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.786</td>
    <td align="right">     -7.810</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.954</td>
    <td align="right">   -131.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.507</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    268.383</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -132.054</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.110</td>
    <td align="right">    -52.711</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.588</td>
    <td align="right">   -160.521</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.766</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    307.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.019</td>
    <td align="right">      0.000</td>
    <td align="right">   -170.359</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.677</td>
    <td align="right">    -37.910</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.768</td>
    <td align="right">    -49.708</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.731</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     95.472</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     12.422</td>
    <td align="right">      0.000</td>
    <td align="right">   -128.842</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.951</td>
    <td align="right">     -0.005</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     48.313</td>
    <td align="right">   -304.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.271</td>
    <td align="right">     38.648</td>
    <td align="right">    132.704</td>
    <td align="right">    419.752</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">   -336.390</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.598</td>
    <td align="right">    -19.904</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.635</td>
    <td align="right">   -717.855</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.329</td>
    <td align="right">     80.187</td>
    <td align="right">    235.783</td>
    <td align="right">   1140.476</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">   -466.959</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.752</td>
    <td align="right">   -326.851</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.156</td>
    <td align="right">   -383.601</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.112</td>
    <td align="right">     39.958</td>
    <td align="right">    134.808</td>
    <td align="right">    568.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.030</td>
    <td align="right">      0.000</td>
    <td align="right">   -330.318</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.630</td>
    <td align="right">    -92.200</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     79.494</td>
    <td align="right">   -216.363</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.696</td>
    <td align="right">     81.034</td>
    <td align="right">    223.825</td>
    <td align="right">    138.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">    101.037</td>
    <td align="right">      0.000</td>
    <td align="right">   -446.330</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.835</td>
    <td align="right">     -0.009</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.327</td>
    <td align="right">    -13.837</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.241</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.626</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.496</td>
    <td align="right">     -7.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.636</td>
    <td align="right">      1.912</td>
    <td align="right">      3.069</td>
    <td align="right">      4.567</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.387</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.398</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.223</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.825</td>
    <td align="right">    -37.136</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.925</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">     56.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.801</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.392</td>
    <td align="right">     -7.450</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.976</td>
    <td align="right">     -9.412</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.006</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">      7.544</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.138</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.984</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.357</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.309</td>
    <td align="right">   -158.127</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.735</td>
    <td align="right">     45.354</td>
    <td align="right">    117.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.970</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.452</td>
    <td align="right">    -21.437</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.428</td>
    <td align="right">      6.638</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.676</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.922</td>
    <td align="right">    -50.891</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.300</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.170</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.709</td>
    <td align="right">    -45.774</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.448</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.651</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.011</td>
    <td align="right">    -44.273</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.459</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.465</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.407</td>
    <td align="right">    -21.491</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.415</td>
    <td align="right">     11.424</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.351</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.700</td>
    <td align="right">    -79.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.724</td>
    <td align="right">     15.323</td>
    <td align="right">     23.600</td>
    <td align="right">    153.999</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -149.326</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.319</td>
    <td align="right">     -5.603</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.949</td>
    <td align="right">   -100.989</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.729</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">    208.113</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -103.475</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.755</td>
    <td align="right">    -40.768</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.196</td>
    <td align="right">   -124.061</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.932</td>
    <td align="right">     10.215</td>
    <td align="right">     15.733</td>
    <td align="right">    238.616</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -133.453</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.226</td>
    <td align="right">    -28.955</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.969</td>
    <td align="right">    -38.103</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.904</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">     73.793</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      9.903</td>
    <td align="right">      0.000</td>
    <td align="right">   -101.036</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.625</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.616</td>
    <td align="right">   -235.165</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.447</td>
    <td align="right">     30.060</td>
    <td align="right">    103.214</td>
    <td align="right">    325.294</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -263.759</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.826</td>
    <td align="right">    -14.884</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.176</td>
    <td align="right">   -554.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.500</td>
    <td align="right">     62.368</td>
    <td align="right">    183.387</td>
    <td align="right">    884.944</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">   -365.953</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.616</td>
    <td align="right">   -253.619</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.940</td>
    <td align="right">   -296.518</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.324</td>
    <td align="right">     31.078</td>
    <td align="right">    104.851</td>
    <td align="right">    441.090</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -258.899</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.851</td>
    <td align="right">    -71.018</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     63.428</td>
    <td align="right">   -165.527</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.778</td>
    <td align="right">     63.027</td>
    <td align="right">    174.086</td>
    <td align="right">    106.493</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     78.672</td>
    <td align="right">      0.000</td>
    <td align="right">   -350.105</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.857</td>
    <td align="right">     -0.007</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.262</td>
    <td align="right">    -10.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.744</td>
    <td align="right">      4.916</td>
    <td align="right">      9.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.226</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.727</td>
    <td align="right">     -0.914</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.501</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.342</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.059</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      3.423</td>
    <td align="right">    -10.082</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.589</td>
    <td align="right">      2.204</td>
    <td align="right">     12.411</td>
    <td align="right">     31.580</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.989</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.278</td>
    <td align="right">    -13.246</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      6.740</td>
    <td align="right">    -11.532</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.164</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     37.456</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.434</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.484</td>
    <td align="right">     -8.564</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      7.662</td>
    <td align="right">     -8.484</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.843</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.327</td>
    <td align="right">      1.909</td>
    <td align="right">     10.751</td>
    <td align="right">     28.395</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.635</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.480</td>
    <td align="right">     -3.604</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      2.784</td>
    <td align="right">     -2.952</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.169</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.218</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.760</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.024</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.175</td>
    <td align="right">     -1.571</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      3.308</td>
    <td align="right">     -1.995</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.978</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.952</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.802</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.941</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.985</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.174</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      3.500</td>
    <td align="right">     -1.837</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.956</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.365</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.805</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.144</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.977</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.173</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      3.244</td>
    <td align="right">     -2.427</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.829</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.786</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.993</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.174</td>
    <td align="right">     -0.338</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      3.435</td>
    <td align="right">     -7.878</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.040</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.983</td>
    <td align="right">      7.345</td>
    <td align="right">     12.411</td>
    <td align="right">     23.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.246</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.275</td>
    <td align="right">    -10.083</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      3.543</td>
    <td align="right">    -17.401</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.563</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.667</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     60.300</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.744</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.498</td>
    <td align="right">    -21.965</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      3.657</td>
    <td align="right">    -14.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.546</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.382</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     51.165</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.083</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.498</td>
    <td align="right">    -18.724</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      0.758</td>
    <td align="right">     -8.441</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.882</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.479</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.321</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.183</td>
    <td align="right">    -17.870</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      0.513</td>
    <td align="right">     -8.668</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.991</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.852</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.350</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.184</td>
    <td align="right">    -19.622</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      0.900</td>
    <td align="right">     -7.158</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.245</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.340</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.290</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.182</td>
    <td align="right">    -15.255</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      0.961</td>
    <td align="right">     -7.648</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.775</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.743</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.323</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.275</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.182</td>
    <td align="right">    -16.277</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.516</td>
    <td align="right">     -9.432</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.383</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.873</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.306</td>
    <td align="right">   -414.991</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.148</td>
    <td align="right">     78.760</td>
    <td align="right">    157.935</td>
    <td align="right">    360.541</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -227.606</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.647</td>
    <td align="right">    -19.452</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      2.385</td>
    <td align="right">    -18.283</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.425</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.567</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.488</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     15.436</td>
    <td align="right">   -141.279</td>
    <td align="right">      0.000</td>
    <td align="right">    -82.820</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     53.495</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    249.271</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.529</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.364</td>
    <td align="right">    -60.126</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     45.244</td>
    <td align="right">   -141.309</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.477</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     54.887</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    293.678</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -249.030</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.099</td>
    <td align="right">    -32.188</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     64.305</td>
    <td align="right">    -97.914</td>
    <td align="right">      0.000</td>
    <td align="right">    -64.822</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.448</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    222.920</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     16.885</td>
    <td align="right">      0.000</td>
    <td align="right">   -249.094</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.014</td>
    <td align="right">     -0.014</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     22.425</td>
    <td align="right">    -33.503</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.502</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.999</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     29.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     25.908</td>
    <td align="right">      0.000</td>
    <td align="right">    -97.905</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.460</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     23.083</td>
    <td align="right">    -26.611</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.440</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.393</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.415</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     32.242</td>
    <td align="right">      0.000</td>
    <td align="right">    -97.667</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.450</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     16.991</td>
    <td align="right">    -33.034</td>
    <td align="right">      0.000</td>
    <td align="right">    -59.720</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     54.281</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.208</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      3.207</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.498</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.473</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     16.703</td>
    <td align="right">    -40.423</td>
    <td align="right">      0.000</td>
    <td align="right">    -59.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     60.412</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.132</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      4.731</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.408</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.472</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     22.179</td>
    <td align="right">   -217.813</td>
    <td align="right">      0.000</td>
    <td align="right">    -73.652</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.937</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    474.386</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -245.580</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.243</td>
    <td align="right">    -85.507</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     22.977</td>
    <td align="right">   -176.560</td>
    <td align="right">      0.000</td>
    <td align="right">    -72.808</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.789</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    402.399</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.204</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.224</td>
    <td align="right">    -64.656</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      2.413</td>
    <td align="right">   -127.285</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.052</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     65.082</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    224.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.211</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.564</td>
    <td align="right">    -89.750</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      3.454</td>
    <td align="right">   -106.231</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.335</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.343</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    224.368</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.896</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.548</td>
    <td align="right">    -58.190</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      2.087</td>
    <td align="right">   -119.531</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.214</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     56.988</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    224.220</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.372</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.567</td>
    <td align="right">    -88.648</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      4.085</td>
    <td align="right">   -112.858</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.112</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    224.267</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.597</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.546</td>
    <td align="right">    -59.255</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     22.715</td>
    <td align="right">   -101.451</td>
    <td align="right">      0.000</td>
    <td align="right">    -80.606</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.416</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    183.841</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -150.533</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.338</td>
    <td align="right">    -30.960</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.387</td>
    <td align="right">    -10.526</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.820</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.122</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.926</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.923</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.211</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.109</td>
    <td align="right">    -48.867</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.186</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     73.891</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.808</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.374</td>
    <td align="right">     -9.824</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.578</td>
    <td align="right">    -13.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.294</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     10.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.659</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.884</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.338</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.028</td>
    <td align="right">   -207.212</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.599</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.054</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.523</td>
    <td align="right">    -28.058</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.399</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.021</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.060</td>
    <td align="right">    -66.219</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.937</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.426</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.812</td>
    <td align="right">    -59.859</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.556</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.854</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.168</td>
    <td align="right">    -57.930</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.570</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.153</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.472</td>
    <td align="right">    -28.123</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.382</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.041</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     46.195</td>
    <td align="right">   -104.990</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.058</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    201.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -186.809</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.205</td>
    <td align="right">     -9.331</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.930</td>
    <td align="right">   -133.785</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.501</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    270.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -129.794</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.673</td>
    <td align="right">    -53.739</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.970</td>
    <td align="right">   -163.475</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.759</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    310.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -167.455</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.123</td>
    <td align="right">    -39.275</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.915</td>
    <td align="right">    -51.670</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.728</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     96.949</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     11.830</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.318</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.542</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.980</td>
    <td align="right">   -310.761</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.229</td>
    <td align="right">     38.648</td>
    <td align="right">    132.704</td>
    <td align="right">    423.513</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -329.971</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.645</td>
    <td align="right">    -21.703</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.162</td>
    <td align="right">   -730.947</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.263</td>
    <td align="right">     80.187</td>
    <td align="right">    235.783</td>
    <td align="right">   1147.518</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.028</td>
    <td align="right">      0.000</td>
    <td align="right">   -458.614</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.358</td>
    <td align="right">   -329.001</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.263</td>
    <td align="right">   -389.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.073</td>
    <td align="right">     39.958</td>
    <td align="right">    134.808</td>
    <td align="right">    572.763</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.023</td>
    <td align="right">      0.000</td>
    <td align="right">   -324.299</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.670</td>
    <td align="right">    -94.047</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     74.569</td>
    <td align="right">   -226.362</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.676</td>
    <td align="right">     81.034</td>
    <td align="right">    223.825</td>
    <td align="right">    142.031</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    102.097</td>
    <td align="right">      0.000</td>
    <td align="right">   -437.262</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.616</td>
    <td align="right">     -0.009</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.304</td>
    <td align="right">    -14.029</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.238</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.408</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      2.680</td>
    <td align="right">    -17.135</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.106</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.589</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.272</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     22.750</td>
    <td align="right">   -125.060</td>
    <td align="right">      0.000</td>
    <td align="right">    -80.489</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.696</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    248.936</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.511</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.459</td>
    <td align="right">    -44.778</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     56.522</td>
    <td align="right">   -131.431</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.814</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    293.409</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -249.050</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.260</td>
    <td align="right">    -16.054</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     66.806</td>
    <td align="right">    -96.552</td>
    <td align="right">      0.000</td>
    <td align="right">    -64.311</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.759</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    222.180</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     10.421</td>
    <td align="right">      0.000</td>
    <td align="right">   -250.373</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.214</td>
    <td align="right">     -0.006</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     18.524</td>
    <td align="right">    -39.308</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.705</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     49.265</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     28.758</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     12.634</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.664</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.539</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     22.357</td>
    <td align="right">    -27.540</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.693</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.157</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     21.646</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.514</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.529</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     18.902</td>
    <td align="right">    -31.597</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.390</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.727</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.070</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      8.479</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.691</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.537</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     24.558</td>
    <td align="right">    -30.318</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.678</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.095</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     28.996</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     21.188</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.349</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.528</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     25.496</td>
    <td align="right">   -206.465</td>
    <td align="right">      0.000</td>
    <td align="right">    -72.745</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.167</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    473.307</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -246.506</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.443</td>
    <td align="right">    -83.105</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     28.711</td>
    <td align="right">   -165.408</td>
    <td align="right">      0.000</td>
    <td align="right">    -70.872</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.889</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    401.958</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.165</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.397</td>
    <td align="right">    -57.004</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      4.620</td>
    <td align="right">   -104.478</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.509</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.815</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    224.074</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.046</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.619</td>
    <td align="right">    -63.893</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      2.106</td>
    <td align="right">   -116.762</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.022</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     57.332</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    223.744</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -95.021</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.646</td>
    <td align="right">    -90.765</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      3.117</td>
    <td align="right">   -107.460</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.604</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.244</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    223.693</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.948</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.643</td>
    <td align="right">    -81.436</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      4.356</td>
    <td align="right">   -108.865</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.391</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.829</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    223.750</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.288</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.628</td>
    <td align="right">    -68.798</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     26.584</td>
    <td align="right">    -93.611</td>
    <td align="right">      0.000</td>
    <td align="right">    -79.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.287</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    183.310</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -151.224</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.451</td>
    <td align="right">    -31.098</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.753</td>
    <td align="right">    -93.555</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.519</td>
    <td align="right">      6.776</td>
    <td align="right">     18.115</td>
    <td align="right">     94.052</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      5.313</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.303</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.670</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.183</td>
    <td align="right">    -12.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.380</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.124</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -391.510</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.719</td>
    <td align="right">      4.817</td>
    <td align="right">    588.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -203.242</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.077</td>
    <td align="right">   -343.819</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.205</td>
    <td align="right">     54.013</td>
    <td align="right">    109.686</td>
    <td align="right">    198.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">    105.836</td>
    <td align="right">      0.000</td>
    <td align="right">   -158.687</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.762</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.151</td>
    <td align="right">    -28.248</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.365</td>
    <td align="right">      4.274</td>
    <td align="right">      6.707</td>
    <td align="right">     39.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.484</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.422</td>
    <td align="right">     -3.019</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.774</td>
    <td align="right">    -22.872</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.420</td>
    <td align="right">      4.452</td>
    <td align="right">      6.707</td>
    <td align="right">     21.991</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.818</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.277</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.156</td>
    <td align="right">    -50.565</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.082</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.917</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     32.400</td>
    <td align="right">   -117.976</td>
    <td align="right">      0.000</td>
    <td align="right">   -107.422</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.090</td>
    <td align="right">     60.671</td>
    <td align="right">    125.375</td>
    <td align="right">    285.914</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -171.259</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.106</td>
    <td align="right">   -142.687</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     48.004</td>
    <td align="right">    -75.428</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.838</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.830</td>
    <td align="right">     19.689</td>
    <td align="right">     40.687</td>
    <td align="right">    168.342</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -146.162</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.766</td>
    <td align="right">    -32.359</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     60.091</td>
    <td align="right">    -59.812</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.683</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.763</td>
    <td align="right">     19.689</td>
    <td align="right">     40.687</td>
    <td align="right">    127.872</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -147.491</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.733</td>
    <td align="right">    -19.385</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    175.165</td>
    <td align="right">   -120.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -240.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     92.247</td>
    <td align="right">    144.066</td>
    <td align="right">    297.710</td>
    <td align="right">    124.214</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -446.240</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.573</td>
    <td align="right">    -19.407</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     33.789</td>
    <td align="right">   -171.637</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.566</td>
    <td align="right">     21.137</td>
    <td align="right">     52.545</td>
    <td align="right">    323.394</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -174.933</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.460</td>
    <td align="right">    -48.365</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     31.044</td>
    <td align="right">   -129.019</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.662</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.564</td>
    <td align="right">     21.069</td>
    <td align="right">     52.545</td>
    <td align="right">    270.351</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -177.605</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.419</td>
    <td align="right">    -33.870</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     38.174</td>
    <td align="right">   -548.307</td>
    <td align="right">      0.000</td>
    <td align="right">   -371.621</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    107.851</td>
    <td align="right">    186.055</td>
    <td align="right">    384.478</td>
    <td align="right">   1012.193</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -440.180</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.219</td>
    <td align="right">   -360.428</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     41.700</td>
    <td align="right">    -83.267</td>
    <td align="right">      0.000</td>
    <td align="right">   -104.541</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.047</td>
    <td align="right">     60.671</td>
    <td align="right">    125.375</td>
    <td align="right">    211.260</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -174.676</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.074</td>
    <td align="right">   -111.497</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.479</td>
    <td align="right">    -43.496</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.679</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.501</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     28.710</td>
    <td align="right">   -103.372</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.982</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.333</td>
    <td align="right">     53.087</td>
    <td align="right">    109.703</td>
    <td align="right">    249.463</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -151.093</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.829</td>
    <td align="right">   -123.021</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     42.628</td>
    <td align="right">    -65.570</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.240</td>
    <td align="right">     17.228</td>
    <td align="right">     35.601</td>
    <td align="right">    146.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -128.874</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.518</td>
    <td align="right">    -27.809</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     53.321</td>
    <td align="right">    -51.935</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.660</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.182</td>
    <td align="right">     17.228</td>
    <td align="right">     35.601</td>
    <td align="right">    111.357</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -130.060</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.488</td>
    <td align="right">    -16.547</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    155.269</td>
    <td align="right">   -104.127</td>
    <td align="right">      0.000</td>
    <td align="right">   -209.834</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     80.791</td>
    <td align="right">    126.058</td>
    <td align="right">    260.496</td>
    <td align="right">    107.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -393.665</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.895</td>
    <td align="right">    -15.557</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     30.103</td>
    <td align="right">   -149.308</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.946</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.642</td>
    <td align="right">     18.495</td>
    <td align="right">     45.977</td>
    <td align="right">    282.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.117</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.148</td>
    <td align="right">    -41.879</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     27.695</td>
    <td align="right">   -112.176</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.737</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.640</td>
    <td align="right">     18.436</td>
    <td align="right">     45.977</td>
    <td align="right">    235.784</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -156.496</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.111</td>
    <td align="right">    -29.013</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     34.149</td>
    <td align="right">   -477.164</td>
    <td align="right">      0.000</td>
    <td align="right">   -324.714</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     94.477</td>
    <td align="right">    162.798</td>
    <td align="right">    336.418</td>
    <td align="right">    883.771</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -387.952</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.476</td>
    <td align="right">   -314.310</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     36.918</td>
    <td align="right">    -72.980</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.466</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.295</td>
    <td align="right">     53.087</td>
    <td align="right">    109.703</td>
    <td align="right">    184.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.156</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.800</td>
    <td align="right">    -95.768</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.562</td>
    <td align="right">    -32.285</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.369</td>
    <td align="right">      6.324</td>
    <td align="right">     17.314</td>
    <td align="right">     24.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.560</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.316</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.735</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.472</td>
    <td align="right">    -34.970</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.333</td>
    <td align="right">      6.350</td>
    <td align="right">     17.314</td>
    <td align="right">     29.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      8.827</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.810</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.736</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.259</td>
    <td align="right">     -5.481</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.346</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.530</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      3.278</td>
    <td align="right">    -16.235</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.824</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.681</td>
    <td align="right">      7.584</td>
    <td align="right">     15.672</td>
    <td align="right">     35.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.418</td>
    <td align="right">    -14.184</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -184.371</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.927</td>
    <td align="right">     13.022</td>
    <td align="right">    311.992</td>
    <td align="right">     30.333</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.546</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.477</td>
    <td align="right">   -149.880</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      4.179</td>
    <td align="right">    -21.526</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.020</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.943</td>
    <td align="right">      2.642</td>
    <td align="right">      6.568</td>
    <td align="right">     40.219</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.181</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.460</td>
    <td align="right">     -5.364</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      3.817</td>
    <td align="right">    -16.213</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.854</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.941</td>
    <td align="right">      2.634</td>
    <td align="right">      6.568</td>
    <td align="right">     33.584</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.535</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.455</td>
    <td align="right">     -3.487</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      4.493</td>
    <td align="right">    -69.971</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.776</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.414</td>
    <td align="right">     23.257</td>
    <td align="right">     48.060</td>
    <td align="right">    125.995</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -55.916</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.094</td>
    <td align="right">    -41.462</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     -5.594</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.871</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.027</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.027</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -40.478</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.311</td>
    <td align="right">     36.581</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.415</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     -5.594</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.871</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.035</td>
    <td align="right">    -74.637</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.622</td>
    <td align="right">     73.162</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.182</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">     -7.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.946</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.434</td>
    <td align="right">     -7.861</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.794</td>
    <td align="right">      0.000</td>
    <td align="right">     16.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.154</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.065</td>
    <td align="right">     -3.276</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.055</td>
    <td align="right">     -7.983</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.098</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.025</td>
    <td align="right">    -15.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.101</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.823</td>
    <td align="right">    -63.428</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.476</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.970</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.970</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.925</td>
    <td align="right">    -72.602</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.558</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.363</td>
    <td align="right">    -14.491</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.871</td>
    <td align="right">     10.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.669</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.139</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.139</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.406</td>
    <td align="right">    -16.476</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.567</td>
    <td align="right">     12.485</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.983</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.061</td>
    <td align="right">    -15.855</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.996</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.854</td>
    <td align="right">    -63.227</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.708</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.761</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.761</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.961</td>
    <td align="right">    -72.372</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.824</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.848</td>
    <td align="right">    -12.296</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.510</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.939</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.683</td>
    <td align="right">    -49.043</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.925</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.561</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.561</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.700</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.700</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.768</td>
    <td align="right">    -56.138</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.814</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">     12.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.592</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.550</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.949</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">      1.174</td>
    <td align="right">     -0.070</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.802</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.200</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">      1.334</td>
    <td align="right">     -0.080</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.914</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.366</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.532</td>
    <td align="right">    -10.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.971</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.091</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.091</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.597</td>
    <td align="right">    -11.860</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.237</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     51.505</td>
    <td align="right">     -0.880</td>
    <td align="right">      0.000</td>
    <td align="right">   -346.506</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    211.480</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      4.637</td>
    <td align="right">     -3.505</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.856</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.541</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      5.267</td>
    <td align="right">     -3.954</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.989</td>
    <td align="right">    -15.993</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.206</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.788</td>
    <td align="right">    -63.599</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.270</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.824</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.824</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.887</td>
    <td align="right">    -72.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.324</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     53.793</td>
    <td align="right">     -0.840</td>
    <td align="right">      0.000</td>
    <td align="right">   -334.497</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    197.143</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      5.173</td>
    <td align="right">     -3.091</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.138</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      5.874</td>
    <td align="right">     -3.485</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.719</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.120</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">    -14.828</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.848</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.098</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.098</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.090</td>
    <td align="right">    -16.933</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.817</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.753</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.819</td>
    <td align="right">      9.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.877</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     99.395</td>
    <td align="right">   -239.239</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     68.142</td>
    <td align="right">      0.000</td>
    <td align="right">    195.930</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      5.110</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.884</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.456</td>
    <td align="right">     -0.011</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.576</td>
    <td align="right">    -51.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.121</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.625</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.625</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.998</td>
    <td align="right">    -58.682</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.525</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.409</td>
    <td align="right">    -78.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.957</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     87.103</td>
    <td align="right">   -205.640</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     59.625</td>
    <td align="right">      0.000</td>
    <td align="right">    170.677</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      2.513</td>
    <td align="right">      0.000</td>
    <td align="right">   -112.038</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.241</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.077</td>
    <td align="right">    -44.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.019</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.799</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.799</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.180</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.180</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.440</td>
    <td align="right">    -50.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.221</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.668</td>
    <td align="right">    -67.262</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.837</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.741</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.595</td>
    <td align="right">    -38.677</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.345</td>
    <td align="right">      0.000</td>
    <td align="right">     25.906</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.779</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.468</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.480</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.226</td>
    <td align="right">     -5.094</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.030</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.253</td>
    <td align="right">     -5.785</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.494</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.322</td>
    <td align="right">     -7.638</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.120</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.623</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.032</td>
    <td align="right">    -27.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.901</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.656</td>
    <td align="right">    -10.213</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      8.383</td>
    <td align="right">    -25.029</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     17.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.447</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">    134.693</td>
    <td align="right">   -148.549</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">     23.509</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.662</td>
    <td align="right">     -0.054</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">     25.971</td>
    <td align="right">    -56.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     31.750</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.975</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">    136.341</td>
    <td align="right">   -145.937</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">     20.189</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.600</td>
    <td align="right">     -0.025</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">    107.113</td>
    <td align="right">   -111.740</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     13.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.811</td>
    <td align="right">     -0.048</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      1.258</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.259</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">     11.554</td>
    <td align="right">    -81.063</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     70.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.205</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     10.739</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.743</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">    132.873</td>
    <td align="right">   -151.618</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">     27.193</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.457</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     11.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.234</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      1.434</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.435</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">     10.864</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.874</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      9.907</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.915</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">    103.595</td>
    <td align="right">    -24.502</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.450</td>
    <td align="right">    -63.654</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   2346.027</td>
    <td align="right">  -6334.624</td>
    <td align="right">   1706.535</td>
    <td align="right"> -19773.658</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2717.922</td>
    <td align="right">   4714.250</td>
    <td align="right">  12087.309</td>
    <td align="right">  25665.866</td>
    <td align="right">      0.000</td>
    <td align="right">      0.305</td>
    <td align="right">   2063.735</td>
    <td align="right">      0.000</td>
    <td align="right"> -18265.278</td>
    <td align="right">      0.000</td>
    <td align="right">   -384.045</td>
    <td align="right">  -6544.171</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3138.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.07</td>
    <td align="right">     174.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2921.72</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1278.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1158.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5286.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.82</td>
    <td align="right">     141.24</td>
    <td align="right">     580.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4553.05</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13595.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.80</td>
    <td align="right">     468.63</td>
    <td align="right">   12601.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     531.95</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">15-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1631.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1512.23</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10174.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.71</td>
    <td align="right">     184.17</td>
    <td align="right">    2066.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7922.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -38601.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     418.16</td>
    <td align="right">    1516.02</td>
    <td align="right">   13340.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23345.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.32</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">18-SEP-13:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10589.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     169.12</td>
    <td align="right">     719.06</td>
    <td align="right">     623.60</td>
    <td align="right">   18402.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.98</td>
    <td align="right">   -9323.28</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3254.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.63</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2342.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     812.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13556.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">   13622.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.01</td>
    <td align="right">    -456.50</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5213.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3740.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1302.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44633.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   41814.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5484.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.19</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4941.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13083.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12006.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11660.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.10</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10351.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11748.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10440.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5593.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.15</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4993.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -66833.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.98</td>
    <td align="right">     757.78</td>
    <td align="right">   66179.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.54</td>
    <td align="right">    -455.84</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62288.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   36736.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24703.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -120593.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   59566.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60018.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.56</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24188.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   24304.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.19</td>
    <td align="right">    -572.21</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -139676.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.46</td>
    <td align="right">     582.18</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  153744.30</td>
    <td align="right">       0.00</td>
    <td align="right">  -17129.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -248.22</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -170618.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.05</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  185242.24</td>
    <td align="right">       0.00</td>
    <td align="right">  -20189.76</td>
    <td align="right">       0.00</td>
    <td align="right">    -435.37</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -146710.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.73</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">  106736.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37020.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -77.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74844.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.67</td>
    <td align="right">     590.67</td>
    <td align="right">    4513.74</td>
    <td align="right">   49255.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20542.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -133.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3024.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.38</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2729.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -33047.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.59</td>
    <td align="right">     937.26</td>
    <td align="right">   26278.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5857.46</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -53.66</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">19-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3824.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      72.06</td>
    <td align="right">     167.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3585.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29936.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.59</td>
    <td align="right">     402.59</td>
    <td align="right">    3506.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26029.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -27.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -93290.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     775.93</td>
    <td align="right">    2997.80</td>
    <td align="right">   28015.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   61548.66</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30809.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.44</td>
    <td align="right">     402.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33623.98</td>
    <td align="right">       0.00</td>
    <td align="right">   -3321.15</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3259.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.63</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2331.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     828.63</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13430.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">   13603.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.17</td>
    <td align="right">    -562.86</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5224.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3721.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1334.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44417.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   41598.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5449.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.20</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4905.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13037.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11960.84</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11589.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.14</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10281.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11672.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.11</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10363.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5557.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.16</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4957.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -66109.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.98</td>
    <td align="right">     757.78</td>
    <td align="right">   66068.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.13</td>
    <td align="right">   -1065.67</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -61820.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   36656.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24317.53</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -119506.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   59494.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   59004.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24064.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.55</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   24222.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -45.51</td>
    <td align="right">    -609.52</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -139078.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.79</td>
    <td align="right">     582.18</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  153355.29</td>
    <td align="right">       0.00</td>
    <td align="right">  -17297.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -289.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -170243.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.54</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  185137.59</td>
    <td align="right">       0.00</td>
    <td align="right">  -20377.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -517.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -146008.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.88</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">  106560.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36495.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -79.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -75039.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.97</td>
    <td align="right">     590.67</td>
    <td align="right">    4513.74</td>
    <td align="right">   49001.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21006.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -149.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3007.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.39</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2712.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2539.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.28</td>
    <td align="right">      17.53</td>
    <td align="right">      61.89</td>
    <td align="right">    1806.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     656.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10364.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     147.38</td>
    <td align="right">     164.64</td>
    <td align="right">   10567.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.79</td>
    <td align="right">    -506.64</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4073.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.67</td>
    <td align="right">      38.33</td>
    <td align="right">      99.02</td>
    <td align="right">    2882.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1060.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -34423.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     426.39</td>
    <td align="right">    1766.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32231.01</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4222.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.17</td>
    <td align="right">      60.88</td>
    <td align="right">     354.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3799.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10122.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.20</td>
    <td align="right">     585.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9284.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8984.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.68</td>
    <td align="right">     228.44</td>
    <td align="right">     773.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7967.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9045.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.66</td>
    <td align="right">     228.44</td>
    <td align="right">     773.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8027.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4307.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.13</td>
    <td align="right">     104.78</td>
    <td align="right">     354.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3840.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -50910.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     284.65</td>
    <td align="right">     589.38</td>
    <td align="right">   51314.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.04</td>
    <td align="right">   -1263.14</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -47808.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     246.61</td>
    <td align="right">     421.35</td>
    <td align="right">   28457.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18693.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -92524.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     311.66</td>
    <td align="right">     489.28</td>
    <td align="right">   46216.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   45523.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18644.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.56</td>
    <td align="right">      87.35</td>
    <td align="right">     295.82</td>
    <td align="right">   18790.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.02</td>
    <td align="right">    -494.39</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -107820.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.45</td>
    <td align="right">     452.80</td>
    <td align="right">    2081.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  119076.23</td>
    <td align="right">       0.00</td>
    <td align="right">  -13580.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -249.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -132415.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      69.99</td>
    <td align="right">     900.21</td>
    <td align="right">    3698.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  144177.99</td>
    <td align="right">       0.00</td>
    <td align="right">  -15978.44</td>
    <td align="right">       0.00</td>
    <td align="right">    -452.07</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -113126.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.68</td>
    <td align="right">     203.82</td>
    <td align="right">    2114.45</td>
    <td align="right">   82767.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28065.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -63.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -58494.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.31</td>
    <td align="right">     459.41</td>
    <td align="right">    3510.69</td>
    <td align="right">   37952.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16638.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -126.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2329.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.42</td>
    <td align="right">      45.09</td>
    <td align="right">     181.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2099.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">05-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1074.69</td>
    <td align="right">       0.00</td>
    <td align="right">    -199.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1154.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6775.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -412.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      54.27</td>
    <td align="right">      92.07</td>
    <td align="right">     186.25</td>
    <td align="right">    5285.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1577.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7691.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -370.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.92</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    7123.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     656.75</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8092.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -337.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     111.68</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">     889.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7200.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.87</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2241.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -306.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     172.99</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1363.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     804.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">16-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2367.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -264.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      66.93</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1519.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     837.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">05-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2439.67</td>
    <td align="right">       0.00</td>
    <td align="right">    -263.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.96</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1045.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1387.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.93</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2274.44</td>
    <td align="right">       0.00</td>
    <td align="right">    -301.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.60</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1366.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     885.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7274.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -511.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.78</td>
    <td align="right">     186.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7811.59</td>
    <td align="right">       0.00</td>
    <td align="right">    -325.71</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8106.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -367.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      53.94</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    5615.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2575.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8715.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -346.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     229.70</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9482.24</td>
    <td align="right">       0.00</td>
    <td align="right">    -882.58</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3810.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -306.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     179.28</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4032.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -302.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3891.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -303.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     251.06</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4032.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -297.97</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.23</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3492.82</td>
    <td align="right">       0.00</td>
    <td align="right">    -288.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      61.01</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3704.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -192.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3615.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -297.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     123.06</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3781.14</td>
    <td align="right">       0.00</td>
    <td align="right">    -198.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -710.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -132.36</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">03-JUL-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -40088.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4027.09</td>
    <td align="right">    1328.36</td>
    <td align="right">   10665.54</td>
    <td align="right">   41115.25</td>
    <td align="right">       0.00</td>
    <td align="right">      10.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17058.09</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">17-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6558.31</td>
    <td align="right">       0.00</td>
    <td align="right">   -1686.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7287.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -70505.57</td>
    <td align="right">       0.00</td>
    <td align="right">   -3991.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1380.51</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   41475.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29481.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -67.38</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -78928.14</td>
    <td align="right">       0.00</td>
    <td align="right">   -3628.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1200.83</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   55395.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24155.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -124.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -79510.69</td>
    <td align="right">       0.00</td>
    <td align="right">   -3149.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     377.13</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">    5854.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74610.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -111.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -22240.50</td>
    <td align="right">       0.00</td>
    <td align="right">   -2383.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     979.62</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">    5299.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16703.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -54.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -13121.08</td>
    <td align="right">       0.00</td>
    <td align="right">   -2586.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     446.13</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">   11630.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1969.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -33.47</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -16198.67</td>
    <td align="right">       0.00</td>
    <td align="right">   -2710.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1792.01</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">   10670.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4790.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -19995.86</td>
    <td align="right">       0.00</td>
    <td align="right">   -2429.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1847.07</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    5296.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13640.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -55.07</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -83646.39</td>
    <td align="right">       0.00</td>
    <td align="right">   -3581.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     620.27</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">   43325.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   41476.41</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -123.24</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -88640.90</td>
    <td align="right">       0.00</td>
    <td align="right">   -3283.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1146.96</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   97441.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -8505.54</td>
    <td align="right">       0.00</td>
    <td align="right">     -87.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -35504.12</td>
    <td align="right">       0.00</td>
    <td align="right">   -2903.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1549.93</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   38037.23</td>
    <td align="right">       0.00</td>
    <td align="right">   -2843.46</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">25-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31792.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -2437.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     477.13</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36027.02</td>
    <td align="right">       0.00</td>
    <td align="right">   -3840.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -129.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -33887.82</td>
    <td align="right">       0.00</td>
    <td align="right">   -2816.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1604.86</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36199.20</td>
    <td align="right">       0.00</td>
    <td align="right">   -2765.17</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -33085.39</td>
    <td align="right">       0.00</td>
    <td align="right">   -2732.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     414.18</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35706.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -1958.92</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -71962.12</td>
    <td align="right">       0.00</td>
    <td align="right">   -3587.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1225.01</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   75513.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -3353.19</td>
    <td align="right">       0.00</td>
    <td align="right">     -61.93</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3245.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.62</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2355.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     789.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.29</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13698.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">   13646.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.85</td>
    <td align="right">    -339.10</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5193.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.12</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3765.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1257.32</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44830.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42011.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5520.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.17</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4976.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13123.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12046.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11731.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10423.01</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11824.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.04</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10516.62</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5629.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.13</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5029.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -67622.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.98</td>
    <td align="right">     757.78</td>
    <td align="right">   66308.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     201.75</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62764.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   36829.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25083.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -120792.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   59687.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60096.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24315.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.49</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   24407.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.68</td>
    <td align="right">    -553.97</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -140318.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.10</td>
    <td align="right">     582.18</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  154168.06</td>
    <td align="right">       0.00</td>
    <td align="right">  -16965.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -194.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -171242.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      88.57</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  185573.33</td>
    <td align="right">       0.00</td>
    <td align="right">  -20004.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -327.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -147291.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.57</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">  106942.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37392.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74511.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.42</td>
    <td align="right">     590.67</td>
    <td align="right">    4513.74</td>
    <td align="right">   49563.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19879.27</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -111.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3040.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.38</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2744.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">17-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6428.15</td>
    <td align="right">       0.00</td>
    <td align="right">   -1676.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7147.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -65851.19</td>
    <td align="right">       0.00</td>
    <td align="right">   -3816.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     368.66</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   45028.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   22104.97</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -60.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -75946.46</td>
    <td align="right">       0.00</td>
    <td align="right">   -3438.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     334.49</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   60338.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16893.66</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -110.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -78200.22</td>
    <td align="right">       0.00</td>
    <td align="right">   -3121.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     393.98</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">    5806.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73310.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -117.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -19281.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -2756.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1251.75</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">   10551.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8581.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -42.13</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -12910.87</td>
    <td align="right">       0.00</td>
    <td align="right">   -2593.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     929.31</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">   11590.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1323.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18710.54</td>
    <td align="right">       0.00</td>
    <td align="right">   -2301.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1438.01</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">    5357.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12577.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -56.85</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -22124.60</td>
    <td align="right">       0.00</td>
    <td align="right">   -2320.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     978.86</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    5311.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16516.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -57.13</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -80840.86</td>
    <td align="right">       0.00</td>
    <td align="right">   -3429.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     335.39</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">   47257.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34859.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -110.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -84680.24</td>
    <td align="right">       0.00</td>
    <td align="right">   -3149.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     377.03</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   92014.07</td>
    <td align="right">       0.00</td>
    <td align="right">   -6372.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -118.24</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -32478.09</td>
    <td align="right">       0.00</td>
    <td align="right">   -2688.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     437.26</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35030.23</td>
    <td align="right">       0.00</td>
    <td align="right">   -1955.20</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.38</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -32912.69</td>
    <td align="right">       0.00</td>
    <td align="right">   -2811.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1610.61</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35244.50</td>
    <td align="right">       0.00</td>
    <td align="right">   -2793.74</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -32680.29</td>
    <td align="right">       0.00</td>
    <td align="right">   -2818.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1614.39</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35018.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -2797.87</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.51</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -33117.82</td>
    <td align="right">       0.00</td>
    <td align="right">   -2747.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     850.62</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35360.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -1999.28</td>
    <td align="right">       0.00</td>
    <td align="right">     -42.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -69619.18</td>
    <td align="right">       0.00</td>
    <td align="right">   -3571.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1239.61</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73180.96</td>
    <td align="right">       0.00</td>
    <td align="right">   -3390.30</td>
    <td align="right">       0.00</td>
    <td align="right">     -65.66</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">06-SEP-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9189.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     461.93</td>
    <td align="right">      87.04</td>
    <td align="right">    1223.29</td>
    <td align="right">   13369.99</td>
    <td align="right">       0.00</td>
    <td align="right">       1.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5953.98</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -793.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.11</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -49.44</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">22-MAY-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -54997.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     174.90</td>
    <td align="right">   20666.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34156.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">10-JUL-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -28004.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2796.53</td>
    <td align="right">     857.51</td>
    <td align="right">    7407.19</td>
    <td align="right">   26915.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.22</td>
    <td align="right">   -9963.67</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5871.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     110.92</td>
    <td align="right">      31.29</td>
    <td align="right">     452.93</td>
    <td align="right">    8475.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3200.48</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">30-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5371.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.23</td>
    <td align="right">      77.44</td>
    <td align="right">     251.63</td>
    <td align="right">    7955.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.19</td>
    <td align="right">   -2991.52</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3901.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1136.92</td>
    <td align="right">    2594.03</td>
    <td align="right">    3011.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2840.85</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -85930.71</td>
    <td align="right">       0.00</td>
    <td align="right">   -5163.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1043.95</td>
    <td align="right">    2638.09</td>
    <td align="right">    4997.83</td>
    <td align="right">   47872.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34631.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -51689.30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1883.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.73</td>
    <td align="right">     856.12</td>
    <td align="right">    1621.90</td>
    <td align="right">   32341.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18622.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -52807.93</td>
    <td align="right">       0.00</td>
    <td align="right">   -1662.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     292.56</td>
    <td align="right">     856.12</td>
    <td align="right">    1621.90</td>
    <td align="right">    3055.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   48725.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -116353.94</td>
    <td align="right">       0.00</td>
    <td align="right">  -14074.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2087.15</td>
    <td align="right">    6264.30</td>
    <td align="right">   11867.62</td>
    <td align="right">   45043.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   65414.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -248.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -72586.36</td>
    <td align="right">       0.00</td>
    <td align="right">   -2456.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     267.96</td>
    <td align="right">     500.63</td>
    <td align="right">    2094.61</td>
    <td align="right">   32814.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   39472.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -106.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -68592.03</td>
    <td align="right">       0.00</td>
    <td align="right">   -2133.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     373.67</td>
    <td align="right">     869.59</td>
    <td align="right">    2062.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74119.13</td>
    <td align="right">       0.00</td>
    <td align="right">   -6626.67</td>
    <td align="right">       0.00</td>
    <td align="right">     -72.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -189658.48</td>
    <td align="right">       0.00</td>
    <td align="right">  -19105.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2285.03</td>
    <td align="right">    7926.80</td>
    <td align="right">   15094.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  199754.25</td>
    <td align="right">       0.00</td>
    <td align="right">  -16096.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -199.93</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -83487.42</td>
    <td align="right">       0.00</td>
    <td align="right">   -4436.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1269.70</td>
    <td align="right">    2638.09</td>
    <td align="right">    4997.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   85541.29</td>
    <td align="right">       0.00</td>
    <td align="right">   -6473.97</td>
    <td align="right">       0.00</td>
    <td align="right">     -48.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3483.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     994.80</td>
    <td align="right">    2269.78</td>
    <td align="right">    2634.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2416.20</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -74932.80</td>
    <td align="right">       0.00</td>
    <td align="right">   -4526.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     911.60</td>
    <td align="right">    2308.33</td>
    <td align="right">    4373.10</td>
    <td align="right">   41812.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30135.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -44966.06</td>
    <td align="right">       0.00</td>
    <td align="right">   -1645.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     194.58</td>
    <td align="right">     749.10</td>
    <td align="right">    1419.16</td>
    <td align="right">   28246.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16085.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -82.09</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -45955.34</td>
    <td align="right">       0.00</td>
    <td align="right">   -1451.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     257.47</td>
    <td align="right">     749.10</td>
    <td align="right">    1419.16</td>
    <td align="right">    2623.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42431.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -101732.27</td>
    <td align="right">       0.00</td>
    <td align="right">  -12299.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1831.98</td>
    <td align="right">    5481.26</td>
    <td align="right">   10384.16</td>
    <td align="right">   39251.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   57309.71</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -227.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -63162.08</td>
    <td align="right">       0.00</td>
    <td align="right">   -2146.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     236.23</td>
    <td align="right">     438.05</td>
    <td align="right">    1832.78</td>
    <td align="right">   28652.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34246.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -97.85</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -59807.49</td>
    <td align="right">       0.00</td>
    <td align="right">   -1863.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     328.41</td>
    <td align="right">     760.89</td>
    <td align="right">    1804.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   64697.86</td>
    <td align="right">       0.00</td>
    <td align="right">   -5854.25</td>
    <td align="right">       0.00</td>
    <td align="right">     -66.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -165315.25</td>
    <td align="right">       0.00</td>
    <td align="right">  -16705.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2004.73</td>
    <td align="right">    6935.95</td>
    <td align="right">   13207.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  174276.86</td>
    <td align="right">       0.00</td>
    <td align="right">  -14221.58</td>
    <td align="right">       0.00</td>
    <td align="right">    -182.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -72537.88</td>
    <td align="right">       0.00</td>
    <td align="right">   -3892.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1109.27</td>
    <td align="right">    2308.33</td>
    <td align="right">    4373.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74416.26</td>
    <td align="right">       0.00</td>
    <td align="right">   -5733.44</td>
    <td align="right">       0.00</td>
    <td align="right">     -43.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5237.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     343.38</td>
    <td align="right">      77.26</td>
    <td align="right">    1169.24</td>
    <td align="right">    7065.18</td>
    <td align="right">       0.00</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3418.84</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">03-JUL-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5515.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     441.52</td>
    <td align="right">     123.62</td>
    <td align="right">    1169.24</td>
    <td align="right">    7355.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.00</td>
    <td align="right">   -3572.07</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1738.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1618.63</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11990.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -672.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.47</td>
    <td align="right">     329.76</td>
    <td align="right">     624.73</td>
    <td align="right">    5935.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5665.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29223.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     389.17</td>
    <td align="right">    6429.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   22877.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -462.17</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -9202.98</td>
    <td align="right">       0.00</td>
    <td align="right">    -308.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.53</td>
    <td align="right">      62.58</td>
    <td align="right">     261.83</td>
    <td align="right">    4079.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5090.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8689.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -269.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.58</td>
    <td align="right">     108.70</td>
    <td align="right">     257.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9409.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -852.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24737.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -2417.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     273.81</td>
    <td align="right">     990.85</td>
    <td align="right">    1886.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26103.94</td>
    <td align="right">       0.00</td>
    <td align="right">   -2072.95</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1007.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     895.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">27-JUL-05:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -710.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     710.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">27-JUL-05:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -710.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     710.99</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7164.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     153.34</td>
    <td align="right">     548.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6461.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1007.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     895.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13697.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     306.69</td>
    <td align="right">    1097.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12292.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">15-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1262.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.90</td>
    <td align="right">      81.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1158.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
