    <td align="right">12.7</td>
    <td align="right">2372.407</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">474.481</td>
    <td align="right">1411.820</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
    <td align="right">474.481</td>
    <td align="right">833.901</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">2499.155</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">499.831</td>
    <td align="right">1487.247</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
    <td align="right">499.831</td>
    <td align="right">878.453</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">1406.579</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">281.316</td>
    <td align="right">837.055</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
    <td align="right">281.316</td>
    <td align="right">494.413</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">1428.879</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">285.776</td>
    <td align="right">850.326</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
    <td align="right">285.776</td>
    <td align="right">502.251</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">1406.579</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">281.316</td>
    <td align="right">837.055</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
    <td align="right">281.316</td>
    <td align="right">494.413</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">1406.579</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">281.316</td>
    <td align="right">837.055</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
    <td align="right">281.316</td>
    <td align="right">494.413</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">1406.579</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">281.316</td>
    <td align="right">837.055</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
    <td align="right">281.316</td>
    <td align="right">494.413</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
    <td align="right">283.707</td>
    <td align="right">837.055</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">2499.155</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">499.831</td>
    <td align="right">1487.247</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
    <td align="right">499.831</td>
    <td align="right">878.453</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">1428.879</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">285.776</td>
    <td align="right">850.326</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
    <td align="right">285.776</td>
    <td align="right">502.251</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">2372.407</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">474.481</td>
    <td align="right">1411.820</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
    <td align="right">474.481</td>
    <td align="right">833.901</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
    <td align="right">478.515</td>
    <td align="right">1411.820</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">2499.155</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">499.831</td>
    <td align="right">1487.247</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
    <td align="right">499.831</td>
    <td align="right">878.453</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
    <td align="right">504.080</td>
    <td align="right">1487.247</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">BASEMENT_OPENOFFICE OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">365.84</td>
    <td align="right">14.6</td>
    <td align="right">2744.819</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">548.964</td>
    <td align="right">1633.442</td>
    <td align="right">553.630</td>
    <td align="right">1633.442</td>
    <td align="right">548.964</td>
    <td align="right">964.804</td>
    <td align="right">553.630</td>
    <td align="right">1633.442</td>
    <td align="right">553.630</td>
    <td align="right">1633.442</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 OPENOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">1428.879</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">285.776</td>
    <td align="right">850.326</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
    <td align="right">285.776</td>
    <td align="right">502.251</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
    <td align="right">288.205</td>
    <td align="right">850.326</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">MXU_RETAIL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">2343.144</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">MXU_RETAIL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">2343.144</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
    <td align="right">468.629</td>
    <td align="right">2195.994</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">MXU_RETAIL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">998.89</td>
    <td align="right">33.3</td>
    <td align="right">7494.490</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1498.898</td>
    <td align="right">7023.836</td>
    <td align="right">1498.898</td>
    <td align="right">7023.836</td>
    <td align="right">1498.898</td>
    <td align="right">7023.836</td>
    <td align="right">1498.898</td>
    <td align="right">7023.836</td>
    <td align="right">1498.898</td>
    <td align="right">7023.836</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">MXU_RETAIL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">1010.31</td>
    <td align="right">33.7</td>
    <td align="right">7580.119</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1516.024</td>
    <td align="right">7104.087</td>
    <td align="right">1516.024</td>
    <td align="right">7104.087</td>
    <td align="right">1516.024</td>
    <td align="right">7104.087</td>
    <td align="right">1516.024</td>
    <td align="right">7104.087</td>
    <td align="right">1516.024</td>
    <td align="right">7104.087</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">MXU_RETAIL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">1006.483</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">MXU_RETAIL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">920.853</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">MXU_RETAIL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">920.853</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
    <td align="right">184.171</td>
    <td align="right">863.024</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">MXU_RETAIL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">1006.483</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
    <td align="right">201.297</td>
    <td align="right">943.276</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM CLASSROOM ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">41.822</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">8.364</td>
    <td align="right">24.888</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
    <td align="right">8.364</td>
    <td align="right">14.700</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM CLASSROOM ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">41.822</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">8.364</td>
    <td align="right">24.888</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
    <td align="right">8.364</td>
    <td align="right">14.700</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM CLASSROOM ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">41.822</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">8.364</td>
    <td align="right">24.888</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
    <td align="right">8.364</td>
    <td align="right">14.700</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM CLASSROOM ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">41.822</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">8.364</td>
    <td align="right">24.888</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
    <td align="right">8.364</td>
    <td align="right">14.700</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
    <td align="right">8.435</td>
    <td align="right">24.888</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 CONFERENCE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">66.915</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.383</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.383</td>
    <td align="right">23.521</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 CONFERENCE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">66.915</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.383</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.383</td>
    <td align="right">23.521</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 CONFERENCE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">66.915</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.383</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.383</td>
    <td align="right">23.521</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 CONFERENCE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">66.915</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.383</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.383</td>
    <td align="right">23.521</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 CONFERENCE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">66.915</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.383</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.383</td>
    <td align="right">23.521</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 CONFERENCE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">66.915</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.383</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.383</td>
    <td align="right">23.521</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 CONFERENCE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">66.915</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.383</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.383</td>
    <td align="right">23.521</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 CONFERENCE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">66.915</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.383</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.383</td>
    <td align="right">23.521</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
    <td align="right">13.497</td>
    <td align="right">39.821</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F4-F12 OFFICE_DINING DINING ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">239.781</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">47.956</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">47.956</td>
    <td align="right">84.283</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F13-F21 OFFICE_DINING DINING ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">239.781</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">47.956</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">47.956</td>
    <td align="right">84.283</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F22-F30 OFFICE_DINING DINING ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">239.781</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">47.956</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">47.956</td>
    <td align="right">84.283</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F31-F37 OFFICE_DINING DINING ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">239.781</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">47.956</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">47.956</td>
    <td align="right">84.283</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">199.908</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">39.982</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">39.982</td>
    <td align="right">70.268</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">321.609</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">64.322</td>
    <td align="right">191.390</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
    <td align="right">64.322</td>
    <td align="right">113.046</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">239.781</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">47.956</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">47.956</td>
    <td align="right">84.283</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">522.775</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">104.555</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">104.555</td>
    <td align="right">183.755</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">199.908</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">39.982</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">39.982</td>
    <td align="right">70.268</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">239.781</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">47.956</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">47.956</td>
    <td align="right">84.283</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">199.908</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">39.982</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">39.982</td>
    <td align="right">70.268</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">321.609</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">64.322</td>
    <td align="right">191.390</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
    <td align="right">64.322</td>
    <td align="right">113.046</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">214.408</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">42.882</td>
    <td align="right">127.594</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
    <td align="right">42.882</td>
    <td align="right">75.364</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">522.775</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">104.555</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">104.555</td>
    <td align="right">183.755</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">522.775</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">104.555</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">104.555</td>
    <td align="right">183.755</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">239.781</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">47.956</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">47.956</td>
    <td align="right">84.283</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">321.609</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">64.322</td>
    <td align="right">191.390</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
    <td align="right">64.322</td>
    <td align="right">113.046</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">214.408</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">42.882</td>
    <td align="right">127.594</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
    <td align="right">42.882</td>
    <td align="right">75.364</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">199.908</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">39.982</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">39.982</td>
    <td align="right">70.268</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">522.775</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">104.555</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">104.555</td>
    <td align="right">183.755</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">199.908</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">39.982</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">39.982</td>
    <td align="right">70.268</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">214.408</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">42.882</td>
    <td align="right">127.594</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
    <td align="right">42.882</td>
    <td align="right">75.364</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">199.908</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">39.982</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">39.982</td>
    <td align="right">70.268</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">522.775</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">104.555</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">104.555</td>
    <td align="right">183.755</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">214.408</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">42.882</td>
    <td align="right">127.594</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
    <td align="right">42.882</td>
    <td align="right">75.364</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
    <td align="right">43.246</td>
    <td align="right">127.594</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">199.908</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">39.982</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">39.982</td>
    <td align="right">70.268</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">522.775</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">104.555</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">104.555</td>
    <td align="right">183.755</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">522.775</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">104.555</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">104.555</td>
    <td align="right">183.755</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">321.609</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">64.322</td>
    <td align="right">191.390</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
    <td align="right">64.322</td>
    <td align="right">113.046</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
    <td align="right">64.869</td>
    <td align="right">191.390</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">31.96</td>
    <td align="right">1.3</td>
    <td align="right">239.781</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">47.956</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">47.956</td>
    <td align="right">84.283</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
    <td align="right">48.364</td>
    <td align="right">142.694</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">69.68</td>
    <td align="right">2.8</td>
    <td align="right">522.775</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">104.555</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">104.555</td>
    <td align="right">183.755</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
    <td align="right">105.444</td>
    <td align="right">311.103</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 CLOSEDOFFICE ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">199.908</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">39.982</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">39.982</td>
    <td align="right">70.268</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
    <td align="right">40.322</td>
    <td align="right">118.966</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F13-F21 OFFICE_RESTROOM RESTROOM ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">122.676</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.535</td>
    <td align="right">73.004</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
    <td align="right">24.535</td>
    <td align="right">43.121</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F4-F12 OFFICE_RESTROOM RESTROOM ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">122.676</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.535</td>
    <td align="right">73.004</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
    <td align="right">24.535</td>
    <td align="right">43.121</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F31-F37 OFFICE_RESTROOM RESTROOM ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">122.676</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.535</td>
    <td align="right">73.004</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
    <td align="right">24.535</td>
    <td align="right">43.121</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F22-F30 OFFICE_RESTROOM RESTROOM ELEC EQUIP</td>
    <td align="right">MXU_OFFICE_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">16.35</td>
    <td align="right">0.7</td>
    <td align="right">122.676</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.535</td>
    <td align="right">73.004</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
    <td align="right">24.535</td>
    <td align="right">43.121</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
    <td align="right">24.744</td>
    <td align="right">73.004</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">3.0</td>
    <td align="right">806.796</td>
    <td align="right">7.503</td>
    <td align="right">268.932</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.117</td>
    <td align="right">161.359</td>
    <td align="right">726.117</td>
    <td align="right">0.000</td>
    <td align="right">161.359</td>
    <td align="right">161.359</td>
    <td align="right">726.117</td>
    <td align="right">161.359</td>
    <td align="right">726.117</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">806.728</td>
    <td align="right">7.503</td>
    <td align="right">403.364</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.055</td>
    <td align="right">161.346</td>
    <td align="right">726.055</td>
    <td align="right">0.000</td>
    <td align="right">161.346</td>
    <td align="right">161.346</td>
    <td align="right">726.055</td>
    <td align="right">161.346</td>
    <td align="right">726.055</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">806.790</td>
    <td align="right">7.503</td>
    <td align="right">403.395</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.111</td>
    <td align="right">161.358</td>
    <td align="right">726.111</td>
    <td align="right">0.000</td>
    <td align="right">161.358</td>
    <td align="right">161.358</td>
    <td align="right">726.111</td>
    <td align="right">161.358</td>
    <td align="right">726.111</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">709.174</td>
    <td align="right">7.503</td>
    <td align="right">177.293</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">0.000</td>
    <td align="right">141.835</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">709.168</td>
    <td align="right">7.503</td>
    <td align="right">177.292</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.251</td>
    <td align="right">141.834</td>
    <td align="right">638.251</td>
    <td align="right">0.000</td>
    <td align="right">141.834</td>
    <td align="right">141.834</td>
    <td align="right">638.251</td>
    <td align="right">141.834</td>
    <td align="right">638.251</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">709.164</td>
    <td align="right">7.503</td>
    <td align="right">177.291</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">0.000</td>
    <td align="right">141.833</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">709.154</td>
    <td align="right">7.503</td>
    <td align="right">177.289</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.239</td>
    <td align="right">141.831</td>
    <td align="right">638.239</td>
    <td align="right">0.000</td>
    <td align="right">141.831</td>
    <td align="right">141.831</td>
    <td align="right">638.239</td>
    <td align="right">141.831</td>
    <td align="right">638.239</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">931.234</td>
    <td align="right">7.503</td>
    <td align="right">931.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">0.000</td>
    <td align="right">186.247</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">709.168</td>
    <td align="right">7.503</td>
    <td align="right">236.389</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.251</td>
    <td align="right">141.834</td>
    <td align="right">638.251</td>
    <td align="right">0.000</td>
    <td align="right">141.834</td>
    <td align="right">141.834</td>
    <td align="right">638.251</td>
    <td align="right">141.834</td>
    <td align="right">638.251</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">709.164</td>
    <td align="right">7.503</td>
    <td align="right">236.388</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">0.000</td>
    <td align="right">141.833</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">709.174</td>
    <td align="right">7.503</td>
    <td align="right">354.587</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">0.000</td>
    <td align="right">141.835</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">709.168</td>
    <td align="right">7.503</td>
    <td align="right">236.389</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.251</td>
    <td align="right">141.834</td>
    <td align="right">638.251</td>
    <td align="right">0.000</td>
    <td align="right">141.834</td>
    <td align="right">141.834</td>
    <td align="right">638.251</td>
    <td align="right">141.834</td>
    <td align="right">638.251</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">2.0</td>
    <td align="right">931.234</td>
    <td align="right">7.503</td>
    <td align="right">465.617</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">0.000</td>
    <td align="right">186.247</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">709.174</td>
    <td align="right">7.503</td>
    <td align="right">709.174</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">0.000</td>
    <td align="right">141.835</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">709.172</td>
    <td align="right">7.503</td>
    <td align="right">177.293</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.255</td>
    <td align="right">141.834</td>
    <td align="right">638.255</td>
    <td align="right">0.000</td>
    <td align="right">141.834</td>
    <td align="right">141.834</td>
    <td align="right">638.255</td>
    <td align="right">141.834</td>
    <td align="right">638.255</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">806.790</td>
    <td align="right">7.503</td>
    <td align="right">806.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.111</td>
    <td align="right">161.358</td>
    <td align="right">726.111</td>
    <td align="right">0.000</td>
    <td align="right">161.358</td>
    <td align="right">161.358</td>
    <td align="right">726.111</td>
    <td align="right">161.358</td>
    <td align="right">726.111</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">709.164</td>
    <td align="right">7.503</td>
    <td align="right">354.582</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">0.000</td>
    <td align="right">141.833</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">806.734</td>
    <td align="right">7.503</td>
    <td align="right">403.367</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.061</td>
    <td align="right">161.347</td>
    <td align="right">726.061</td>
    <td align="right">0.000</td>
    <td align="right">161.347</td>
    <td align="right">161.347</td>
    <td align="right">726.061</td>
    <td align="right">161.347</td>
    <td align="right">726.061</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">709.174</td>
    <td align="right">7.503</td>
    <td align="right">709.174</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">0.000</td>
    <td align="right">141.835</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">709.159</td>
    <td align="right">7.503</td>
    <td align="right">354.579</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.243</td>
    <td align="right">141.832</td>
    <td align="right">638.243</td>
    <td align="right">0.000</td>
    <td align="right">141.832</td>
    <td align="right">141.832</td>
    <td align="right">638.243</td>
    <td align="right">141.832</td>
    <td align="right">638.243</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">709.164</td>
    <td align="right">7.503</td>
    <td align="right">354.582</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">0.000</td>
    <td align="right">141.833</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">709.164</td>
    <td align="right">7.503</td>
    <td align="right">709.164</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">0.000</td>
    <td align="right">141.833</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">806.796</td>
    <td align="right">7.503</td>
    <td align="right">806.796</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.117</td>
    <td align="right">161.359</td>
    <td align="right">726.117</td>
    <td align="right">0.000</td>
    <td align="right">161.359</td>
    <td align="right">161.359</td>
    <td align="right">726.117</td>
    <td align="right">161.359</td>
    <td align="right">726.117</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">806.728</td>
    <td align="right">7.503</td>
    <td align="right">806.728</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.055</td>
    <td align="right">161.346</td>
    <td align="right">726.055</td>
    <td align="right">0.000</td>
    <td align="right">161.346</td>
    <td align="right">161.346</td>
    <td align="right">726.055</td>
    <td align="right">161.346</td>
    <td align="right">726.055</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">709.154</td>
    <td align="right">7.503</td>
    <td align="right">236.385</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.239</td>
    <td align="right">141.831</td>
    <td align="right">638.239</td>
    <td align="right">0.000</td>
    <td align="right">141.831</td>
    <td align="right">141.831</td>
    <td align="right">638.239</td>
    <td align="right">141.831</td>
    <td align="right">638.239</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">709.174</td>
    <td align="right">7.503</td>
    <td align="right">354.587</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">0.000</td>
    <td align="right">141.835</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">2.0</td>
    <td align="right">931.234</td>
    <td align="right">7.503</td>
    <td align="right">465.617</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">0.000</td>
    <td align="right">186.247</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">709.159</td>
    <td align="right">7.503</td>
    <td align="right">354.579</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.243</td>
    <td align="right">141.832</td>
    <td align="right">638.243</td>
    <td align="right">0.000</td>
    <td align="right">141.832</td>
    <td align="right">141.832</td>
    <td align="right">638.243</td>
    <td align="right">141.832</td>
    <td align="right">638.243</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">806.796</td>
    <td align="right">7.503</td>
    <td align="right">806.796</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.117</td>
    <td align="right">161.359</td>
    <td align="right">726.117</td>
    <td align="right">0.000</td>
    <td align="right">161.359</td>
    <td align="right">161.359</td>
    <td align="right">726.117</td>
    <td align="right">161.359</td>
    <td align="right">726.117</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">4.0</td>
    <td align="right">806.734</td>
    <td align="right">7.503</td>
    <td align="right">201.683</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.061</td>
    <td align="right">161.347</td>
    <td align="right">726.061</td>
    <td align="right">0.000</td>
    <td align="right">161.347</td>
    <td align="right">161.347</td>
    <td align="right">726.061</td>
    <td align="right">161.347</td>
    <td align="right">726.061</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">806.790</td>
    <td align="right">7.503</td>
    <td align="right">403.395</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.111</td>
    <td align="right">161.358</td>
    <td align="right">726.111</td>
    <td align="right">0.000</td>
    <td align="right">161.358</td>
    <td align="right">161.358</td>
    <td align="right">726.111</td>
    <td align="right">161.358</td>
    <td align="right">726.111</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">709.174</td>
    <td align="right">7.503</td>
    <td align="right">236.391</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">0.000</td>
    <td align="right">141.835</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
    <td align="right">141.835</td>
    <td align="right">638.256</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">709.164</td>
    <td align="right">7.503</td>
    <td align="right">354.582</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">0.000</td>
    <td align="right">141.833</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
    <td align="right">141.833</td>
    <td align="right">638.248</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">806.734</td>
    <td align="right">7.503</td>
    <td align="right">403.367</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.061</td>
    <td align="right">161.347</td>
    <td align="right">726.061</td>
    <td align="right">0.000</td>
    <td align="right">161.347</td>
    <td align="right">161.347</td>
    <td align="right">726.061</td>
    <td align="right">161.347</td>
    <td align="right">726.061</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">806.728</td>
    <td align="right">7.503</td>
    <td align="right">403.364</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">726.055</td>
    <td align="right">161.346</td>
    <td align="right">726.055</td>
    <td align="right">0.000</td>
    <td align="right">161.346</td>
    <td align="right">161.346</td>
    <td align="right">726.055</td>
    <td align="right">161.346</td>
    <td align="right">726.055</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">931.234</td>
    <td align="right">7.503</td>
    <td align="right">310.411</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">0.000</td>
    <td align="right">186.247</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">709.172</td>
    <td align="right">7.503</td>
    <td align="right">354.586</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.255</td>
    <td align="right">141.834</td>
    <td align="right">638.255</td>
    <td align="right">0.000</td>
    <td align="right">141.834</td>
    <td align="right">141.834</td>
    <td align="right">638.255</td>
    <td align="right">141.834</td>
    <td align="right">638.255</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">709.159</td>
    <td align="right">7.503</td>
    <td align="right">709.159</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.243</td>
    <td align="right">141.832</td>
    <td align="right">638.243</td>
    <td align="right">0.000</td>
    <td align="right">141.832</td>
    <td align="right">141.832</td>
    <td align="right">638.243</td>
    <td align="right">141.832</td>
    <td align="right">638.243</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">5.0</td>
    <td align="right">709.154</td>
    <td align="right">7.503</td>
    <td align="right">141.831</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.239</td>
    <td align="right">141.831</td>
    <td align="right">638.239</td>
    <td align="right">0.000</td>
    <td align="right">141.831</td>
    <td align="right">141.831</td>
    <td align="right">638.239</td>
    <td align="right">141.831</td>
    <td align="right">638.239</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">709.172</td>
    <td align="right">7.503</td>
    <td align="right">709.172</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">638.255</td>
    <td align="right">141.834</td>
    <td align="right">638.255</td>
    <td align="right">0.000</td>
    <td align="right">141.834</td>
    <td align="right">141.834</td>
    <td align="right">638.255</td>
    <td align="right">141.834</td>
    <td align="right">638.255</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HIGHRISEAPARTMENT APARTMENT ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">931.234</td>
    <td align="right">7.503</td>
    <td align="right">931.234</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">0.000</td>
    <td align="right">186.247</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F38 RESI_BOT_OFFICE HIGHRISEAPARTMENT OFFICE ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">124.12</td>
    <td align="right">5.0</td>
    <td align="right">931.234</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">0.000</td>
    <td align="right">186.247</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
    <td align="right">186.247</td>
    <td align="right">838.111</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F55 HOTEL_BOT_LOBBY LARGEHOTEL LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1096.95</td>
    <td align="right">43.9</td>
    <td align="right">8230.211</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7407.190</td>
    <td align="right">1646.042</td>
    <td align="right">7407.190</td>
    <td align="right">0.000</td>
    <td align="right">1646.042</td>
    <td align="right">1646.042</td>
    <td align="right">7407.190</td>
    <td align="right">1646.042</td>
    <td align="right">7407.190</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F38 SKYLOBBY_LOBBY LARGEHOTEL LOBBY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1579.49</td>
    <td align="right">63.2</td>
    <td align="right">11850.600</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10665.540</td>
    <td align="right">2370.120</td>
    <td align="right">10665.540</td>
    <td align="right">0.000</td>
    <td align="right">2370.120</td>
    <td align="right">2370.120</td>
    <td align="right">10665.540</td>
    <td align="right">2370.120</td>
    <td align="right">10665.540</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F55 HOTEL_BOT_CAFE LARGEHOTEL CAFE ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">181.16</td>
    <td align="right">7.2</td>
    <td align="right">1359.214</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1223.293</td>
    <td align="right">271.843</td>
    <td align="right">1223.293</td>
    <td align="right">0.000</td>
    <td align="right">271.843</td>
    <td align="right">271.843</td>
    <td align="right">1223.293</td>
    <td align="right">271.843</td>
    <td align="right">1223.293</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY LARGEHOTEL LAUNDRY ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">76.65</td>
    <td align="right">3.1</td>
    <td align="right">575.052</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">517.547</td>
    <td align="right">115.010</td>
    <td align="right">517.547</td>
    <td align="right">0.000</td>
    <td align="right">115.010</td>
    <td align="right">115.010</td>
    <td align="right">517.547</td>
    <td align="right">115.010</td>
    <td align="right">517.547</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 LARGEHOTEL RETAIL ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">503.258</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">452.932</td>
    <td align="right">100.652</td>
    <td align="right">452.932</td>
    <td align="right">0.000</td>
    <td align="right">100.652</td>
    <td align="right">100.652</td>
    <td align="right">452.932</td>
    <td align="right">100.652</td>
    <td align="right">452.932</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 LARGEHOTEL RETAIL ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">503.258</td>
    <td align="right">7.503</td>
    <td align="right">224.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">452.932</td>
    <td align="right">100.652</td>
    <td align="right">452.932</td>
    <td align="right">0.000</td>
    <td align="right">100.652</td>
    <td align="right">100.652</td>
    <td align="right">452.932</td>
    <td align="right">100.652</td>
    <td align="right">452.932</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F55 HOTEL_BOT_STORAGE LARGEHOTEL STORAGE ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">90.58</td>
    <td align="right">0.0</td>
    <td align="right">679.607</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">611.646</td>
    <td align="right">135.921</td>
    <td align="right">611.646</td>
    <td align="right">0.000</td>
    <td align="right">135.921</td>
    <td align="right">135.921</td>
    <td align="right">611.646</td>
    <td align="right">135.921</td>
    <td align="right">611.646</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F72 HOTEL_TOP_STORAGE LARGEHOTEL STORAGE ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE LARGEHOTEL STORAGE ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE LARGEHOTEL STORAGE ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">418.220</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">0.000</td>
    <td align="right">83.644</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
    <td align="right">83.644</td>
    <td align="right">376.398</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">241.730</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">75.154</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">229.601</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">62.451</td>
    <td align="right">179.112</td>
    <td align="right">62.451</td>
    <td align="right">179.112</td>
    <td align="right">71.383</td>
    <td align="right">179.112</td>
    <td align="right">62.451</td>
    <td align="right">179.112</td>
    <td align="right">62.451</td>
    <td align="right">179.112</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">241.730</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">75.154</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">241.730</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">75.154</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">241.730</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">75.154</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 LARGEHOTEL GUESTROOM5 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">229.601</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">62.451</td>
    <td align="right">179.112</td>
    <td align="right">62.451</td>
    <td align="right">179.112</td>
    <td align="right">71.383</td>
    <td align="right">179.112</td>
    <td align="right">62.451</td>
    <td align="right">179.112</td>
    <td align="right">62.451</td>
    <td align="right">179.112</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 LARGEHOTEL GUESTROOM5 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">241.730</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">75.154</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
    <td align="right">65.751</td>
    <td align="right">188.574</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">313.787</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">97.556</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">296.519</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
    <td align="right">92.188</td>
    <td align="right">231.314</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM LARGEHOTEL GUESTROOM6 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">313.787</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">97.556</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">296.519</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
    <td align="right">92.188</td>
    <td align="right">231.314</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">313.787</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">97.556</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM LARGEHOTEL GUESTROOM6 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">313.787</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">97.556</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
    <td align="right">85.350</td>
    <td align="right">244.785</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 LARGEHOTEL GUESTROOM6 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">296.519</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
    <td align="right">92.188</td>
    <td align="right">231.314</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
    <td align="right">80.653</td>
    <td align="right">231.314</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM LARGEHOTEL GUESTROOM7 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">405.241</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">125.989</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">405.241</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">125.989</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM LARGEHOTEL GUESTROOM7 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">405.241</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">125.989</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">405.241</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">125.989</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM LARGEHOTEL GUESTROOM7 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">405.241</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">125.989</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM LARGEHOTEL GUESTROOM7 ELEC EQUIP</td>
    <td align="right">MXU_HOTEL_LOAD_F200_B_CENTRAL__SUPERTALL__CLG</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">405.241</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">125.989</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
    <td align="right">110.226</td>
    <td align="right">316.128</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F72 HOTEL_TOP_BANQUET LARGEHOTEL BANQUET ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">1299.158</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1169.242</td>
    <td align="right">259.832</td>
    <td align="right">1169.242</td>
    <td align="right">0.000</td>
    <td align="right">259.832</td>
    <td align="right">259.832</td>
    <td align="right">1169.242</td>
    <td align="right">259.832</td>
    <td align="right">1169.242</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F72 HOTEL_TOP_DINING LARGEHOTEL BANQUET ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">1299.158</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1169.242</td>
    <td align="right">259.832</td>
    <td align="right">1169.242</td>
    <td align="right">0.000</td>
    <td align="right">259.832</td>
    <td align="right">259.832</td>
    <td align="right">1169.242</td>
    <td align="right">259.832</td>
    <td align="right">1169.242</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN LARGEHOTEL KITCHEN ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">128.87</td>
    <td align="right">5.2</td>
    <td align="right">966.922</td>
    <td align="right">7.503</td>
    <td align="right">187.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">870.230</td>
    <td align="right">193.384</td>
    <td align="right">870.230</td>
    <td align="right">0.000</td>
    <td align="right">193.384</td>
    <td align="right">193.384</td>
    <td align="right">870.230</td>
    <td align="right">193.384</td>
    <td align="right">870.230</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">16 ELEVATOR FANS FOR OFFICE</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">1568.324</td>
    <td align="right">7.503</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">1411.492</td>
    <td align="right">313.665</td>
    <td align="right">1411.492</td>
    <td align="right">0.000</td>
    <td align="right">313.665</td>
    <td align="right">313.665</td>
    <td align="right">1411.492</td>
    <td align="right">313.665</td>
    <td align="right">1411.492</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">16 ELEVATOR MOTORS FOR OFFICE</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">2 ELEVATOR FANS FOR RETAIL</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">2 ELEVATOR MOTORS FOR RETAIL</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">8 ELEVATOR FANS FOR APARTMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">8 ELEVATOR FANS FOR HOTEL</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">8 ELEVATOR MOTORS FOR APARTMENT</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">8 ELEVATOR MOTORS FOR HOTEL</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY LARGEHOTEL LAUNDRY GAS EQUIP</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">76.65</td>
    <td align="right">3.1</td>
    <td align="right">41103.218</td>
    <td align="right">536.280</td>
    <td align="right">13401.985</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">41103.218</td>
    <td align="right">8220.644</td>
    <td align="right">39048.057</td>
    <td align="right">8220.644</td>
    <td align="right">36992.896</td>
    <td align="right">41103.218</td>
    <td align="right">41103.218</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN LARGEHOTEL KITCHEN GAS EQUIP</td>
    <td align="right">HOTELLARGE KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">128.87</td>
    <td align="right">5.2</td>
    <td align="right">311821.753</td>
    <td align="right">2419.571</td>
    <td align="right">60466.603</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">93546.526</td>
    <td align="right">6236.435</td>
    <td align="right">93546.526</td>
    <td align="right">6236.435</td>
    <td align="right">93546.526</td>
    <td align="right">77955.438</td>
    <td align="right">77955.438</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Enclosures</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">11</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">5</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">10</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">11</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">5</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">10</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">32</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">22</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">5</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">5</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">5</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Adjacent Enclosures with Windows</td>
    <td align="right">Adjacent Enclosure Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F38 RESI_BOT_OFFICE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F38 SKYLOBBY_LOBBY</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F55 HOTEL_BOT_CAFE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F55 HOTEL_BOT_LOBBY</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F72 HOTEL_TOP_BANQUET</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F72 HOTEL_TOP_DINING</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.495</td>
    <td align="right">5.4389E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 27KBTU/HR 1.0 THERM EFF</td>
    <td align="right">2.2712E-002</td>
    <td align="right">7999.9</td>
    <td align="right">19.272</td>
    <td align="right">0.8764</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 2 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.495</td>
    <td align="right">5.4389E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 3 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.495</td>
    <td align="right">5.4389E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 4 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.495</td>
    <td align="right">5.4389E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 1 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.495</td>
    <td align="right">5.4389E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 5 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.495</td>
    <td align="right">5.4389E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 6 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.495</td>
    <td align="right">5.4389E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 7 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.495</td>
    <td align="right">5.4389E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 8 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.495</td>
    <td align="right">5.4389E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 9 0.804 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">747331.2</td>
    <td align="right">0.619</td>
    <td align="right">0.4653</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">3.200E-003</td>
    <td align="right">1.025E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">8.643E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">3.200E-003</td>
    <td align="right">1.025E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">8.643E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">F1 RETAIL_F1_ENTRY HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">11.41</td>
    <td align="right">0.0</td>
    <td align="right">2.114E-004</td>
    <td align="right">1.852E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.562E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F1 RETAIL_F1_ENTRY HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">11.41</td>
    <td align="right">0.0</td>
    <td align="right">2.114E-004</td>
    <td align="right">1.852E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.562E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">1.444E-003</td>
    <td align="right">1.176E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.924E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">1.444E-003</td>
    <td align="right">1.176E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.924E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">1010.31</td>
    <td align="right">33.7</td>
    <td align="right">2.926E-003</td>
    <td align="right">2.897E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.444E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">1010.31</td>
    <td align="right">33.7</td>
    <td align="right">2.926E-003</td>
    <td align="right">2.897E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.444E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F1 RETAIL_F1_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">1.318E-003</td>
    <td align="right">7.092E-007</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F1 RETAIL_F1_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">1.318E-003</td>
    <td align="right">7.092E-007</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">1.444E-003</td>
    <td align="right">1.176E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.924E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">122.73</td>
    <td align="right">4.1</td>
    <td align="right">1.444E-003</td>
    <td align="right">1.176E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.924E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">6.097E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">6.097E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">6.152E-004</td>
    <td align="right">1.435E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.614E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">6.152E-004</td>
    <td align="right">1.435E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.614E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">5.664E-004</td>
    <td align="right">1.982E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.229E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">5.664E-004</td>
    <td align="right">1.982E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.229E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.233E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.886E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.233E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.886E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">1.377E-003</td>
    <td align="right">4.133E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.649E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">1.377E-003</td>
    <td align="right">4.133E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.649E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.151E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.794E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.151E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.794E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">1.267E-003</td>
    <td align="right">4.007E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.507E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">1.267E-003</td>
    <td align="right">4.007E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.507E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">3.200E-003</td>
    <td align="right">1.025E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">8.643E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">312.30</td>
    <td align="right">10.4</td>
    <td align="right">3.200E-003</td>
    <td align="right">1.025E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">8.643E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">1.549E-003</td>
    <td align="right">1.155E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.744E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">1.549E-003</td>
    <td align="right">1.155E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.744E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">998.89</td>
    <td align="right">33.3</td>
    <td align="right">2.926E-003</td>
    <td align="right">2.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.472E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">998.89</td>
    <td align="right">33.3</td>
    <td align="right">2.926E-003</td>
    <td align="right">2.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.472E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">1.318E-003</td>
    <td align="right">7.092E-007</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">1.318E-003</td>
    <td align="right">7.092E-007</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">1.549E-003</td>
    <td align="right">1.155E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.744E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">134.15</td>
    <td align="right">4.5</td>
    <td align="right">1.549E-003</td>
    <td align="right">1.155E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.744E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">6.097E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">6.097E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">6.152E-004</td>
    <td align="right">1.435E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.614E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">6.152E-004</td>
    <td align="right">1.435E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.614E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">5.664E-004</td>
    <td align="right">1.982E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.229E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">5.664E-004</td>
    <td align="right">1.982E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.229E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.233E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.886E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.233E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.886E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">1.377E-003</td>
    <td align="right">4.133E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.649E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">1.377E-003</td>
    <td align="right">4.133E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.649E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.151E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.794E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.151E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.794E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">1.267E-003</td>
    <td align="right">4.007E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.507E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">1.267E-003</td>
    <td align="right">4.007E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.507E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F22-F30 OFFICE_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F22-F30 OFFICE_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">6.097E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">6.097E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">6.152E-004</td>
    <td align="right">1.435E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.614E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">6.152E-004</td>
    <td align="right">1.435E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.614E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">5.664E-004</td>
    <td align="right">1.982E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.229E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">5.664E-004</td>
    <td align="right">1.982E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.229E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.233E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.886E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.233E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.886E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">1.377E-003</td>
    <td align="right">4.133E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.649E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">1.377E-003</td>
    <td align="right">4.133E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.649E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.151E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.794E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.151E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.794E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">1.267E-003</td>
    <td align="right">4.007E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.507E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">1.267E-003</td>
    <td align="right">4.007E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.507E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F31-F37 OFFICE_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F31-F37 OFFICE_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F38 RESI_BOT_OFFICE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">124.12</td>
    <td align="right">5.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F38 RESI_BOT_OFFICE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">124.12</td>
    <td align="right">5.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F38 RESI_BOT_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F38 RESI_BOT_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">3.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">3.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F38 SKYLOBBY_LOBBY HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1579.49</td>
    <td align="right">63.2</td>
    <td align="right">6.919E-003</td>
    <td align="right">4.380E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.927E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F38 SKYLOBBY_LOBBY HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">1579.49</td>
    <td align="right">63.2</td>
    <td align="right">6.919E-003</td>
    <td align="right">4.380E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.927E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F38 SKYLOBBY_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F38 SKYLOBBY_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">2.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">2.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">1.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">5.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">5.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F39-F46 RESI_MID_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.175E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F39-F46 RESI_MID_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.175E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">4.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">4.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">2.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">2.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">6.097E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">5.57</td>
    <td align="right">0.2</td>
    <td align="right">6.097E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">8.92</td>
    <td align="right">0.4</td>
    <td align="right">9.755E-005</td>
    <td align="right">1.094E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">6.152E-004</td>
    <td align="right">1.435E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.614E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">42.87</td>
    <td align="right">1.7</td>
    <td align="right">6.152E-004</td>
    <td align="right">1.435E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.614E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">5.664E-004</td>
    <td align="right">1.982E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.229E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">28.58</td>
    <td align="right">1.1</td>
    <td align="right">5.664E-004</td>
    <td align="right">1.982E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.229E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">26.64</td>
    <td align="right">1.1</td>
    <td align="right">4.377E-004</td>
    <td align="right">1.643E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.848E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.233E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.886E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">187.47</td>
    <td align="right">7.5</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.233E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.886E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">1.377E-003</td>
    <td align="right">4.133E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.649E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">333.10</td>
    <td align="right">13.3</td>
    <td align="right">1.377E-003</td>
    <td align="right">4.133E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.649E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.151E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.794E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">190.45</td>
    <td align="right">7.6</td>
    <td align="right">9.810E-004</td>
    <td align="right">5.151E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.794E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">1.267E-003</td>
    <td align="right">4.007E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.507E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">316.20</td>
    <td align="right">12.7</td>
    <td align="right">1.267E-003</td>
    <td align="right">4.007E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.507E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F4-F12 OFFICE_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F4-F12 OFFICE_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">3.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">4.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F47-F54 RESI_MID_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.175E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F47-F54 RESI_MID_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.175E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">107.53</td>
    <td align="right">1.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">107.52</td>
    <td align="right">2.0</td>
    <td align="right">8.647E-004</td>
    <td align="right">8.042E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">9.046E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">94.52</td>
    <td align="right">1.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">94.52</td>
    <td align="right">3.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">94.52</td>
    <td align="right">2.0</td>
    <td align="right">3.105E-004</td>
    <td align="right">3.285E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">3.696E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">124.12</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">3.930E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.420E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F55 HOTEL_BOT_CAFE HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">181.16</td>
    <td align="right">7.2</td>
    <td align="right">1.158E-003</td>
    <td align="right">6.394E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">7.193E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F55 HOTEL_BOT_CAFE HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">181.16</td>
    <td align="right">7.2</td>
    <td align="right">1.158E-003</td>
    <td align="right">6.394E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">7.193E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F55 HOTEL_BOT_LOBBY HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1096.95</td>
    <td align="right">43.9</td>
    <td align="right">4.602E-003</td>
    <td align="right">4.195E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.719E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F55 HOTEL_BOT_LOBBY HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">1096.95</td>
    <td align="right">43.9</td>
    <td align="right">4.602E-003</td>
    <td align="right">4.195E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.719E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F55 HOTEL_BOT_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F55 HOTEL_BOT_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">6.950E-004</td>
    <td align="right">1.036E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.166E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">6.950E-004</td>
    <td align="right">1.036E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.166E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">4.634E-004</td>
    <td align="right">6.908E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">7.770E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">67.08</td>
    <td align="right">2.2</td>
    <td align="right">4.634E-004</td>
    <td align="right">6.908E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">7.770E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">373.10</td>
    <td align="right">0.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">1.307E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.470E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">373.10</td>
    <td align="right">0.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">1.307E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.470E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">5.347E-004</td>
    <td align="right">1.278E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.438E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">5.347E-004</td>
    <td align="right">1.278E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.438E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">5.347E-004</td>
    <td align="right">1.278E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.438E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">5.347E-004</td>
    <td align="right">1.278E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.438E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.781E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.378E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.781E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.378E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">1.463E-004</td>
    <td align="right">3.702E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.165E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">1.463E-004</td>
    <td align="right">3.702E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.165E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">373.10</td>
    <td align="right">0.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">1.307E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.470E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">373.10</td>
    <td align="right">0.0</td>
    <td align="right">4.877E-004</td>
    <td align="right">1.307E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.470E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">5.347E-004</td>
    <td align="right">1.278E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.438E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">5.347E-004</td>
    <td align="right">1.278E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.438E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">5.347E-004</td>
    <td align="right">1.278E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.438E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">41.82</td>
    <td align="right">1.7</td>
    <td align="right">5.347E-004</td>
    <td align="right">1.278E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.438E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.781E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.378E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">30.60</td>
    <td align="right">1.2</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.781E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.378E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.174E-003</td>
    <td align="right">1.170E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.188E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">1.463E-004</td>
    <td align="right">3.702E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.165E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">1.463E-004</td>
    <td align="right">3.702E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.165E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">F72 HOTEL_TOP_BANQUET HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">1.163E-003</td>
    <td align="right">6.714E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">7.553E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">F72 HOTEL_TOP_BANQUET HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">1.163E-003</td>
    <td align="right">6.714E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">7.553E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">416.45</td>
    <td align="right">0.0</td>
    <td align="right">6.950E-004</td>
    <td align="right">1.669E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.877E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">416.45</td>
    <td align="right">0.0</td>
    <td align="right">6.950E-004</td>
    <td align="right">1.669E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.877E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">F72 HOTEL_TOP_DINING HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">1.163E-003</td>
    <td align="right">6.714E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">7.553E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">F72 HOTEL_TOP_DINING HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">173.16</td>
    <td align="right">6.9</td>
    <td align="right">1.163E-003</td>
    <td align="right">6.714E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">7.553E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">32.22</td>
    <td align="right">1.3</td>
    <td align="right">1.463E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">128.87</td>
    <td align="right">5.2</td>
    <td align="right">5.853E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">128.87</td>
    <td align="right">5.2</td>
    <td align="right">5.853E-004</td>
    <td align="right">4.542E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">5.109E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">F72 HOTEL_TOP_PLENUM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.279E-002</td>
    <td align="right">1.226E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.390E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">F72 HOTEL_TOP_PLENUM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">1858.20</td>
    <td align="right">0.0</td>
    <td align="right">2.279E-002</td>
    <td align="right">1.226E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.390E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">54.01</td>
    <td align="right">2.2</td>
    <td align="right">6.322E-004</td>
    <td align="right">1.171E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">1.317E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">1.463E-004</td>
    <td align="right">3.702E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.165E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">39.52</td>
    <td align="right">1.6</td>
    <td align="right">1.463E-004</td>
    <td align="right">3.702E-006</td>
    <td align="right">1.250E-005</td>
    <td align="right">4.165E-003</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">TOP_ELEVATORMACHINERM HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">5.978E-003</td>
    <td align="right">2.860E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.448E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">TOP_ELEVATORMACHINERM HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">209.03</td>
    <td align="right">0.0</td>
    <td align="right">5.978E-003</td>
    <td align="right">2.860E-005</td>
    <td align="right">1.250E-005</td>
    <td align="right">2.448E-002</td>
    <td align="right">0.336</td>
    <td align="right">3.700E-003</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {C}</td>
    <td align="right">DOAS Design High Setpoint Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">ColdSupplyAir</td>
    <td align="right">12.778</td>
    <td align="right">15.556</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BASEMENT_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BASEMENT_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone BASEMENT_MAINELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone BASEMENT_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone BASEMENT_MECHEQUIP ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone BASEMENT_OPENOFFICE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone F1 RETAIL_F1_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone F13-F21 OFFICE_DINING ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone F13-F21 OFFICE_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Zone F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Zone F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Zone F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Zone F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Zone F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Zone F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Zone F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Zone F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Zone F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Zone F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Zone F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Zone F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Zone F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Zone F22-F30 OFFICE_DINING ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Zone F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Zone F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Zone F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Zone F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Zone F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Zone F22-F30 OFFICE_MECH ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Zone F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Zone F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Zone F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
