    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6044.41</td>
    <td align="right">    5716.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2443.81</td>
    <td align="right">    2312.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   96006.09</td>
    <td align="right">   90802.04</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5144.98</td>
    <td align="right">    4868.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6186.20</td>
    <td align="right">    5852.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   40932.47</td>
    <td align="right">   44688.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5789.51</td>
    <td align="right">    5478.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29188.51</td>
    <td align="right">   31855.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   30617.84</td>
    <td align="right">   33414.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  133180.94</td>
    <td align="right">  145371.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36454.96</td>
    <td align="right">   39785.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8195.43</td>
    <td align="right">    7754.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   35331.52</td>
    <td align="right">   38559.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  143549.75</td>
    <td align="right">  156707.59</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   42171.29</td>
    <td align="right">   46039.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   84346.89</td>
    <td align="right">   79774.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4436.53</td>
    <td align="right">    4197.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5361.99</td>
    <td align="right">    5072.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36012.07</td>
    <td align="right">   39316.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4992.01</td>
    <td align="right">    4723.54</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25626.76</td>
    <td align="right">   27967.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   26883.19</td>
    <td align="right">   29338.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  116924.06</td>
    <td align="right">  127625.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   32000.17</td>
    <td align="right">   34923.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7071.04</td>
    <td align="right">    6690.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   31024.51</td>
    <td align="right">   33859.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  126124.65</td>
    <td align="right">  137685.04</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37110.05</td>
    <td align="right">   40514.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17830.81</td>
    <td align="right">   16864.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   32413.33</td>
    <td align="right">   30656.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17762.64</td>
    <td align="right">   16799.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2737.02</td>
    <td align="right">    2588.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3875.22</td>
    <td align="right">    3665.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6715.07</td>
    <td align="right">    7329.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11185.63</td>
    <td align="right">   10579.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3089.33</td>
    <td align="right">    2921.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4778.26</td>
    <td align="right">    5214.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3282.08</td>
    <td align="right">    3104.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4654.48</td>
    <td align="right">    5079.72</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20235.61</td>
    <td align="right">   22088.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   37510.04</td>
    <td align="right">   30491.56</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">CAV_BAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  362647.96</td>
    <td align="right">  251240.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  149642.50</td>
    <td align="right">   90845.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  363100.12</td>
    <td align="right">  251211.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  282701.55</td>
    <td align="right">  195357.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   71079.45</td>
    <td align="right">   43151.03</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34625.18</td>
    <td align="right">   21023.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  362148.92</td>
    <td align="right">  251255.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  250440.10</td>
    <td align="right">  152059.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  249505.73</td>
    <td align="right">  151492.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  160071.76</td>
    <td align="right">   97190.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  140062.79</td>
    <td align="right">   85042.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10991.93</td>
    <td align="right">    6673.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  354603.09</td>
    <td align="right">  215273.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   66081.53</td>
    <td align="right">   40116.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.24</td>
    <td align="right">     142.61</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.05</td>
    <td align="right">      29.64</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       5.80</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.08</td>
    <td align="right">      46.95</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       4.12</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.49</td>
    <td align="right">     288.94</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.65</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.06</td>
    <td align="right">      33.53</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       5.27</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.54</td>
    <td align="right">     321.26</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.59</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.60</td>
    <td align="right">     355.68</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.55</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.16</td>
    <td align="right">      96.31</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.63</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.14</td>
    <td align="right">      84.64</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.83</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.16</td>
    <td align="right">      94.47</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.66</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.15</td>
    <td align="right">      89.64</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.73</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.57</td>
    <td align="right">     337.15</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.57</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.60</td>
    <td align="right">     355.75</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.55</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.64</td>
    <td align="right">     380.10</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.52</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.27</td>
    <td align="right">     158.44</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.06</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.26</td>
    <td align="right">     153.50</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.09</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.26</td>
    <td align="right">     152.38</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.10</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.27</td>
    <td align="right">     157.50</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       2.07</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.43</td>
    <td align="right">     849.71</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.28</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.34</td>
    <td align="right">     201.27</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.87</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.46</td>
    <td align="right">     272.71</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.68</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.49</td>
    <td align="right">    2665.20</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.38</td>
    <td align="right">     227.75</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.78</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.98</td>
    <td align="right">    2960.01</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.53</td>
    <td align="right">    3284.28</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.32</td>
    <td align="right">     784.10</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.30</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.08</td>
    <td align="right">     643.95</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.28</td>
    <td align="right">     763.24</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.30</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.32</td>
    <td align="right">     781.63</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.30</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.34</td>
    <td align="right">    3172.52</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       6.08</td>
    <td align="right">    3612.08</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.22</td>
    <td align="right">    1316.79</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.15</td>
    <td align="right">    1278.24</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.17</td>
    <td align="right">    1287.08</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.24</td>
    <td align="right">    1330.71</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.81</td>
    <td align="right">    2857.85</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.41</td>
    <td align="right">     836.96</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.28</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.34</td>
    <td align="right">     202.37</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.86</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.45</td>
    <td align="right">     270.20</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.68</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.47</td>
    <td align="right">     270.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.41</td>
    <td align="right">    2619.26</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.39</td>
    <td align="right">     229.00</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.78</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.89</td>
    <td align="right">    2903.24</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.47</td>
    <td align="right">    3253.20</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.39</td>
    <td align="right">     825.45</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.28</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.20</td>
    <td align="right">     715.95</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.32</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.20</td>
    <td align="right">     712.23</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.32</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.29</td>
    <td align="right">     768.02</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.30</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.32</td>
    <td align="right">    3160.56</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.96</td>
    <td align="right">    3538.91</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.19</td>
    <td align="right">    1302.23</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.17</td>
    <td align="right">    1287.09</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.18</td>
    <td align="right">    1295.45</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.32</td>
    <td align="right">    1377.17</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.19</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.82</td>
    <td align="right">    2866.92</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.89</td>
    <td align="right">    3502.35</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.32</td>
    <td align="right">    1973.62</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.76</td>
    <td align="right">    2232.77</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       6.99</td>
    <td align="right">    4152.32</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.08</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.68</td>
    <td align="right">    2778.90</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.82</td>
    <td align="right">    2863.07</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">      11.28</td>
    <td align="right">    6704.02</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.05</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.98</td>
    <td align="right">    3552.43</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.15</td>
    <td align="right">    3057.80</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       2.90</td>
    <td align="right">    1722.00</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       3.28</td>
    <td align="right">    1949.71</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       6.13</td>
    <td align="right">    3645.46</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.08</td>
    <td align="right">    2424.95</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       4.21</td>
    <td align="right">    2500.39</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       9.84</td>
    <td align="right">    5849.54</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.06</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       5.22</td>
    <td align="right">    3103.43</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.80</td>
    <td align="right">     477.61</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.43</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.59</td>
    <td align="right">     351.83</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.55</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       0.61</td>
    <td align="right">     360.76</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.54</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.46</td>
    <td align="right">     270.90</td>
    <td align="right">       1.46</td>
    <td align="right">     868.36</td>
    <td align="right">     594.22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.27</td>
    <td align="right">FCU Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       2.35</td>
    <td align="right">    2599.99</td>
    <td align="right">    1107.55</td>
    <td align="right">       1.00</td>
    <td align="right">       1.21</td>
    <td align="right">CAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">CAV_BAS</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      45.51</td>
    <td align="right">  101589.98</td>
    <td align="right">    2232.08</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      12.27</td>
    <td align="right">   27613.32</td>
    <td align="right">    2250.88</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.63</td>
    <td align="right">    1389.92</td>
    <td align="right">      45.34</td>
    <td align="right">  100778.49</td>
    <td align="right">    2222.80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      35.14</td>
    <td align="right">   78775.33</td>
    <td align="right">    2241.44</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.61</td>
    <td align="right">    1389.92</td>
    <td align="right">       5.83</td>
    <td align="right">   13312.38</td>
    <td align="right">    2284.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.79</td>
    <td align="right">     890.72</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.41</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F39 RESI_BOT STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      45.70</td>
    <td align="right">  102000.11</td>
    <td align="right">    2232.08</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1018.77</td>
    <td align="right">       5.75</td>
    <td align="right">    9752.87</td>
    <td align="right">    1696.26</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1018.77</td>
    <td align="right">       5.73</td>
    <td align="right">    9716.48</td>
    <td align="right">    1696.26</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1018.77</td>
    <td align="right">       3.67</td>
    <td align="right">    6281.25</td>
    <td align="right">    1709.21</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.58</td>
    <td align="right">     622.72</td>
    <td align="right">       3.22</td>
    <td align="right">    3442.05</td>
    <td align="right">    1070.43</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.25</td>
    <td align="right">     282.76</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.99</td>
    <td align="right">DOAS Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.62</td>
    <td align="right">    1389.92</td>
    <td align="right">      29.07</td>
    <td align="right">   65160.06</td>
    <td align="right">    2241.44</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.61</td>
    <td align="right">    1389.92</td>
    <td align="right">       5.42</td>
    <td align="right">   12376.32</td>
    <td align="right">    2284.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">VAV System Fans</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">    1018.77</td>
    <td align="right">       0.41</td>
    <td align="right">     696.61</td>
    <td align="right">    1685.32</td>
    <td align="right">       1.00</td>
    <td align="right">       1.65</td>
    <td align="right">General</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000084</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">BOOSTER SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  134508.01</td>
    <td align="right">   0.267782</td>
    <td align="right">   47877.89</td>
    <td align="right">  178794.44</td>
    <td align="right">       0.96</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP DEMAND INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   44836.00</td>
    <td align="right">   0.267782</td>
    <td align="right">   16111.29</td>
    <td align="right">   60165.75</td>
    <td align="right">       0.96</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000057</td>
    <td align="right">       2.52</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  148556.63</td>
    <td align="right">   0.316737</td>
    <td align="right">   62025.47</td>
    <td align="right">  195826.38</td>
    <td align="right">       0.97</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000341</td>
    <td align="right">      15.10</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000341</td>
    <td align="right">      15.10</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000320</td>
    <td align="right">      14.16</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000341</td>
    <td align="right">      15.10</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000476</td>
    <td align="right">      21.08</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000638</td>
    <td align="right">      28.24</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000333</td>
    <td align="right">      14.73</td>
    <td align="right">   44302.65</td>
    <td align="right">       0.86</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.002768</td>
    <td align="right">     121.30</td>
    <td align="right">   43820.63</td>
    <td align="right">       0.87</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.191482</td>
    <td align="right">   45647.82</td>
    <td align="right">  238392.59</td>
    <td align="right">       0.96</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.001931</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">LAUNDRY SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 27KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.02</td>
    <td align="right">    7999.96</td>
    <td align="right">       1.00</td>
    <td align="right">      19.27</td>
    <td align="right">       0.88</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 2 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 3 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 4 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 1 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 5 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 6 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 7 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 8 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">   87921.32</td>
    <td align="right">       0.80</td>
    <td align="right">       0.50</td>
    <td align="right">       0.05</td>
  </tr>
  <tr>
    <td align="right">300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 9 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">  747331.23</td>
    <td align="right">       0.80</td>
    <td align="right">       0.62</td>
    <td align="right">       0.47</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 0 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 1 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 2</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 2 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 3</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 3 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 4</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 4 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 5</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">90.1-2019 WATERCOOLED  CENTRIFUGAL CHILLER 5 464TONS 0.56KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right"> 1051161.54</td>
    <td align="right">       6.28</td>
    <td align="right">       7.09</td>
    <td align="right">       7.13</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99399006.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP SUPPLY BRANCH 6</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP DEMAND BRANCH 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOILER 48148KBTU/HR 0.82 COMBUSTION EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 8754313.97</td>
    <td align="right">       0.81</td>
    <td align="right"> 8754313.97</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 1 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 2</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 2 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 3</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 3 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 4</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 4 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 5</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 5 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       4.54</td>
    <td align="right">  159244.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">CONDENSER WATER LOOP SUPPLY BRANCH 6</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOOSTER SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT TO F2-F3 RETAIL_F2 SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE TO F39 RESI_BOT SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID TO F56 HOTEL_BOT SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID} SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID TO F73 HOTEL_TOP SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2797.44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">     923.98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1195.33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.22</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     419.78</td>
    <td align="right">    6036.66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.51</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.51</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">     924.45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       0.56</td>
    <td align="right">       0.45</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     973.89</td>
    <td align="right">   11694.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.98</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.98</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">      86.80</td>
    <td align="right">    4471.53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   16510.34</td>
    <td align="right">   11286.15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.95</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.47</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     196.46</td>
    <td align="right">    1055.10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     209.70</td>
    <td align="right">    1383.57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1013.47</td>
    <td align="right">    1470.13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7300.44</td>
    <td align="right">    9850.53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.83</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       0.77</td>
    <td align="right">       0.74</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   18992.97</td>
    <td align="right">   32849.78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.76</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.38</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     214.55</td>
    <td align="right">    1192.01</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7332.23</td>
    <td align="right">   10289.24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.87</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.43</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1710.58</td>
    <td align="right">    2446.45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4809.53</td>
    <td align="right">    1897.90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.25</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7161.85</td>
    <td align="right">    9225.79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.78</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7457.82</td>
    <td align="right">    3158.99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.46</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   26505.75</td>
    <td align="right">   35281.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.97</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.48</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1568.55</td>
    <td align="right">    4349.55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1692.40</td>
    <td align="right">    8460.95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.67</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2813.14</td>
    <td align="right">   11345.78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.45</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2355.82</td>
    <td align="right">    9254.51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.78</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3182.59</td>
    <td align="right">    9320.04</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.78</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1476.43</td>
    <td align="right">    4426.23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   35590.63</td>
    <td align="right">   60648.19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.10</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.55</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   24572.95</td>
    <td align="right">   31622.74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.66</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   30314.97</td>
    <td align="right">   55759.96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.69</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   24718.96</td>
    <td align="right">   20286.01</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.71</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.85</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.34</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1884.97</td>
    <td align="right">    9606.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.76</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.48</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.29</td>
    <td align="right">       0.67</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   72354.63</td>
    <td align="right">  133023.54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.19</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.59</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.28</td>
    <td align="right">       1.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">  103202.23</td>
    <td align="right">  141897.75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.93</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.97</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.68</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   71449.48</td>
    <td align="right">  127008.78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.68</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.17</td>
    <td align="right">       1.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   97135.26</td>
    <td align="right">   55964.76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.00</td>
    <td align="right">n/a</td>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.50</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F13-F21 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1034.62</td>
    <td align="right">    2381.31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.38</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   40458.66</td>
    <td align="right">   25520.89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1083.46</td>
    <td align="right">    2481.65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1382.40</td>
    <td align="right">    3257.51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.26</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   19036.33</td>
    <td align="right">   25023.21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.05</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       1.45</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   51829.86</td>
    <td align="right">   74232.10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       3.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.08</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1204.82</td>
    <td align="right">    2797.14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.22</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F2-F3 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   19087.07</td>
    <td align="right">   25925.20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1720.66</td>
    <td align="right">    2436.15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4833.97</td>
    <td align="right">    1885.47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.25</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7196.16</td>
    <td align="right">    9194.28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.77</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7495.78</td>
    <td align="right">    3137.87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.46</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   26658.87</td>
    <td align="right">   35164.29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.96</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.48</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1584.45</td>
    <td align="right">    4331.93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1716.12</td>
    <td align="right">    8436.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.67</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2842.56</td>
    <td align="right">   11311.67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.45</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2389.61</td>
    <td align="right">    9220.22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.78</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3216.04</td>
    <td align="right">    9281.78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.78</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1493.00</td>
    <td align="right">    4408.57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   35792.85</td>
    <td align="right">   60485.30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.09</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.54</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   24702.51</td>
    <td align="right">   31508.31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.65</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   30471.12</td>
    <td align="right">   55568.64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.67</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   24853.74</td>
    <td align="right">   20176.30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.70</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.85</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.34</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1911.87</td>
    <td align="right">    9578.45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.76</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.48</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.29</td>
    <td align="right">       0.67</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   72782.55</td>
    <td align="right">  132686.86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.16</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.58</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.28</td>
    <td align="right">       1.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">  103799.74</td>
    <td align="right">  141403.71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.89</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.95</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.68</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   71836.09</td>
    <td align="right">  126582.13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.65</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.32</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.17</td>
    <td align="right">       1.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   97755.78</td>
    <td align="right">   55640.43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.03</td>
    <td align="right">n/a</td>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.52</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F22-F30 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1043.41</td>
    <td align="right">    2371.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1344.83</td>
    <td align="right">    1887.80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.03</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3775.22</td>
    <td align="right">    1457.76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5619.02</td>
    <td align="right">    7130.29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.60</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5854.10</td>
    <td align="right">    2425.88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.36</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   20834.22</td>
    <td align="right">   27270.76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.29</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.15</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1244.13</td>
    <td align="right">    3357.37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.23</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1350.52</td>
    <td align="right">    6544.78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.52</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2229.93</td>
    <td align="right">    8775.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.70</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1880.85</td>
    <td align="right">    7148.14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.60</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2523.00</td>
    <td align="right">    7193.33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.60</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1171.86</td>
    <td align="right">    3416.95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   27967.48</td>
    <td align="right">   46936.60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.95</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.97</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   19296.20</td>
    <td align="right">   24430.71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.05</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.03</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.08</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   23800.89</td>
    <td align="right">   43103.13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.81</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   19416.78</td>
    <td align="right">   15622.46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.31</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.66</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1504.58</td>
    <td align="right">    7431.04</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       0.52</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   56878.99</td>
    <td align="right">  102979.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.66</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       1.78</td>
    <td align="right">       0.93</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   81114.24</td>
    <td align="right">  109651.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.22</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.61</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.02</td>
    <td align="right">       0.53</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   56123.02</td>
    <td align="right">   98173.81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.26</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       4.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       1.69</td>
    <td align="right">       0.88</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   76426.06</td>
    <td align="right">   43050.92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.93</td>
    <td align="right">n/a</td>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.97</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F31-F37 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     817.24</td>
    <td align="right">    1837.13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3397.41</td>
    <td align="right">    2853.61</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_ELEC ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     656.10</td>
    <td align="right">     395.97</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     436.95</td>
    <td align="right">     264.59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     749.86</td>
    <td align="right">     459.19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_MECH ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     750.00</td>
    <td align="right">     452.54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     647.38</td>
    <td align="right">     397.83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     647.28</td>
    <td align="right">     397.81</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     571.59</td>
    <td align="right">     349.67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     572.41</td>
    <td align="right">     349.66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     571.71</td>
    <td align="right">     349.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     572.13</td>
    <td align="right">     349.66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_OFFICE ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1039.90</td>
    <td align="right">     637.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     647.48</td>
    <td align="right">     397.80</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     647.31</td>
    <td align="right">     397.81</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     572.24</td>
    <td align="right">     349.67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     572.11</td>
    <td align="right">     349.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     571.75</td>
    <td align="right">     349.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 RESI_BOT_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     571.84</td>
    <td align="right">     349.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_ELEC ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     612.44</td>
    <td align="right">    1295.37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     738.41</td>
    <td align="right">    1650.51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       0.71</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   58248.72</td>
    <td align="right">   65430.20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.50</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.75</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F38 SKYLOBBY_MECH ZN VAV TERMINAL</td>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     677.23</td>
    <td align="right">    1462.60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   23508.13</td>
    <td align="right">   17002.63</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.43</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5239.86</td>
    <td align="right">    1825.23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.18</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3481.22</td>
    <td align="right">    2116.69</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5999.55</td>
    <td align="right">    3673.41</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5990.03</td>
    <td align="right">    2062.08</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5177.66</td>
    <td align="right">    3182.60</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5176.50</td>
    <td align="right">    3182.45</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4572.44</td>
    <td align="right">    2797.54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4582.11</td>
    <td align="right">    2797.53</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4573.63</td>
    <td align="right">    2797.60</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4572.50</td>
    <td align="right">    2797.47</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5177.57</td>
    <td align="right">    3182.58</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5177.96</td>
    <td align="right">    3182.09</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4573.21</td>
    <td align="right">    2797.61</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4574.29</td>
    <td align="right">    2797.47</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4576.26</td>
    <td align="right">    2797.58</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4572.90</td>
    <td align="right">    2797.57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F39-F46 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5998.22</td>
    <td align="right">    3673.62</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.09</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1697.73</td>
    <td align="right">    2457.22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4779.60</td>
    <td align="right">    1909.87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.25</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7121.25</td>
    <td align="right">    9260.97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.78</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7411.50</td>
    <td align="right">    3179.42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.46</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   26319.44</td>
    <td align="right">   35402.69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.98</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.49</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1549.44</td>
    <td align="right">    4368.02</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1664.21</td>
    <td align="right">    8487.26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.68</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2775.74</td>
    <td align="right">   11381.96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.46</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2316.10</td>
    <td align="right">    9290.58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.78</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.25</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3132.61</td>
    <td align="right">    9360.31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.79</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.11</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1456.68</td>
    <td align="right">    4444.73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   35345.76</td>
    <td align="right">   60832.33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.12</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.56</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   24419.09</td>
    <td align="right">   31750.25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.67</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       1.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   30132.58</td>
    <td align="right">   55975.69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.35</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   24557.35</td>
    <td align="right">   20404.30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.72</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       0.86</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">       0.43</td>
    <td align="right">       0.34</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1852.97</td>
    <td align="right">    9636.27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.77</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.48</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.29</td>
    <td align="right">       0.67</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   71837.83</td>
    <td align="right">  133404.42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.22</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.61</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.28</td>
    <td align="right">       1.20</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">  102503.39</td>
    <td align="right">  142437.02</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.98</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.99</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.68</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   70998.14</td>
    <td align="right">  127490.12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.72</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       5.36</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.17</td>
    <td align="right">       1.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   96376.74</td>
    <td align="right">   56283.87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.96</td>
    <td align="right">n/a</td>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL - MDP - ADJUSTED</td>
    <td align="right">       2.48</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F4-F12 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1023.26</td>
    <td align="right">    2392.08</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.10</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   23726.69</td>
    <td align="right">   16747.56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5240.43</td>
    <td align="right">    1794.69</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.18</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3481.56</td>
    <td align="right">    2116.69</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5998.98</td>
    <td align="right">    3673.55</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5990.69</td>
    <td align="right">    2027.37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5177.08</td>
    <td align="right">    3182.57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5176.09</td>
    <td align="right">    3182.45</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4570.12</td>
    <td align="right">    2797.54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4577.90</td>
    <td align="right">    2797.52</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4578.14</td>
    <td align="right">    2797.59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4573.51</td>
    <td align="right">    2797.58</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5177.39</td>
    <td align="right">    3182.65</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       0.66</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5176.99</td>
    <td align="right">    3182.22</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4571.09</td>
    <td align="right">    2797.61</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4577.71</td>
    <td align="right">    2797.58</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4578.97</td>
    <td align="right">    2797.41</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4573.39</td>
    <td align="right">    2797.33</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F47-F54 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.76</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5996.94</td>
    <td align="right">    3673.54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.19</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    9336.66</td>
    <td align="right">   12115.15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.64</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     395.41</td>
    <td align="right">    1931.67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     715.91</td>
    <td align="right">    2136.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     897.81</td>
    <td align="right">   50922.11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       0.49</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   40952.87</td>
    <td align="right">   52423.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.20</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     438.83</td>
    <td align="right">    2183.25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.09</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    5101.66</td>
    <td align="right">    7832.51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.66</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    4016.72</td>
    <td align="right">    7265.62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.61</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F55 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     643.64</td>
    <td align="right">    7568.29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.59</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       2.27</td>
    <td align="right">       0.91</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   63483.22</td>
    <td align="right">   60156.71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.06</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.53</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2215.88</td>
    <td align="right">    6785.86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.54</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.30</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.18</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3470.95</td>
    <td align="right">    8970.03</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.75</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       0.41</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7985.47</td>
    <td align="right">    4893.94</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">       0.38</td>
    <td align="right">       0.30</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2461.06</td>
    <td align="right">    7675.59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.61</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.13</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2579.31</td>
    <td align="right">    1588.19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.13</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2578.85</td>
    <td align="right">    1588.19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       1.87</td>
    <td align="right">       0.98</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   18919.54</td>
    <td align="right">   11620.46</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.98</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.17</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3331.54</td>
    <td align="right">    2051.07</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       0.34</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3414.82</td>
    <td align="right">    7826.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.66</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.49</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.17</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3331.95</td>
    <td align="right">    2051.09</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       2.41</td>
    <td align="right">       1.26</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   24466.14</td>
    <td align="right">   15008.14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.26</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       0.41</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7983.53</td>
    <td align="right">    4893.93</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   55773.69</td>
    <td align="right">   52417.48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       2.20</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.23</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1953.10</td>
    <td align="right">    5924.15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.47</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.25</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3055.92</td>
    <td align="right">    7833.32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.66</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.69</td>
    <td align="right">       0.36</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6986.97</td>
    <td align="right">    4282.19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.27</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2169.49</td>
    <td align="right">    6701.01</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.53</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2256.87</td>
    <td align="right">    1389.67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2256.47</td>
    <td align="right">    1389.67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       1.63</td>
    <td align="right">       0.86</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   16554.22</td>
    <td align="right">   10167.90</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.86</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2915.06</td>
    <td align="right">    1794.69</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3002.66</td>
    <td align="right">    6834.75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.57</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.15</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2915.42</td>
    <td align="right">    1794.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       2.11</td>
    <td align="right">       1.10</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   21407.25</td>
    <td align="right">   13132.12</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.10</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.69</td>
    <td align="right">       0.36</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    6985.27</td>
    <td align="right">    4282.19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   11846.33</td>
    <td align="right">    8510.39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.72</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.13</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   21546.84</td>
    <td align="right">   16151.09</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.64</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">   11801.12</td>
    <td align="right">    8172.93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.69</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    1821.81</td>
    <td align="right">    1363.68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.11</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2576.47</td>
    <td align="right">    1836.95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     996.26</td>
    <td align="right">     611.71</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.14</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    7433.88</td>
    <td align="right">   25477.27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       1.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2056.42</td>
    <td align="right">    1541.24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.06</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     416.37</td>
    <td align="right">     256.38</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    2183.35</td>
    <td align="right">    1616.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.14</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">     416.41</td>
    <td align="right">     256.39</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.30</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      40.00</td>
    <td align="right">    3055.64</td>
    <td align="right">    1876.02</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC DIFFUSER</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   12391.61</td>
    <td align="right">    3675.49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">CAV_BAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F13-F21 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">F2-F3 RETAIL_F2 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F22-F30 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F31-F37 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT ERV</td>
    <td align="right">F38 SKYLOBBY STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39 RESI_BOT STORY DOAS ERV</td>
    <td align="right">F39 RESI_BOT STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">F4-F12 OFFICE STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F40-F47 RESI_MID STORY DOAS ERV</td>
    <td align="right">F40-F47 RESI_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F48-F55 RESI_MID STORY DOAS ERV</td>
    <td align="right">F48-F55 RESI_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">F57-F64 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">F65-F71 HOTEL_MID STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F73 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">F73 HOTEL_TOP STORY DOAS ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT ERV</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.75</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:02</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">    2432.55</td>
    <td align="right">    2797.44</td>
    <td align="right">      24.09</td>
    <td align="right">      0.205</td>
    <td align="right">      0.235</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00883</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">    1039.42</td>
    <td align="right">    1195.33</td>
    <td align="right">      21.44</td>
    <td align="right">      0.087</td>
    <td align="right">      0.101</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00885</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">    3888.29</td>
    <td align="right">    4471.53</td>
    <td align="right">      12.22</td>
    <td align="right">      0.327</td>
    <td align="right">      0.376</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00892</td>
    <td align="right">      27.09</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.146</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">    9814.04</td>
    <td align="right">   11286.15</td>
    <td align="right">      36.14</td>
    <td align="right">      0.825</td>
    <td align="right">      0.949</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      27.46</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">    1203.10</td>
    <td align="right">    1383.57</td>
    <td align="right">      24.82</td>
    <td align="right">      0.101</td>
    <td align="right">      0.116</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00884</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">    8565.68</td>
    <td align="right">    9850.53</td>
    <td align="right">      80.26</td>
    <td align="right">      0.720</td>
    <td align="right">      0.828</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">   28565.02</td>
    <td align="right">   32849.78</td>
    <td align="right">      32.51</td>
    <td align="right">      2.403</td>
    <td align="right">      2.763</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
    <td align="right">      27.46</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.735</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">    8947.17</td>
    <td align="right">   10289.24</td>
    <td align="right">      83.83</td>
    <td align="right">      0.753</td>
    <td align="right">      0.865</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1650.35</td>
    <td align="right">    1897.90</td>
    <td align="right">     340.48</td>
    <td align="right">      0.139</td>
    <td align="right">      0.160</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    8022.42</td>
    <td align="right">    9225.79</td>
    <td align="right">    1034.43</td>
    <td align="right">      0.675</td>
    <td align="right">      0.776</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    2746.95</td>
    <td align="right">    3158.99</td>
    <td align="right">     354.20</td>
    <td align="right">      0.231</td>
    <td align="right">      0.266</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">   30679.27</td>
    <td align="right">   35281.16</td>
    <td align="right">     209.81</td>
    <td align="right">      2.580</td>
    <td align="right">      2.967</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00897</td>
    <td align="right">      25.85</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">    3782.22</td>
    <td align="right">    4349.55</td>
    <td align="right">     136.10</td>
    <td align="right">      0.318</td>
    <td align="right">      0.366</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">    9865.90</td>
    <td align="right">   11345.78</td>
    <td align="right">     203.54</td>
    <td align="right">      0.791</td>
    <td align="right">      0.909</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    8047.40</td>
    <td align="right">    9254.51</td>
    <td align="right">     132.82</td>
    <td align="right">      0.677</td>
    <td align="right">      0.778</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    8104.38</td>
    <td align="right">    9320.04</td>
    <td align="right">     133.76</td>
    <td align="right">      0.682</td>
    <td align="right">      0.784</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    3848.89</td>
    <td align="right">    4426.23</td>
    <td align="right">     138.50</td>
    <td align="right">      0.324</td>
    <td align="right">      0.372</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   52737.56</td>
    <td align="right">   60648.19</td>
    <td align="right">    1414.86</td>
    <td align="right">      4.436</td>
    <td align="right">      5.101</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   27498.04</td>
    <td align="right">   31622.74</td>
    <td align="right">    1186.84</td>
    <td align="right">      2.313</td>
    <td align="right">      2.660</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      28.33</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   48486.92</td>
    <td align="right">   55759.96</td>
    <td align="right">    1951.21</td>
    <td align="right">      4.078</td>
    <td align="right">      4.690</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   17640.01</td>
    <td align="right">   20286.01</td>
    <td align="right">     761.36</td>
    <td align="right">      1.484</td>
    <td align="right">      1.706</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">  115672.64</td>
    <td align="right">  133023.54</td>
    <td align="right">     709.56</td>
    <td align="right">      9.729</td>
    <td align="right">     11.188</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">  123389.34</td>
    <td align="right">  141897.75</td>
    <td align="right">     426.00</td>
    <td align="right">     10.378</td>
    <td align="right">     11.935</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">  110442.41</td>
    <td align="right">  127008.78</td>
    <td align="right">     666.90</td>
    <td align="right">      9.288</td>
    <td align="right">     10.682</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   48665.01</td>
    <td align="right">   55964.76</td>
    <td align="right">     176.99</td>
    <td align="right">      4.093</td>
    <td align="right">      4.707</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">    2070.70</td>
    <td align="right">    2381.31</td>
    <td align="right">     145.64</td>
    <td align="right">      0.174</td>
    <td align="right">      0.200</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">   22192.08</td>
    <td align="right">   25520.89</td>
    <td align="right">      81.72</td>
    <td align="right">      1.867</td>
    <td align="right">      2.147</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      27.46</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.381</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">    2832.62</td>
    <td align="right">    3257.51</td>
    <td align="right">      58.44</td>
    <td align="right">      0.225</td>
    <td align="right">      0.259</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">   21759.32</td>
    <td align="right">   25023.21</td>
    <td align="right">     186.53</td>
    <td align="right">      1.830</td>
    <td align="right">      2.105</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.195</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">   64549.65</td>
    <td align="right">   74232.10</td>
    <td align="right">      74.31</td>
    <td align="right">      5.429</td>
    <td align="right">      6.244</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      27.46</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.454</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">   22543.65</td>
    <td align="right">   25925.20</td>
    <td align="right">     193.26</td>
    <td align="right">      1.896</td>
    <td align="right">      2.180</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.195</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1639.54</td>
    <td align="right">    1885.47</td>
    <td align="right">     338.25</td>
    <td align="right">      0.138</td>
    <td align="right">      0.159</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    7995.03</td>
    <td align="right">    9194.28</td>
    <td align="right">    1030.90</td>
    <td align="right">      0.672</td>
    <td align="right">      0.773</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    2728.58</td>
    <td align="right">    3137.87</td>
    <td align="right">     351.83</td>
    <td align="right">      0.229</td>
    <td align="right">      0.264</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">   30577.64</td>
    <td align="right">   35164.29</td>
    <td align="right">     209.12</td>
    <td align="right">      2.572</td>
    <td align="right">      2.958</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00897</td>
    <td align="right">      25.85</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">    3766.90</td>
    <td align="right">    4331.93</td>
    <td align="right">     135.55</td>
    <td align="right">      0.317</td>
    <td align="right">      0.364</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">    9836.23</td>
    <td align="right">   11311.67</td>
    <td align="right">     202.93</td>
    <td align="right">      0.789</td>
    <td align="right">      0.907</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    8017.58</td>
    <td align="right">    9220.22</td>
    <td align="right">     132.33</td>
    <td align="right">      0.674</td>
    <td align="right">      0.775</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    8071.11</td>
    <td align="right">    9281.78</td>
    <td align="right">     133.21</td>
    <td align="right">      0.679</td>
    <td align="right">      0.781</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    3833.54</td>
    <td align="right">    4408.57</td>
    <td align="right">     137.95</td>
    <td align="right">      0.322</td>
    <td align="right">      0.371</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   52595.92</td>
    <td align="right">   60485.30</td>
    <td align="right">    1411.06</td>
    <td align="right">      4.424</td>
    <td align="right">      5.087</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   27398.53</td>
    <td align="right">   31508.31</td>
    <td align="right">    1182.54</td>
    <td align="right">      2.304</td>
    <td align="right">      2.650</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      28.33</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   48320.56</td>
    <td align="right">   55568.64</td>
    <td align="right">    1944.52</td>
    <td align="right">      4.064</td>
    <td align="right">      4.673</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   17544.61</td>
    <td align="right">   20176.30</td>
    <td align="right">     757.24</td>
    <td align="right">      1.476</td>
    <td align="right">      1.697</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">  115379.88</td>
    <td align="right">  132686.86</td>
    <td align="right">     707.76</td>
    <td align="right">      9.704</td>
    <td align="right">     11.160</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">  122959.74</td>
    <td align="right">  141403.71</td>
    <td align="right">     424.51</td>
    <td align="right">     10.342</td>
    <td align="right">     11.893</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">  110071.41</td>
    <td align="right">  126582.13</td>
    <td align="right">     664.66</td>
    <td align="right">      9.257</td>
    <td align="right">     10.646</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   48382.99</td>
    <td align="right">   55640.43</td>
    <td align="right">     175.96</td>
    <td align="right">      4.069</td>
    <td align="right">      4.680</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">    2061.74</td>
    <td align="right">    2371.00</td>
    <td align="right">     145.01</td>
    <td align="right">      0.173</td>
    <td align="right">      0.199</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1267.62</td>
    <td align="right">    1457.76</td>
    <td align="right">     261.52</td>
    <td align="right">      0.107</td>
    <td align="right">      0.123</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    6200.25</td>
    <td align="right">    7130.29</td>
    <td align="right">     799.48</td>
    <td align="right">      0.521</td>
    <td align="right">      0.600</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    2109.46</td>
    <td align="right">    2425.88</td>
    <td align="right">     272.00</td>
    <td align="right">      0.177</td>
    <td align="right">      0.204</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">   23713.71</td>
    <td align="right">   27270.76</td>
    <td align="right">     162.18</td>
    <td align="right">      1.995</td>
    <td align="right">      2.294</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00897</td>
    <td align="right">      25.85</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.359</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">    2919.45</td>
    <td align="right">    3357.37</td>
    <td align="right">     105.05</td>
    <td align="right">      0.246</td>
    <td align="right">      0.282</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">    7630.43</td>
    <td align="right">    8775.00</td>
    <td align="right">     157.42</td>
    <td align="right">      0.612</td>
    <td align="right">      0.703</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.156</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    6215.77</td>
    <td align="right">    7148.14</td>
    <td align="right">     102.59</td>
    <td align="right">      0.523</td>
    <td align="right">      0.601</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.195</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    6255.07</td>
    <td align="right">    7193.33</td>
    <td align="right">     103.24</td>
    <td align="right">      0.526</td>
    <td align="right">      0.605</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.195</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    2971.26</td>
    <td align="right">    3416.95</td>
    <td align="right">     106.92</td>
    <td align="right">      0.250</td>
    <td align="right">      0.287</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   40814.43</td>
    <td align="right">   46936.60</td>
    <td align="right">    1094.98</td>
    <td align="right">      3.433</td>
    <td align="right">      3.948</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.120</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   21244.09</td>
    <td align="right">   24430.71</td>
    <td align="right">     916.91</td>
    <td align="right">      1.787</td>
    <td align="right">      2.055</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      28.33</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   37480.98</td>
    <td align="right">   43103.13</td>
    <td align="right">    1508.31</td>
    <td align="right">      3.152</td>
    <td align="right">      3.625</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.080</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   13584.74</td>
    <td align="right">   15622.46</td>
    <td align="right">     586.33</td>
    <td align="right">      1.143</td>
    <td align="right">      1.314</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">   89547.38</td>
    <td align="right">  102979.49</td>
    <td align="right">     549.30</td>
    <td align="right">      7.532</td>
    <td align="right">      8.661</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.524</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">   95349.12</td>
    <td align="right">  109651.49</td>
    <td align="right">     329.19</td>
    <td align="right">      8.020</td>
    <td align="right">      9.223</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.931</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">   85368.53</td>
    <td align="right">   98173.81</td>
    <td align="right">     515.49</td>
    <td align="right">      7.180</td>
    <td align="right">      8.257</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.532</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   37435.58</td>
    <td align="right">   43050.92</td>
    <td align="right">     136.15</td>
    <td align="right">      3.149</td>
    <td align="right">      3.621</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.884</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">    1597.51</td>
    <td align="right">    1837.13</td>
    <td align="right">     112.36</td>
    <td align="right">      0.134</td>
    <td align="right">      0.155</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     816.90</td>
    <td align="right">     939.43</td>
    <td align="right">      16.85</td>
    <td align="right">      0.069</td>
    <td align="right">      0.079</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.022</td>
    <td align="right">    -264.06</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">    5027.54</td>
    <td align="right">    5781.67</td>
    <td align="right">      46.58</td>
    <td align="right">      0.423</td>
    <td align="right">      0.486</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00840</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.039</td>
    <td align="right">    -458.27</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">    5589.86</td>
    <td align="right">    6428.33</td>
    <td align="right">      59.78</td>
    <td align="right">      0.470</td>
    <td align="right">      0.541</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.033</td>
    <td align="right">    -397.03</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">    6188.82</td>
    <td align="right">    7117.14</td>
    <td align="right">      66.19</td>
    <td align="right">      0.520</td>
    <td align="right">      0.599</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00843</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.033</td>
    <td align="right">    -397.01</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">    1423.19</td>
    <td align="right">    1636.67</td>
    <td align="right">      17.32</td>
    <td align="right">      0.120</td>
    <td align="right">      0.138</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -348.98</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">    1362.80</td>
    <td align="right">    1567.22</td>
    <td align="right">      16.58</td>
    <td align="right">      0.115</td>
    <td align="right">      0.132</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -348.97</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">    1241.44</td>
    <td align="right">    1427.66</td>
    <td align="right">      15.10</td>
    <td align="right">      0.104</td>
    <td align="right">      0.120</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00826</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -349.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">    1555.96</td>
    <td align="right">    1789.35</td>
    <td align="right">      18.93</td>
    <td align="right">      0.131</td>
    <td align="right">      0.151</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -348.96</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">    5865.72</td>
    <td align="right">    6745.58</td>
    <td align="right">      54.35</td>
    <td align="right">      0.493</td>
    <td align="right">      0.567</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.054</td>
    <td align="right">    -635.90</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">    6189.42</td>
    <td align="right">    7117.84</td>
    <td align="right">      66.19</td>
    <td align="right">      0.521</td>
    <td align="right">      0.599</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.033</td>
    <td align="right">    -397.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">    6613.69</td>
    <td align="right">    7605.74</td>
    <td align="right">      70.74</td>
    <td align="right">      0.556</td>
    <td align="right">      0.640</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.033</td>
    <td align="right">    -397.01</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">    2756.69</td>
    <td align="right">    3170.19</td>
    <td align="right">      33.54</td>
    <td align="right">      0.232</td>
    <td align="right">      0.267</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00840</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -348.97</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">    2670.97</td>
    <td align="right">    3071.61</td>
    <td align="right">      32.50</td>
    <td align="right">      0.225</td>
    <td align="right">      0.258</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00837</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -349.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">    2651.47</td>
    <td align="right">    3049.19</td>
    <td align="right">      32.26</td>
    <td align="right">      0.223</td>
    <td align="right">      0.256</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00837</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -349.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">    2740.46</td>
    <td align="right">    3151.53</td>
    <td align="right">      33.34</td>
    <td align="right">      0.230</td>
    <td align="right">      0.265</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00837</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.029</td>
    <td align="right">    -349.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">    1435.23</td>
    <td align="right">    1650.51</td>
    <td align="right">      29.61</td>
    <td align="right">      0.115</td>
    <td align="right">      0.132</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">   56895.83</td>
    <td align="right">   65430.20</td>
    <td align="right">      41.42</td>
    <td align="right">      4.786</td>
    <td align="right">      5.503</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      27.96</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.705</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    4744.90</td>
    <td align="right">    5456.64</td>
    <td align="right">      97.89</td>
    <td align="right">      0.399</td>
    <td align="right">      0.459</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      24.92</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.178</td>
    <td align="right">   -2112.43</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">   46372.03</td>
    <td align="right">   53327.83</td>
    <td align="right">     429.65</td>
    <td align="right">      3.900</td>
    <td align="right">      4.485</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.309</td>
    <td align="right">   -3666.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">   51502.62</td>
    <td align="right">   59228.02</td>
    <td align="right">     550.79</td>
    <td align="right">      4.332</td>
    <td align="right">      4.981</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00846</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.268</td>
    <td align="right">   -3176.17</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">   57146.67</td>
    <td align="right">   65718.67</td>
    <td align="right">     611.20</td>
    <td align="right">      4.806</td>
    <td align="right">      5.527</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.268</td>
    <td align="right">   -3176.07</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">    9041.09</td>
    <td align="right">   10397.25</td>
    <td align="right">     110.00</td>
    <td align="right">      0.760</td>
    <td align="right">      0.874</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00824</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.235</td>
    <td align="right">   -2791.95</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">   10066.28</td>
    <td align="right">   11576.22</td>
    <td align="right">     122.48</td>
    <td align="right">      0.847</td>
    <td align="right">      0.974</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.235</td>
    <td align="right">   -2791.92</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">    8226.27</td>
    <td align="right">    9460.22</td>
    <td align="right">     100.09</td>
    <td align="right">      0.692</td>
    <td align="right">      0.796</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00822</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.235</td>
    <td align="right">   -2792.01</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">   10127.64</td>
    <td align="right">   11646.78</td>
    <td align="right">     123.22</td>
    <td align="right">      0.852</td>
    <td align="right">      0.980</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      23.86</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.235</td>
    <td align="right">   -2791.85</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">   55199.60</td>
    <td align="right">   63479.54</td>
    <td align="right">     590.33</td>
    <td align="right">      4.643</td>
    <td align="right">      5.339</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.268</td>
    <td align="right">   -3176.18</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">   62842.73</td>
    <td align="right">   72269.14</td>
    <td align="right">     672.12</td>
    <td align="right">      5.286</td>
    <td align="right">      6.079</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.268</td>
    <td align="right">   -3175.71</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">   22912.17</td>
    <td align="right">   26348.99</td>
    <td align="right">     278.76</td>
    <td align="right">      1.927</td>
    <td align="right">      2.216</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00838</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.235</td>
    <td align="right">   -2792.02</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">   22240.62</td>
    <td align="right">   25576.72</td>
    <td align="right">     270.60</td>
    <td align="right">      1.871</td>
    <td align="right">      2.151</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00839</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.235</td>
    <td align="right">   -2791.88</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">   22395.11</td>
    <td align="right">   25754.37</td>
    <td align="right">     272.47</td>
    <td align="right">      1.883</td>
    <td align="right">      2.166</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00837</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.235</td>
    <td align="right">   -2791.99</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">   23154.50</td>
    <td align="right">   26627.67</td>
    <td align="right">     281.71</td>
    <td align="right">      1.947</td>
    <td align="right">      2.239</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00838</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.235</td>
    <td align="right">   -2791.98</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">   49726.79</td>
    <td align="right">   57185.81</td>
    <td align="right">     460.74</td>
    <td align="right">      4.182</td>
    <td align="right">      4.809</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00842</td>
    <td align="right">      25.72</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.309</td>
    <td align="right">   -3666.25</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">    1660.76</td>
    <td align="right">    1909.87</td>
    <td align="right">     342.63</td>
    <td align="right">      0.140</td>
    <td align="right">      0.161</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00866</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    8053.02</td>
    <td align="right">    9260.97</td>
    <td align="right">    1038.38</td>
    <td align="right">      0.677</td>
    <td align="right">      0.779</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      28.39</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    2764.72</td>
    <td align="right">    3179.42</td>
    <td align="right">     356.49</td>
    <td align="right">      0.233</td>
    <td align="right">      0.267</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      28.70</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">   30784.95</td>
    <td align="right">   35402.69</td>
    <td align="right">     210.54</td>
    <td align="right">      2.589</td>
    <td align="right">      2.978</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00897</td>
    <td align="right">      25.85</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">    3798.28</td>
    <td align="right">    4368.02</td>
    <td align="right">     136.68</td>
    <td align="right">      0.319</td>
    <td align="right">      0.367</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">    9897.36</td>
    <td align="right">   11381.96</td>
    <td align="right">     204.19</td>
    <td align="right">      0.793</td>
    <td align="right">      0.912</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      17.42</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    8078.76</td>
    <td align="right">    9290.58</td>
    <td align="right">     133.34</td>
    <td align="right">      0.679</td>
    <td align="right">      0.781</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    8139.40</td>
    <td align="right">    9360.31</td>
    <td align="right">     134.34</td>
    <td align="right">      0.685</td>
    <td align="right">      0.787</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">    3864.98</td>
    <td align="right">    4444.73</td>
    <td align="right">     139.08</td>
    <td align="right">      0.325</td>
    <td align="right">      0.374</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      19.52</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   52897.68</td>
    <td align="right">   60832.33</td>
    <td align="right">    1419.15</td>
    <td align="right">      4.449</td>
    <td align="right">      5.116</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      26.34</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   27608.91</td>
    <td align="right">   31750.25</td>
    <td align="right">    1191.62</td>
    <td align="right">      2.322</td>
    <td align="right">      2.670</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      28.33</td>
    <td align="right">    0.00740</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   48674.51</td>
    <td align="right">   55975.69</td>
    <td align="right">    1958.76</td>
    <td align="right">      4.094</td>
    <td align="right">      4.708</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      21.88</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   17742.87</td>
    <td align="right">   20404.30</td>
    <td align="right">     765.80</td>
    <td align="right">      1.492</td>
    <td align="right">      1.716</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00739</td>
    <td align="right">      0.096</td>
