  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      78.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6080.66</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      78.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6080.66</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     197.22</td>
    <td align="right">      10.09</td>
    <td align="right">16-NOV-03:30</td>
    <td align="right">   52174.17</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      26.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   28565.92</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      26.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   28565.92</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     170.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52174.17</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     170.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52174.17</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     934.73</td>
    <td align="right">      28.73</td>
    <td align="right">24-OCT-08:00</td>
    <td align="right">  175276.11</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      26.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  134398.54</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      26.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  134398.54</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     908.27</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  175276.11</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     908.27</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  175276.11</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     203.71</td>
    <td align="right">       0.20</td>
    <td align="right">21-NOV-13:00</td>
    <td align="right">   65978.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44638.64</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   44638.64</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     174.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65978.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     174.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65978.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     292.73</td>
    <td align="right">       0.58</td>
    <td align="right">17-MAR-18:30</td>
    <td align="right">   46478.19</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      87.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   46478.19</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      87.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   46478.19</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     205.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39402.93</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     205.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39402.93</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      47.42</td>
    <td align="right">       0.51</td>
    <td align="right">24-FEB-20:00</td>
    <td align="right">    3261.30</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3261.30</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">       3.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3261.30</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      44.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3247.91</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      44.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3247.91</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      47.97</td>
    <td align="right">       0.35</td>
    <td align="right">01-JAN-18:00</td>
    <td align="right">    4817.07</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    4817.07</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    4817.07</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      43.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3480.85</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      43.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3480.85</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.80</td>
    <td align="right">      15.34</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1826.98</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.29</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.80</td>
    <td align="right">      15.34</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1826.98</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      27.80</td>
    <td align="right">      15.34</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1826.98</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.18</td>
    <td align="right">      15.04</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1874.38</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.18</td>
    <td align="right">      15.04</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1874.38</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.18</td>
    <td align="right">      15.04</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">    1874.38</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     207.22</td>
    <td align="right">       1.10</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   70750.09</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38870.17</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   38870.17</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     187.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   70750.09</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     187.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">   70750.09</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      53.84</td>
    <td align="right">       0.63</td>
    <td align="right">15-NOV-09:30</td>
    <td align="right">    3688.36</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       3.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3659.23</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">       3.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3659.23</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      50.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3688.36</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      50.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3688.36</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     126.37</td>
    <td align="right">       2.39</td>
    <td align="right">24-OCT-05:00</td>
    <td align="right">   39617.19</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      37.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   21041.02</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      37.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   21041.02</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      89.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39617.19</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      89.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39617.19</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     120.47</td>
    <td align="right">       1.41</td>
    <td align="right">11-DEC-14:30</td>
    <td align="right">   35218.09</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   21810.61</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   21810.61</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      73.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35218.09</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      73.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35218.09</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     395.65</td>
    <td align="right">       9.34</td>
    <td align="right">15-JAN-13:30</td>
    <td align="right">  105144.86</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     118.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  105144.86</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     118.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">  105144.86</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     277.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98988.69</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     277.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   98988.69</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     213.33</td>
    <td align="right">       2.03</td>
    <td align="right">29-OCT-11:30</td>
    <td align="right">   55111.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      26.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   26165.16</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      26.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   26165.16</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     187.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55111.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     187.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55111.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      71.93</td>
    <td align="right">       0.18</td>
    <td align="right">13-DEC-16:00</td>
    <td align="right">    5209.83</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5036.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5036.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      67.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5209.83</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      67.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5209.83</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     172.19</td>
    <td align="right">       2.24</td>
    <td align="right">22-FEB-10:00</td>
    <td align="right">   45587.92</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      23.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   25076.68</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      23.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   25076.68</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     148.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45587.92</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     148.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45587.92</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     815.07</td>
    <td align="right">       4.40</td>
    <td align="right">01-NOV-18:30</td>
    <td align="right">  153373.42</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  117915.75</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  117915.75</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     791.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  153373.42</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     791.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  153373.42</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     178.63</td>
    <td align="right">       1.25</td>
    <td align="right">17-MAR-11:30</td>
    <td align="right">   57721.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      25.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39156.65</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      25.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   39156.65</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     153.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57721.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     153.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57721.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      43.85</td>
    <td align="right">       2.17</td>
    <td align="right">12-NOV-07:00</td>
    <td align="right">    7060.60</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      11.56</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7060.60</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      11.56</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7060.60</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      32.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5236.67</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      32.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5236.67</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      44.27</td>
    <td align="right">       0.80</td>
    <td align="right">01-FEB-20:00</td>
    <td align="right">   11919.70</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11919.70</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11919.70</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      38.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9921.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      38.68</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9921.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      45.44</td>
    <td align="right">       0.44</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    6822.83</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      10.47</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6822.83</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      10.47</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6822.83</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5516.80</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5516.80</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.32</td>
    <td align="right">       0.21</td>
    <td align="right">14-FEB-21:00</td>
    <td align="right">    1053.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1053.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1053.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     508.21</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     508.21</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.74</td>
    <td align="right">       0.22</td>
    <td align="right">26-JAN-09:30</td>
    <td align="right">    1406.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1406.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1406.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.48</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     794.85</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.48</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     794.85</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       5.77</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       5.77</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       5.77</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.36</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.89</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.02</td>
    <td align="right">22-NOV-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.36</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.89</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.36</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       5.89</td>
    <td align="right">07-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      30.99</td>
    <td align="right">       0.13</td>
    <td align="right">10-FEB-16:30</td>
    <td align="right">   10626.47</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       2.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5596.14</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       2.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5596.14</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   10626.47</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      28.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   10626.47</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.37</td>
    <td align="right">    1627.65</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   20358.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.37</td>
    <td align="right">    1627.65</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   20358.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     184.37</td>
    <td align="right">    1627.65</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   20358.03</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.04</td>
    <td align="right">       0.11</td>
    <td align="right">25-DEC-14:30</td>
    <td align="right">    1189.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1189.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1189.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.79</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     575.37</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">       5.79</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     575.37</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     128.10</td>
    <td align="right">       0.47</td>
    <td align="right">08-FEB-05:30</td>
    <td align="right">   25441.76</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     103.60</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   25441.76</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     103.60</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   25441.76</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      24.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9868.41</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      24.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9868.41</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      30.60</td>
    <td align="right">       0.19</td>
    <td align="right">29-OCT-08:00</td>
    <td align="right">    7917.72</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3749.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3749.31</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7917.72</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7917.72</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.96</td>
    <td align="right">       0.10</td>
    <td align="right">07-MAR-10:00</td>
    <td align="right">    1313.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1313.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     661.85</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       7.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     661.85</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      24.71</td>
    <td align="right">       0.43</td>
    <td align="right">16-NOV-05:30</td>
    <td align="right">    6521.78</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3592.51</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3592.51</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6521.78</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6521.78</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     118.48</td>
    <td align="right">       2.48</td>
    <td align="right">27-NOV-12:00</td>
    <td align="right">   22438.81</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       3.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16984.19</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       3.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16984.19</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     115.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   22438.81</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     115.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   22438.81</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      47.10</td>
    <td align="right">       0.12</td>
    <td align="right">09-JUN-20:00</td>
    <td align="right">    9345.33</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    9345.33</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      20.03</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    9345.33</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      27.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3337.55</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      27.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3337.55</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   18066.95</td>
    <td align="right">   27042.00</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 5515494.54</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">   12447.39</td>
    <td align="right">   27042.00</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024871.86</td>
    <td align="right">15-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.39</td>
    <td align="right">   27042.00</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024871.86</td>
    <td align="right">15-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">   12447.39</td>
    <td align="right">   27042.00</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024871.86</td>
    <td align="right">15-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   32140.31</td>
    <td align="right">    5732.42</td>
    <td align="right">17-MAY-22:00</td>
    <td align="right"> 7355807.29</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    5631.78</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5106162.86</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    5619.56</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5097593.32</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    5619.56</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5097593.32</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   10765.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5407701.17</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">   15685.05</td>
    <td align="right">       0.00</td>
    <td align="right">22-JAN-02:00</td>
    <td align="right"> 2452821.01</td>
    <td align="right">25-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">      58.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  833503.49</td>
    <td align="right">03-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   42120.58</td>
    <td align="right">   24798.76</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right">11988281.56</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.39</td>
    <td align="right">   27042.00</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024871.86</td>
    <td align="right">15-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">   12447.39</td>
    <td align="right">   27042.00</td>
    <td align="right">18-AUG-03:00</td>
    <td align="right"> 1024871.86</td>
    <td align="right">15-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">   11107.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 5438899.96</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">   13165.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 6288491.31</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">   13165.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right"> 6288491.31</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">    -206.01</td>
    <td align="right">  -11893.17</td>
    <td align="right">17-FEB-19:30</td>
    <td align="right">   -2242.65</td>
    <td align="right">21-AUG-02:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    5605.60</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right"> 5043690.18</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-24
    22:45:02</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">    -17.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.756</td>
    <td align="right">      4.475</td>
    <td align="right">     11.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.057</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     -6.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.330</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.521</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">    -33.534</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.626</td>
    <td align="right">     15.400</td>
    <td align="right">     28.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.274</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.937</td>
    <td align="right">    -37.921</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.016</td>
    <td align="right">      3.721</td>
    <td align="right">     26.856</td>
    <td align="right">     54.995</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     29.674</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.313</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.968</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.053</td>
    <td align="right">     -7.740</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.317</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.036</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.845</td>
    <td align="right">    -51.854</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.817</td>
    <td align="right">      3.352</td>
    <td align="right">     10.554</td>
    <td align="right">    105.368</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -42.921</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.458</td>
    <td align="right">    -27.705</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.697</td>
    <td align="right">   -186.945</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.109</td>
    <td align="right">     61.017</td>
    <td align="right">     86.879</td>
    <td align="right">    142.449</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -88.737</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.926</td>
    <td align="right">    -34.545</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.906</td>
    <td align="right">    -50.315</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.807</td>
    <td align="right">      8.975</td>
    <td align="right">     10.554</td>
    <td align="right">    101.451</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.473</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.460</td>
    <td align="right">    -30.447</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.531</td>
    <td align="right">    -10.119</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.819</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.716</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.139</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.243</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.195</td>
    <td align="right">    -48.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.187</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     73.621</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.093</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.429</td>
    <td align="right">     -9.731</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.821</td>
    <td align="right">    -12.673</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.293</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.543</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.232</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.389</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.212</td>
    <td align="right">   -205.855</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.621</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -44.617</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.544</td>
    <td align="right">    -27.884</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.402</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.219</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.105</td>
    <td align="right">    -65.939</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.944</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.759</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.849</td>
    <td align="right">    -59.556</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.564</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.202</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.216</td>
    <td align="right">    -57.566</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.577</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.572</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.491</td>
    <td align="right">    -27.952</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.386</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.235</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     47.489</td>
    <td align="right">   -103.782</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.064</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    199.905</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -188.672</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.533</td>
    <td align="right">     -8.518</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.461</td>
    <td align="right">   -132.299</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.504</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    269.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -130.957</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.920</td>
    <td align="right">    -53.234</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.800</td>
    <td align="right">   -161.912</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.763</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    308.908</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -168.938</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.436</td>
    <td align="right">    -38.550</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.863</td>
    <td align="right">    -50.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.730</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     96.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     12.147</td>
    <td align="right">      0.000</td>
    <td align="right">   -127.615</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.772</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     46.675</td>
    <td align="right">   -307.660</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.251</td>
    <td align="right">     38.648</td>
    <td align="right">    132.704</td>
    <td align="right">    421.539</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -333.267</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.183</td>
    <td align="right">    -20.713</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.891</td>
    <td align="right">   -724.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.298</td>
    <td align="right">     80.187</td>
    <td align="right">    235.783</td>
    <td align="right">   1143.724</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">   -462.895</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.145</td>
    <td align="right">   -327.753</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.725</td>
    <td align="right">   -386.364</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.091</td>
    <td align="right">     39.958</td>
    <td align="right">    134.808</td>
    <td align="right">    570.608</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">   -327.398</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.212</td>
    <td align="right">    -93.220</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     77.063</td>
    <td align="right">   -221.018</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.684</td>
    <td align="right">     81.034</td>
    <td align="right">    223.825</td>
    <td align="right">    140.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    101.442</td>
    <td align="right">      0.000</td>
    <td align="right">   -441.929</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.303</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.316</td>
    <td align="right">    -13.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.240</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.511</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     49.131</td>
    <td align="right">    -80.363</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.051</td>
    <td align="right">      7.425</td>
    <td align="right">     53.712</td>
    <td align="right">    109.224</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     42.237</td>
    <td align="right">      0.000</td>
    <td align="right">   -189.275</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.145</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.424</td>
    <td align="right">    -16.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.644</td>
    <td align="right">      7.664</td>
    <td align="right">     11.147</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.927</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.593</td>
    <td align="right">   -131.834</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.855</td>
    <td align="right">      7.320</td>
    <td align="right">     23.072</td>
    <td align="right">    225.814</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -92.426</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.109</td>
    <td align="right">    -41.286</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.568</td>
    <td align="right">   -377.999</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.713</td>
    <td align="right">    115.613</td>
    <td align="right">    171.795</td>
    <td align="right">    283.268</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">   -176.723</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.069</td>
    <td align="right">    -64.169</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.478</td>
    <td align="right">   -130.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.831</td>
    <td align="right">     19.620</td>
    <td align="right">     23.072</td>
    <td align="right">    218.047</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.858</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.115</td>
    <td align="right">    -46.063</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.666</td>
    <td align="right">     -9.809</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.818</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      5.944</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.583</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.339</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.267</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.278</td>
    <td align="right">    -48.061</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.188</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     73.395</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.364</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.471</td>
    <td align="right">     -9.652</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.053</td>
    <td align="right">    -12.363</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.293</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.815</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.500</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.557</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.428</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.388</td>
    <td align="right">   -204.540</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.642</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.129</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.564</td>
    <td align="right">    -27.718</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.405</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.408</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.148</td>
    <td align="right">    -65.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.951</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.072</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.883</td>
    <td align="right">    -59.223</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.570</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.575</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.262</td>
    <td align="right">    -57.260</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.584</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.931</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.508</td>
    <td align="right">    -27.788</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.389</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.419</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     48.709</td>
    <td align="right">   -102.663</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.069</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    198.874</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -190.445</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.786</td>
    <td align="right">     -7.804</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.951</td>
    <td align="right">   -131.079</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.507</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    268.384</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -132.054</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.110</td>
    <td align="right">    -52.707</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.584</td>
    <td align="right">   -160.518</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.766</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    307.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.019</td>
    <td align="right">      0.000</td>
    <td align="right">   -170.359</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.677</td>
    <td align="right">    -37.910</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.766</td>
    <td align="right">    -49.708</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.731</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     95.472</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     12.423</td>
    <td align="right">      0.000</td>
    <td align="right">   -128.842</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.951</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     48.290</td>
    <td align="right">   -304.807</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.271</td>
    <td align="right">     38.648</td>
    <td align="right">    132.704</td>
    <td align="right">    419.753</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">   -336.390</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.598</td>
    <td align="right">    -19.876</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.614</td>
    <td align="right">   -717.865</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.330</td>
    <td align="right">     80.187</td>
    <td align="right">    235.783</td>
    <td align="right">   1140.477</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">   -466.961</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.752</td>
    <td align="right">   -326.819</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.141</td>
    <td align="right">   -383.614</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.112</td>
    <td align="right">     39.958</td>
    <td align="right">    134.808</td>
    <td align="right">    568.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.027</td>
    <td align="right">      0.000</td>
    <td align="right">   -330.317</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.630</td>
    <td align="right">    -92.175</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     79.469</td>
    <td align="right">   -216.365</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.696</td>
    <td align="right">     81.034</td>
    <td align="right">    223.825</td>
    <td align="right">    138.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">    101.064</td>
    <td align="right">      0.000</td>
    <td align="right">   -446.329</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.835</td>
    <td align="right">     -0.008</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.327</td>
    <td align="right">    -13.837</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.241</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.626</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.496</td>
    <td align="right">     -7.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.636</td>
    <td align="right">      1.912</td>
    <td align="right">      3.069</td>
    <td align="right">      4.567</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.388</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.398</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.223</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.824</td>
    <td align="right">    -37.137</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.925</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">     56.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.801</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.392</td>
    <td align="right">     -7.448</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.975</td>
    <td align="right">     -9.412</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.006</td>
    <td align="right">      4.179</td>
    <td align="right">      4.910</td>
    <td align="right">      7.544</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.139</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.984</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.357</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.308</td>
    <td align="right">   -158.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.735</td>
    <td align="right">     45.354</td>
    <td align="right">    117.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.961</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.452</td>
    <td align="right">    -21.437</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.428</td>
    <td align="right">      6.638</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.676</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.922</td>
    <td align="right">    -50.894</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.300</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.166</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.708</td>
    <td align="right">    -45.775</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.447</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.650</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.011</td>
    <td align="right">    -44.274</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.459</td>
    <td align="right">     24.907</td>
    <td align="right">     38.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.464</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.407</td>
    <td align="right">    -21.492</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.415</td>
    <td align="right">     11.424</td>
    <td align="right">     17.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.350</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.696</td>
    <td align="right">    -79.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.724</td>
    <td align="right">     15.323</td>
    <td align="right">     23.600</td>
    <td align="right">    153.999</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -149.326</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.319</td>
    <td align="right">     -5.597</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.947</td>
    <td align="right">   -100.989</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.729</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">    208.113</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -103.475</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.755</td>
    <td align="right">    -40.765</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.193</td>
    <td align="right">   -124.059</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.932</td>
    <td align="right">     10.215</td>
    <td align="right">     15.733</td>
    <td align="right">    238.616</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -133.453</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.226</td>
    <td align="right">    -28.953</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.967</td>
    <td align="right">    -38.103</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.904</td>
    <td align="right">      9.525</td>
    <td align="right">     14.669</td>
    <td align="right">     73.793</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      9.905</td>
    <td align="right">      0.000</td>
    <td align="right">   -101.036</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.625</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.600</td>
    <td align="right">   -235.168</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.447</td>
    <td align="right">     30.060</td>
    <td align="right">    103.214</td>
    <td align="right">    325.293</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -263.760</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.826</td>
    <td align="right">    -14.864</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.169</td>
    <td align="right">   -554.209</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.500</td>
    <td align="right">     62.368</td>
    <td align="right">    183.387</td>
    <td align="right">    884.943</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">   -365.955</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.616</td>
    <td align="right">   -253.591</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.931</td>
    <td align="right">   -296.525</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.324</td>
    <td align="right">     31.078</td>
    <td align="right">    104.851</td>
    <td align="right">    441.090</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.017</td>
    <td align="right">      0.000</td>
    <td align="right">   -258.900</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.851</td>
    <td align="right">    -71.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     63.408</td>
    <td align="right">   -165.527</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.778</td>
    <td align="right">     63.027</td>
    <td align="right">    174.086</td>
    <td align="right">    106.492</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     78.694</td>
    <td align="right">      0.000</td>
    <td align="right">   -350.106</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.857</td>
    <td align="right">     -0.006</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.262</td>
    <td align="right">    -10.699</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.744</td>
    <td align="right">      4.916</td>
    <td align="right">      9.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.226</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.722</td>
    <td align="right">     -0.926</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.507</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.342</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.037</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      3.403</td>
    <td align="right">    -10.109</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.637</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.681</td>
    <td align="right">      2.204</td>
    <td align="right">     12.411</td>
    <td align="right">     31.572</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.006</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.278</td>
    <td align="right">    -13.241</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      6.685</td>
    <td align="right">    -11.503</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.043</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.832</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     37.436</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.447</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.484</td>
    <td align="right">     -9.137</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      7.796</td>
    <td align="right">     -8.359</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.868</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.017</td>
    <td align="right">      1.909</td>
    <td align="right">     10.751</td>
    <td align="right">     28.377</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.681</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.481</td>
    <td align="right">     -3.462</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      3.263</td>
    <td align="right">     -2.522</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.519</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.764</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.065</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.174</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      2.498</td>
    <td align="right">     -2.685</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.222</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.665</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.781</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.052</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.176</td>
    <td align="right">     -2.938</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      3.377</td>
    <td align="right">     -1.929</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.990</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.363</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.795</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.431</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.004</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.174</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      2.602</td>
    <td align="right">     -3.047</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.199</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.396</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.775</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.037</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.176</td>
    <td align="right">     -2.444</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">      3.432</td>
    <td align="right">     -7.897</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.983</td>
    <td align="right">      7.345</td>
    <td align="right">     12.411</td>
    <td align="right">     23.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.250</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.275</td>
    <td align="right">    -10.050</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      3.043</td>
    <td align="right">    -18.254</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.702</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.298</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     60.255</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.827</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.501</td>
    <td align="right">    -23.974</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      3.820</td>
    <td align="right">    -13.904</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.468</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.676</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     51.194</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.040</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.496</td>
    <td align="right">    -17.443</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      0.659</td>
    <td align="right">     -8.430</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.901</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.280</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.327</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.317</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.183</td>
    <td align="right">    -18.566</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      0.769</td>
    <td align="right">     -7.485</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.802</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.086</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.334</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.305</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.182</td>
    <td align="right">    -16.544</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      0.893</td>
    <td align="right">     -7.167</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.725</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.398</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.284</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.182</td>
    <td align="right">    -15.407</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      0.906</td>
    <td align="right">     -7.706</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.774</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.503</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     28.316</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.276</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.182</td>
    <td align="right">    -15.917</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.514</td>
    <td align="right">     -9.447</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.383</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.856</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.250</td>
    <td align="right">   -415.357</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.146</td>
    <td align="right">     78.760</td>
    <td align="right">    157.935</td>
    <td align="right">    360.522</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -227.630</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.647</td>
    <td align="right">    -18.985</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      2.606</td>
    <td align="right">    -17.597</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.212</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.582</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.622</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     19.262</td>
    <td align="right">   -131.990</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.471</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.002</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    249.512</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.020</td>
    <td align="right">      0.000</td>
    <td align="right">   -147.756</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.347</td>
    <td align="right">    -52.128</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     51.853</td>
    <td align="right">   -135.981</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.995</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.937</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    294.316</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -247.597</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.063</td>
    <td align="right">    -21.764</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     66.172</td>
    <td align="right">    -96.929</td>
    <td align="right">      0.000</td>
    <td align="right">    -64.506</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.775</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    223.209</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     11.443</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.444</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.006</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     22.720</td>
    <td align="right">    -33.354</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.500</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.424</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     29.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     25.015</td>
    <td align="right">      0.000</td>
    <td align="right">    -97.883</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.460</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     16.763</td>
    <td align="right">    -33.768</td>
    <td align="right">      0.000</td>
    <td align="right">    -60.061</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     63.925</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.511</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.476</td>
    <td align="right">     -5.089</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     22.480</td>
    <td align="right">    -27.332</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.937</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.148</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.398</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     22.456</td>
    <td align="right">      0.000</td>
    <td align="right">    -97.795</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.455</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     23.175</td>
    <td align="right">    -32.016</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.627</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.308</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     17.947</td>
    <td align="right">      0.000</td>
    <td align="right">    -97.605</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.455</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     24.304</td>
    <td align="right">   -209.590</td>
    <td align="right">      0.000</td>
    <td align="right">    -73.047</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.095</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    474.617</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -244.862</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.228</td>
    <td align="right">    -83.583</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     20.994</td>
    <td align="right">   -185.199</td>
    <td align="right">      0.000</td>
    <td align="right">    -73.285</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     65.914</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    402.585</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.253</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.235</td>
    <td align="right">    -79.808</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      4.014</td>
    <td align="right">   -108.046</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.384</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.646</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    224.450</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.585</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.547</td>
    <td align="right">    -71.584</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      3.664</td>
    <td align="right">   -104.465</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.934</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.123</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    224.514</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.553</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.544</td>
    <td align="right">    -63.840</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      3.059</td>
    <td align="right">   -109.160</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.755</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.997</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    224.428</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.782</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.552</td>
    <td align="right">    -75.271</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      4.249</td>
    <td align="right">   -108.969</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.249</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.344</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    224.278</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.437</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.546</td>
    <td align="right">    -66.705</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     26.101</td>
    <td align="right">    -94.635</td>
    <td align="right">      0.000</td>
    <td align="right">    -79.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.935</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    183.930</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -149.996</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.328</td>
    <td align="right">    -25.193</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.387</td>
    <td align="right">    -10.527</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.820</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.122</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.927</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.923</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.211</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.108</td>
    <td align="right">    -48.868</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.186</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     73.891</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.808</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.374</td>
    <td align="right">     -9.822</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.577</td>
    <td align="right">    -13.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.294</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     10.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.660</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.884</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.338</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.026</td>
    <td align="right">   -207.219</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.598</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.044</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.523</td>
    <td align="right">    -28.059</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.399</td>
    <td align="right">      8.535</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.020</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.059</td>
    <td align="right">    -66.219</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.936</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.425</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.811</td>
    <td align="right">    -59.862</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.556</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.850</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.167</td>
    <td align="right">    -57.934</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.570</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.149</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.472</td>
    <td align="right">    -28.125</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.382</td>
    <td align="right">     14.688</td>
    <td align="right">     22.622</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.040</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     46.188</td>
    <td align="right">   -104.992</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.058</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    201.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">   -186.810</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.205</td>
    <td align="right">     -9.321</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.926</td>
    <td align="right">   -133.789</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.501</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    270.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -129.795</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.673</td>
    <td align="right">    -53.731</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.966</td>
    <td align="right">   -163.476</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.759</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    310.233</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -167.456</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.123</td>
    <td align="right">    -39.268</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.911</td>
    <td align="right">    -51.670</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.728</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     96.949</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     11.834</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.318</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.542</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.959</td>
    <td align="right">   -310.754</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.229</td>
    <td align="right">     38.648</td>
    <td align="right">    132.704</td>
    <td align="right">    423.512</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -329.974</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.645</td>
    <td align="right">    -21.684</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.152</td>
    <td align="right">   -730.965</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.263</td>
    <td align="right">     80.187</td>
    <td align="right">    235.783</td>
    <td align="right">   1147.517</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.028</td>
    <td align="right">      0.000</td>
    <td align="right">   -458.619</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.358</td>
    <td align="right">   -328.967</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.252</td>
    <td align="right">   -389.855</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.073</td>
    <td align="right">     39.958</td>
    <td align="right">    134.808</td>
    <td align="right">    572.762</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">   -324.302</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.671</td>
    <td align="right">    -94.030</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     74.542</td>
    <td align="right">   -226.354</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.676</td>
    <td align="right">     81.034</td>
    <td align="right">    223.825</td>
    <td align="right">    142.031</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">    102.121</td>
    <td align="right">      0.000</td>
    <td align="right">   -437.266</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.616</td>
    <td align="right">     -0.007</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.304</td>
    <td align="right">    -14.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.238</td>
    <td align="right">      6.321</td>
    <td align="right">     11.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.407</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      2.720</td>
    <td align="right">    -17.016</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.066</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.592</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.474</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     21.473</td>
    <td align="right">   -126.368</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.582</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.263</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    248.721</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.952</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.473</td>
    <td align="right">    -56.999</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     57.934</td>
    <td align="right">   -128.750</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.142</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.772</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    293.449</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.821</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.258</td>
    <td align="right">    -17.478</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     66.771</td>
    <td align="right">    -95.796</td>
    <td align="right">      0.000</td>
    <td align="right">    -64.655</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.137</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    222.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      7.160</td>
    <td align="right">      0.000</td>
    <td align="right">   -250.714</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.223</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     26.455</td>
    <td align="right">    -29.668</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.234</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.656</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     28.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     31.550</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.123</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.524</td>
    <td align="right">     -0.007</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     20.248</td>
    <td align="right">    -29.926</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.527</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     29.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     12.061</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.499</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.532</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     21.707</td>
    <td align="right">    -27.824</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.810</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.770</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     29.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     18.044</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.473</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.530</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     23.637</td>
    <td align="right">    -30.928</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.458</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.721</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     28.910</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     11.245</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.625</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.537</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     25.369</td>
    <td align="right">   -207.088</td>
    <td align="right">      0.000</td>
    <td align="right">    -72.643</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.132</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    473.334</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -246.445</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.441</td>
    <td align="right">    -81.511</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     26.576</td>
    <td align="right">   -171.870</td>
    <td align="right">      0.000</td>
    <td align="right">    -71.361</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.388</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    401.905</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.481</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.409</td>
    <td align="right">    -65.034</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      4.815</td>
    <td align="right">   -103.633</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.511</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.316</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    224.083</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.018</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.619</td>
    <td align="right">    -65.469</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      3.029</td>
    <td align="right">   -108.136</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.023</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.748</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    223.851</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.668</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.636</td>
    <td align="right">    -79.200</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      2.562</td>
    <td align="right">   -113.476</td>
    <td align="right">      0.000</td>
    <td align="right">    -67.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.005</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    223.827</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.792</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.639</td>
    <td align="right">    -82.201</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      3.773</td>
    <td align="right">   -115.290</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.444</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.794</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    223.813</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.277</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.629</td>
    <td align="right">    -71.775</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     28.439</td>
    <td align="right">    -91.927</td>
    <td align="right">      0.000</td>
    <td align="right">    -78.609</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.057</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    183.499</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -150.697</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.437</td>
    <td align="right">    -19.242</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.751</td>
    <td align="right">    -93.555</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.519</td>
    <td align="right">      6.776</td>
    <td align="right">     18.115</td>
    <td align="right">     94.052</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      5.313</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.303</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.670</td>
    <td align="right">     -0.004</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.183</td>
    <td align="right">    -12.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.380</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.124</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -391.510</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.719</td>
    <td align="right">      4.817</td>
    <td align="right">    588.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -203.242</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.068</td>
    <td align="right">   -343.819</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.205</td>
    <td align="right">     54.013</td>
    <td align="right">    109.686</td>
    <td align="right">    198.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">    105.846</td>
    <td align="right">      0.000</td>
    <td align="right">   -158.687</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.762</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.150</td>
    <td align="right">    -28.248</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.365</td>
    <td align="right">      4.274</td>
    <td align="right">      6.707</td>
    <td align="right">     39.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.484</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.422</td>
    <td align="right">     -3.019</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.773</td>
    <td align="right">    -22.872</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.420</td>
    <td align="right">      4.452</td>
    <td align="right">      6.707</td>
    <td align="right">     21.991</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.819</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.277</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.154</td>
    <td align="right">    -50.565</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.082</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.914</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     32.392</td>
    <td align="right">   -117.975</td>
    <td align="right">      0.000</td>
    <td align="right">   -107.422</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.090</td>
    <td align="right">     60.671</td>
    <td align="right">    125.375</td>
    <td align="right">    285.914</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -171.259</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.106</td>
    <td align="right">   -142.681</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     48.001</td>
    <td align="right">    -75.427</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.838</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.830</td>
    <td align="right">     19.689</td>
    <td align="right">     40.687</td>
    <td align="right">    168.342</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -146.162</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.766</td>
    <td align="right">    -32.357</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     60.088</td>
    <td align="right">    -59.813</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.683</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.763</td>
    <td align="right">     19.689</td>
    <td align="right">     40.687</td>
    <td align="right">    127.872</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -147.491</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.733</td>
    <td align="right">    -19.382</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    175.146</td>
    <td align="right">   -120.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -240.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     92.247</td>
    <td align="right">    144.066</td>
    <td align="right">    297.710</td>
    <td align="right">    124.214</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -446.239</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.573</td>
    <td align="right">    -19.390</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     33.786</td>
    <td align="right">   -171.636</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.566</td>
    <td align="right">     21.137</td>
    <td align="right">     52.545</td>
    <td align="right">    323.394</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -174.933</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.460</td>
    <td align="right">    -48.363</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     31.040</td>
    <td align="right">   -129.018</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.662</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.564</td>
    <td align="right">     21.069</td>
    <td align="right">     52.545</td>
    <td align="right">    270.351</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -177.605</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.419</td>
    <td align="right">    -33.868</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     38.154</td>
    <td align="right">   -548.330</td>
    <td align="right">      0.000</td>
    <td align="right">   -371.618</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    107.851</td>
    <td align="right">    186.055</td>
    <td align="right">    384.478</td>
    <td align="right">   1012.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -440.180</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.218</td>
    <td align="right">   -360.390</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     41.693</td>
    <td align="right">    -83.265</td>
    <td align="right">      0.000</td>
    <td align="right">   -104.541</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.047</td>
    <td align="right">     60.671</td>
    <td align="right">    125.375</td>
    <td align="right">    211.260</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -174.676</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.074</td>
    <td align="right">   -111.491</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.477</td>
    <td align="right">    -43.496</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.679</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.498</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     28.703</td>
    <td align="right">   -103.371</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.982</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.333</td>
    <td align="right">     53.087</td>
    <td align="right">    109.703</td>
    <td align="right">    249.463</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -151.093</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.829</td>
    <td align="right">   -123.015</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     42.626</td>
    <td align="right">    -65.569</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.240</td>
    <td align="right">     17.228</td>
    <td align="right">     35.601</td>
    <td align="right">    146.748</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -128.874</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.518</td>
    <td align="right">    -27.807</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     53.318</td>
    <td align="right">    -51.935</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.660</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.182</td>
    <td align="right">     17.228</td>
    <td align="right">     35.601</td>
    <td align="right">    111.357</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -130.060</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.488</td>
    <td align="right">    -16.544</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    155.252</td>
    <td align="right">   -104.126</td>
    <td align="right">      0.000</td>
    <td align="right">   -209.834</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     80.791</td>
    <td align="right">    126.058</td>
    <td align="right">    260.496</td>
    <td align="right">    107.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -393.665</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.895</td>
    <td align="right">    -15.541</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     30.100</td>
    <td align="right">   -149.306</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.946</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.642</td>
    <td align="right">     18.495</td>
    <td align="right">     45.977</td>
    <td align="right">    282.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.117</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.148</td>
    <td align="right">    -41.877</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     27.692</td>
    <td align="right">   -112.176</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.737</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.640</td>
    <td align="right">     18.436</td>
    <td align="right">     45.977</td>
    <td align="right">    235.784</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -156.496</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.111</td>
    <td align="right">    -29.010</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     34.132</td>
    <td align="right">   -477.160</td>
    <td align="right">      0.000</td>
    <td align="right">   -324.714</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     94.477</td>
    <td align="right">    162.798</td>
    <td align="right">    336.418</td>
    <td align="right">    883.771</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -387.952</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.476</td>
    <td align="right">   -314.296</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     36.911</td>
    <td align="right">    -72.979</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.466</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.295</td>
    <td align="right">     53.087</td>
    <td align="right">    109.703</td>
    <td align="right">    184.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.156</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.800</td>
    <td align="right">    -95.762</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.562</td>
    <td align="right">    -32.285</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.369</td>
    <td align="right">      6.324</td>
    <td align="right">     17.314</td>
    <td align="right">     24.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.561</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.316</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.735</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.472</td>
    <td align="right">    -34.970</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.333</td>
    <td align="right">      6.350</td>
    <td align="right">     17.314</td>
    <td align="right">     29.218</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      8.828</td>
    <td align="right">      0.000</td>
    <td align="right">    -40.810</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.736</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.259</td>
    <td align="right">     -5.482</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.346</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.529</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      3.277</td>
    <td align="right">    -16.235</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.824</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.681</td>
    <td align="right">      7.584</td>
    <td align="right">     15.672</td>
    <td align="right">     35.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.418</td>
    <td align="right">    -14.183</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -184.371</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.927</td>
    <td align="right">     13.022</td>
    <td align="right">    311.992</td>
    <td align="right">     30.333</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.546</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.477</td>
    <td align="right">   -149.881</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      4.179</td>
    <td align="right">    -21.526</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.020</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.943</td>
    <td align="right">      2.642</td>
    <td align="right">      6.568</td>
    <td align="right">     40.219</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.181</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.460</td>
    <td align="right">     -5.364</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      3.816</td>
    <td align="right">    -16.213</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.854</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.941</td>
    <td align="right">      2.634</td>
    <td align="right">      6.568</td>
    <td align="right">     33.584</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.535</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.455</td>
    <td align="right">     -3.487</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      4.491</td>
    <td align="right">    -69.971</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.776</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.414</td>
    <td align="right">     23.257</td>
    <td align="right">     48.060</td>
    <td align="right">    125.996</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -55.916</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.094</td>
    <td align="right">    -41.460</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     -5.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.869</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.040</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.040</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -40.481</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.311</td>
    <td align="right">     36.581</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.412</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     -5.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.869</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.033</td>
    <td align="right">    -74.649</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.622</td>
    <td align="right">     73.162</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.168</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">     -7.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.947</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.434</td>
    <td align="right">     -7.861</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.794</td>
    <td align="right">      0.000</td>
    <td align="right">     16.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.154</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.065</td>
    <td align="right">     -3.276</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.055</td>
    <td align="right">     -7.982</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.099</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.025</td>
    <td align="right">    -15.927</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.104</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.823</td>
    <td align="right">    -63.433</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.470</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.789</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.789</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.969</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.969</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.925</td>
    <td align="right">    -72.609</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.552</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.363</td>
    <td align="right">    -14.492</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.871</td>
    <td align="right">     10.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.667</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.139</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.139</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.406</td>
    <td align="right">    -16.477</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.567</td>
    <td align="right">     12.485</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.981</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.060</td>
    <td align="right">    -15.857</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.999</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.853</td>
    <td align="right">    -63.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.703</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.759</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.759</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.938</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.938</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.959</td>
    <td align="right">    -72.376</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.818</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.847</td>
    <td align="right">    -12.297</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.510</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.940</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.684</td>
    <td align="right">    -49.046</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.923</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.561</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.561</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.700</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.700</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.769</td>
    <td align="right">    -56.141</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.811</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">     12.083</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.912</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.550</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.279</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEC ZN</td>
    <td align="right">      1.167</td>
    <td align="right">     -0.072</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.810</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.183</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_MECH ZN</td>
    <td align="right">      1.325</td>
    <td align="right">     -0.082</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.923</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.347</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.530</td>
    <td align="right">    -10.417</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.989</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.091</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.091</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.595</td>
    <td align="right">    -11.879</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.257</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     53.338</td>
    <td align="right">     -0.865</td>
    <td align="right">      0.000</td>
    <td align="right">   -337.588</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    200.714</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEC ZN</td>
    <td align="right">      5.023</td>
    <td align="right">     -3.256</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.562</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_MECH ZN</td>
    <td align="right">      5.704</td>
    <td align="right">     -3.672</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.901</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.660</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.989</td>
    <td align="right">    -15.993</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.206</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.788</td>
    <td align="right">    -63.599</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.920</td>
    <td align="right">     49.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.270</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.826</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.825</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.886</td>
    <td align="right">    -72.798</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.052</td>
    <td align="right">     56.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.324</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     53.938</td>
    <td align="right">     -0.859</td>
    <td align="right">      0.000</td>
    <td align="right">   -331.811</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    194.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEC ZN</td>
    <td align="right">      5.237</td>
    <td align="right">     -3.059</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.344</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.016</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_MECH ZN</td>
    <td align="right">      5.948</td>
    <td align="right">     -3.448</td>
    <td align="right">      0.000</td>
    <td align="right">    -74.651</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.058</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">    -14.828</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.849</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.098</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.098</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.090</td>
    <td align="right">    -16.933</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.818</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.754</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.819</td>
    <td align="right">      9.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.877</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     99.378</td>
    <td align="right">   -239.239</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     68.142</td>
    <td align="right">      0.000</td>
    <td align="right">    195.930</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      5.127</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.884</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.456</td>
    <td align="right">     -0.013</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.575</td>
    <td align="right">    -51.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.119</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.996</td>
    <td align="right">    -58.682</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.268</td>
    <td align="right">     49.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.523</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.406</td>
    <td align="right">    -78.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.957</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.084</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     87.088</td>
    <td align="right">   -205.640</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     59.625</td>
    <td align="right">      0.000</td>
    <td align="right">    170.677</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      2.528</td>
    <td align="right">      0.000</td>
    <td align="right">   -112.038</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.241</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.076</td>
    <td align="right">    -44.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.049</td>
    <td align="right">     38.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.018</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.799</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.799</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.180</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.180</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.438</td>
    <td align="right">    -50.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.485</td>
    <td align="right">     43.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.220</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.666</td>
    <td align="right">    -67.262</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.837</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.743</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.593</td>
    <td align="right">    -38.677</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.345</td>
    <td align="right">      0.000</td>
    <td align="right">     25.906</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.782</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.468</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.480</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.226</td>
    <td align="right">     -5.094</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.436</td>
    <td align="right">      5.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.030</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.253</td>
    <td align="right">     -5.785</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.784</td>
    <td align="right">      6.243</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.493</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.321</td>
    <td align="right">     -7.638</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.120</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.031</td>
    <td align="right">    -27.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.901</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.656</td>
    <td align="right">    -10.211</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      8.386</td>
    <td align="right">    -25.031</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     17.091</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.447</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_PLENUM ZN</td>
    <td align="right">    134.685</td>
    <td align="right">   -148.550</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">     23.518</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.662</td>
    <td align="right">     -0.048</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_PLENUM ZN</td>
    <td align="right">     25.968</td>
    <td align="right">    -56.743</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     31.749</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.975</td>
    <td align="right">     -0.006</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_PLENUM ZN</td>
    <td align="right">    136.318</td>
    <td align="right">   -145.928</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">     20.202</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.601</td>
    <td align="right">     -0.028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_PLENUM ZN</td>
    <td align="right">    107.114</td>
    <td align="right">   -111.733</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     13.424</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.811</td>
    <td align="right">     -0.052</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      1.259</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.260</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_PLENUM ZN</td>
    <td align="right">     11.474</td>
    <td align="right">    -81.413</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     71.143</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.205</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     10.697</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.701</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_PLENUM ZN</td>
    <td align="right">    132.852</td>
    <td align="right">   -151.605</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">     27.202</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.457</td>
    <td align="right">     -0.033</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     11.222</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.226</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      1.434</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.435</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">     10.864</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.874</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      9.907</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.915</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">    103.598</td>
    <td align="right">    -24.503</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.450</td>
    <td align="right">    -63.656</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   2379.750</td>
    <td align="right">  -6265.507</td>
    <td align="right">   1706.018</td>
    <td align="right"> -19752.215</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2579.359</td>
    <td align="right">   4714.250</td>
    <td align="right">  12087.309</td>
    <td align="right">  25668.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.305</td>
    <td align="right">   2048.868</td>
    <td align="right">      0.000</td>
    <td align="right"> -18258.277</td>
    <td align="right">      0.000</td>
    <td align="right">   -383.874</td>
    <td align="right">  -6524.040</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3138.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.07</td>
    <td align="right">     174.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2921.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1278.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1158.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5286.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.82</td>
    <td align="right">     141.24</td>
    <td align="right">     580.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4553.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13595.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.80</td>
    <td align="right">     468.63</td>
    <td align="right">   12601.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     531.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">15-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1631.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1512.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10174.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.71</td>
    <td align="right">     184.17</td>
    <td align="right">    2066.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7922.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -38601.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     418.16</td>
    <td align="right">    1516.02</td>
    <td align="right">   13340.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23345.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.32</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">18-SEP-13:20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10589.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     169.12</td>
    <td align="right">     719.06</td>
    <td align="right">     623.60</td>
    <td align="right">   18402.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.98</td>
    <td align="right">   -9323.29</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3254.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.63</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2342.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     812.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13556.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">   13622.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.01</td>
    <td align="right">    -456.51</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5213.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3740.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1302.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44633.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   41814.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5484.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.19</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4941.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13083.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12006.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11660.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.10</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10351.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11748.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10440.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5593.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.15</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4993.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -66833.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.98</td>
    <td align="right">     757.78</td>
    <td align="right">   66179.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.54</td>
    <td align="right">    -455.87</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62288.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   36736.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24703.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -120593.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   59566.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60018.58</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.56</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24188.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.52</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   24304.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.19</td>
    <td align="right">    -572.22</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -139676.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.46</td>
    <td align="right">     582.18</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  153744.25</td>
    <td align="right">       0.00</td>
    <td align="right">  -17129.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -248.22</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -170618.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.05</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  185242.23</td>
    <td align="right">       0.00</td>
    <td align="right">  -20189.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -435.37</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -146709.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.73</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">  106736.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37019.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -77.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74845.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.67</td>
    <td align="right">     590.67</td>
    <td align="right">    4513.74</td>
    <td align="right">   49255.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20542.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -133.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F13-F21 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3024.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.38</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2729.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -33047.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.59</td>
    <td align="right">     937.26</td>
    <td align="right">   26278.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5857.46</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -53.66</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">19-JUN-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3824.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      72.06</td>
    <td align="right">     167.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3585.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29936.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.59</td>
    <td align="right">     402.59</td>
    <td align="right">    3506.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26029.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -27.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -93290.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     775.93</td>
    <td align="right">    2997.80</td>
    <td align="right">   28015.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   61548.66</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2-F3 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30809.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.44</td>
    <td align="right">     402.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33623.98</td>
    <td align="right">       0.00</td>
    <td align="right">   -3321.15</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3259.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.63</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2331.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     828.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13430.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">   13603.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.17</td>
    <td align="right">    -562.87</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5224.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3721.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1334.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44417.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   41598.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5449.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.20</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4905.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13037.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11960.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11589.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.14</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10281.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11672.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.11</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10363.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5557.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.16</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4957.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -66109.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.98</td>
    <td align="right">     757.78</td>
    <td align="right">   66068.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.13</td>
    <td align="right">   -1065.80</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -61820.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   36656.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24317.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -119506.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   59494.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   59004.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24064.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.55</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   24222.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -45.51</td>
    <td align="right">    -609.53</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -139078.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.79</td>
    <td align="right">     582.18</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  153355.24</td>
    <td align="right">       0.00</td>
    <td align="right">  -17297.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -289.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -170243.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.54</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  185137.46</td>
    <td align="right">       0.00</td>
    <td align="right">  -20377.96</td>
    <td align="right">       0.00</td>
    <td align="right">    -517.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -146007.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.88</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">  106561.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36494.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -79.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -75040.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.97</td>
    <td align="right">     590.67</td>
    <td align="right">    4513.74</td>
    <td align="right">   49001.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21007.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -149.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F30 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3007.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.39</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2712.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2539.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.28</td>
    <td align="right">      17.53</td>
    <td align="right">      61.89</td>
    <td align="right">    1806.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     656.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10364.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     147.38</td>
    <td align="right">     164.64</td>
    <td align="right">   10567.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.79</td>
    <td align="right">    -506.69</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4073.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.67</td>
    <td align="right">      38.33</td>
    <td align="right">      99.02</td>
    <td align="right">    2882.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1060.23</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -34423.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     426.39</td>
    <td align="right">    1766.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32231.01</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4222.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.17</td>
    <td align="right">      60.88</td>
    <td align="right">     354.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3799.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10122.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.20</td>
    <td align="right">     585.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9284.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8984.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.68</td>
    <td align="right">     228.44</td>
    <td align="right">     773.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7967.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9045.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.66</td>
    <td align="right">     228.44</td>
    <td align="right">     773.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8027.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4307.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.13</td>
    <td align="right">     104.78</td>
    <td align="right">     354.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3840.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -50910.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     284.65</td>
    <td align="right">     589.38</td>
    <td align="right">   51314.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.04</td>
    <td align="right">   -1263.16</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -47808.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     246.61</td>
    <td align="right">     421.35</td>
    <td align="right">   28457.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18693.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -92524.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     311.66</td>
    <td align="right">     489.28</td>
    <td align="right">   46216.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   45523.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.35</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18644.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.56</td>
    <td align="right">      87.35</td>
    <td align="right">     295.82</td>
    <td align="right">   18790.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.02</td>
    <td align="right">    -494.40</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -107820.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.45</td>
    <td align="right">     452.80</td>
    <td align="right">    2081.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  119076.19</td>
    <td align="right">       0.00</td>
    <td align="right">  -13580.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -249.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -132415.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      69.99</td>
    <td align="right">     900.21</td>
    <td align="right">    3698.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  144177.83</td>
    <td align="right">       0.00</td>
    <td align="right">  -15978.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -452.07</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -113126.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.68</td>
    <td align="right">     203.82</td>
    <td align="right">    2114.45</td>
    <td align="right">   82767.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28064.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -63.77</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -58494.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.31</td>
    <td align="right">     459.41</td>
    <td align="right">    3510.69</td>
    <td align="right">   37952.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16638.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -126.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2329.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.42</td>
    <td align="right">      45.09</td>
    <td align="right">     181.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2099.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">05-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1077.99</td>
    <td align="right">       0.00</td>
    <td align="right">    -199.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1158.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6753.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -414.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      54.15</td>
    <td align="right">      92.07</td>
    <td align="right">     186.25</td>
    <td align="right">    5284.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1558.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7770.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -372.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     101.99</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    7122.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     689.43</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.79</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8127.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -338.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     111.08</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">     887.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7238.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2268.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -302.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     122.31</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1365.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     874.84</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1964.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -304.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     232.72</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1368.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     459.41</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.32</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2226.30</td>
    <td align="right">       0.00</td>
    <td align="right">    -293.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      60.29</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1372.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     878.97</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2079.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -309.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     244.21</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1363.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     573.53</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.38</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_OFFICE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7275.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -511.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.78</td>
    <td align="right">     186.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7812.60</td>
    <td align="right">       0.00</td>
    <td align="right">    -325.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8405.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -373.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     152.34</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    5608.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2789.46</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8546.85</td>
    <td align="right">       0.00</td>
    <td align="right">    -338.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.06</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9163.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -623.85</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.88</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3700.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -308.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     226.93</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3875.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -302.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3485.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -298.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.49</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3754.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -295.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.19</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3455.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -288.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.63</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3667.96</td>
    <td align="right">       0.00</td>
    <td align="right">    -191.76</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3687.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -306.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     239.63</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3845.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -300.17</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -710.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -131.78</td>
  </tr>
  <tr>
    <td align="right">F38 SKYLOBBY_LOBBY ZN</td>
    <td align="right">03-JUL-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -40103.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4027.09</td>
    <td align="right">    1328.36</td>
    <td align="right">   10665.54</td>
    <td align="right">   41114.82</td>
    <td align="right">       0.00</td>
    <td align="right">      10.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17042.60</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">17-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6472.92</td>
    <td align="right">       0.00</td>
    <td align="right">   -1680.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7196.29</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -68290.02</td>
    <td align="right">       0.00</td>
    <td align="right">   -3938.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     712.73</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   41514.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27841.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -66.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -78255.69</td>
    <td align="right">       0.00</td>
    <td align="right">   -3567.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     625.76</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   55492.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23898.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -122.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -78575.22</td>
    <td align="right">       0.00</td>
    <td align="right">   -3133.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     387.73</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">    5898.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73604.75</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -110.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -22733.10</td>
    <td align="right">       0.00</td>
    <td align="right">   -2384.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     982.23</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">    5297.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17196.84</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -54.54</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -16068.39</td>
    <td align="right">       0.00</td>
    <td align="right">   -2732.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2190.30</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">   10659.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4294.73</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -13430.21</td>
    <td align="right">       0.00</td>
    <td align="right">   -2609.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     885.70</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">   11622.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1869.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -33.66</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -20389.94</td>
    <td align="right">       0.00</td>
    <td align="right">   -2354.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1492.95</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    5348.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14261.91</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -54.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -81671.65</td>
    <td align="right">       0.00</td>
    <td align="right">   -3439.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     334.75</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">   47350.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35602.42</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -105.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -89506.94</td>
    <td align="right">       0.00</td>
    <td align="right">   -3289.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1524.29</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   97927.99</td>
    <td align="right">       0.00</td>
    <td align="right">   -8496.64</td>
    <td align="right">       0.00</td>
    <td align="right">     -87.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -32839.77</td>
    <td align="right">       0.00</td>
    <td align="right">   -2846.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     816.62</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36014.76</td>
    <td align="right">       0.00</td>
    <td align="right">   -2809.63</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">25-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31369.59</td>
    <td align="right">       0.00</td>
    <td align="right">   -2413.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     481.43</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35550.64</td>
    <td align="right">       0.00</td>
    <td align="right">   -3815.53</td>
    <td align="right">       0.00</td>
    <td align="right">    -128.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31901.44</td>
    <td align="right">       0.00</td>
    <td align="right">   -2762.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     854.30</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34875.04</td>
    <td align="right">       0.00</td>
    <td align="right">   -2730.87</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.11</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -33450.93</td>
    <td align="right">       0.00</td>
    <td align="right">   -2844.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     815.24</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36627.25</td>
    <td align="right">       0.00</td>
    <td align="right">   -2811.27</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.92</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F39-F46 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -70288.30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3567.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     831.10</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74195.11</td>
    <td align="right">       0.00</td>
    <td align="right">   -3335.56</td>
    <td align="right">       0.00</td>
    <td align="right">     -61.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CLASSROOM ZN</td>
    <td align="right">11-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3245.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.62</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2355.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     789.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.29</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13698.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.49</td>
    <td align="right">     211.69</td>
    <td align="right">   13646.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.85</td>
    <td align="right">    -339.10</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5193.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.12</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3765.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1257.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44830.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42011.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5520.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.17</td>
    <td align="right">      78.28</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4976.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13123.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12046.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11731.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10423.02</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11824.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.04</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10516.62</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5629.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.13</td>
    <td align="right">     134.71</td>
    <td align="right">     456.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5029.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -67622.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     365.98</td>
    <td align="right">     757.78</td>
    <td align="right">   66308.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     201.68</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -62764.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     317.07</td>
    <td align="right">     541.73</td>
    <td align="right">   36829.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25083.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -120792.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   59687.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60096.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24315.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.49</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   24407.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.68</td>
    <td align="right">    -553.98</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -140318.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.10</td>
    <td align="right">     582.18</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  154168.02</td>
    <td align="right">       0.00</td>
    <td align="right">  -16965.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -194.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -171242.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      88.57</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  185573.31</td>
    <td align="right">       0.00</td>
    <td align="right">  -20004.76</td>
    <td align="right">       0.00</td>
    <td align="right">    -327.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -147290.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.57</td>
    <td align="right">     262.05</td>
    <td align="right">    2718.58</td>
    <td align="right">  106942.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37391.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">10-JUL-05:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74511.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.42</td>
    <td align="right">     590.67</td>
    <td align="right">    4513.74</td>
    <td align="right">   49563.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19879.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -111.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F4-F12 OFFICE_RESTROOM ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3040.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.38</td>
    <td align="right">      57.97</td>
    <td align="right">     233.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2744.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">17-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6404.54</td>
    <td align="right">       0.00</td>
    <td align="right">   -1676.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7123.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -68878.68</td>
    <td align="right">       0.00</td>
    <td align="right">   -3950.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1051.91</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   41437.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28184.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -71.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -75241.78</td>
    <td align="right">       0.00</td>
    <td align="right">   -3440.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     336.24</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   60341.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16186.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -110.88</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -78572.63</td>
    <td align="right">       0.00</td>
    <td align="right">   -3121.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">    5777.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74104.58</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -117.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -14246.94</td>
    <td align="right">       0.00</td>
    <td align="right">   -2665.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     434.34</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">   11507.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3311.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.11</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -19700.71</td>
    <td align="right">       0.00</td>
    <td align="right">   -2291.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1449.12</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">    5363.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13540.76</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -56.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -20652.19</td>
    <td align="right">       0.00</td>
    <td align="right">   -2310.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2033.88</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">    5357.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13932.29</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -56.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -21352.10</td>
    <td align="right">       0.00</td>
    <td align="right">   -2369.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1424.66</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    5284.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15374.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -57.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -81388.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3423.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     335.77</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">   47263.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35393.99</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -110.49</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -86754.30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3157.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     748.61</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   93738.48</td>
    <td align="right">       0.00</td>
    <td align="right">   -6386.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -118.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31750.54</td>
    <td align="right">       0.00</td>
    <td align="right">   -2689.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     421.49</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34317.90</td>
    <td align="right">       0.00</td>
    <td align="right">   -1954.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -32075.17</td>
    <td align="right">       0.00</td>
    <td align="right">   -2779.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1244.50</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34718.07</td>
    <td align="right">       0.00</td>
    <td align="right">   -2771.13</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -32247.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2786.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1271.78</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34878.02</td>
    <td align="right">       0.00</td>
    <td align="right">   -2779.69</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -34353.30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2732.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     826.72</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36597.67</td>
    <td align="right">       0.00</td>
    <td align="right">   -1992.18</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F47-F54 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -68824.93</td>
    <td align="right">       0.00</td>
    <td align="right">   -3520.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     420.31</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73122.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -3358.72</td>
    <td align="right">       0.00</td>
    <td align="right">     -64.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_CAFE ZN</td>
    <td align="right">06-SEP-13:50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9195.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     461.93</td>
    <td align="right">      87.04</td>
    <td align="right">    1223.29</td>
    <td align="right">   13369.99</td>
    <td align="right">       0.00</td>
    <td align="right">       1.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5948.40</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -793.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.11</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -49.44</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">22-MAY-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -54998.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     174.90</td>
    <td align="right">   20666.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34156.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">10-JUL-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -28004.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2796.53</td>
    <td align="right">     857.51</td>
    <td align="right">    7407.19</td>
    <td align="right">   26915.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.22</td>
    <td align="right">   -9963.61</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5871.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     110.92</td>
    <td align="right">      31.29</td>
    <td align="right">     452.93</td>
    <td align="right">    8475.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3200.48</td>
  </tr>
  <tr>
    <td align="right">F55 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">30-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5371.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.23</td>
    <td align="right">      77.44</td>
    <td align="right">     251.63</td>
    <td align="right">    7955.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.19</td>
    <td align="right">   -2991.52</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3901.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1136.92</td>
    <td align="right">    2594.03</td>
    <td align="right">    3011.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2840.86</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -85930.71</td>
    <td align="right">       0.00</td>
    <td align="right">   -5163.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1043.95</td>
    <td align="right">    2638.09</td>
    <td align="right">    4997.83</td>
    <td align="right">   47872.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34631.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -51689.30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1883.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.73</td>
    <td align="right">     856.12</td>
    <td align="right">    1621.90</td>
    <td align="right">   32341.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18622.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -52807.93</td>
    <td align="right">       0.00</td>
    <td align="right">   -1662.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     292.56</td>
    <td align="right">     856.12</td>
    <td align="right">    1621.90</td>
    <td align="right">    3055.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   48725.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -116354.41</td>
    <td align="right">       0.00</td>
    <td align="right">  -14074.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2087.15</td>
    <td align="right">    6264.30</td>
    <td align="right">   11867.62</td>
    <td align="right">   45043.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   65414.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -248.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -72586.36</td>
    <td align="right">       0.00</td>
    <td align="right">   -2456.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     267.96</td>
    <td align="right">     500.63</td>
    <td align="right">    2094.61</td>
    <td align="right">   32814.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   39472.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -106.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -68592.03</td>
    <td align="right">       0.00</td>
    <td align="right">   -2133.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     373.67</td>
    <td align="right">     869.59</td>
    <td align="right">    2062.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74119.13</td>
    <td align="right">       0.00</td>
    <td align="right">   -6626.67</td>
    <td align="right">       0.00</td>
    <td align="right">     -72.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -189658.48</td>
    <td align="right">       0.00</td>
    <td align="right">  -19105.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2285.03</td>
    <td align="right">    7926.80</td>
    <td align="right">   15094.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  199754.25</td>
    <td align="right">       0.00</td>
    <td align="right">  -16096.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -199.93</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F56-F63 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -83487.42</td>
    <td align="right">       0.00</td>
    <td align="right">   -4436.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1269.70</td>
    <td align="right">    2638.09</td>
    <td align="right">    4997.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   85541.29</td>
    <td align="right">       0.00</td>
    <td align="right">   -6473.97</td>
    <td align="right">       0.00</td>
    <td align="right">     -48.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3483.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     994.80</td>
    <td align="right">    2269.78</td>
    <td align="right">    2634.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2416.20</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -74932.80</td>
    <td align="right">       0.00</td>
    <td align="right">   -4526.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     911.60</td>
    <td align="right">    2308.33</td>
    <td align="right">    4373.10</td>
    <td align="right">   41812.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30135.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -44966.06</td>
    <td align="right">       0.00</td>
    <td align="right">   -1645.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     194.58</td>
    <td align="right">     749.10</td>
    <td align="right">    1419.16</td>
    <td align="right">   28246.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16085.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -82.09</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -45955.34</td>
    <td align="right">       0.00</td>
    <td align="right">   -1451.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     257.47</td>
    <td align="right">     749.10</td>
    <td align="right">    1419.16</td>
    <td align="right">    2623.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   42431.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -101732.68</td>
    <td align="right">       0.00</td>
    <td align="right">  -12299.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1831.98</td>
    <td align="right">    5481.26</td>
    <td align="right">   10384.16</td>
    <td align="right">   39251.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   57310.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -227.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -63162.08</td>
    <td align="right">       0.00</td>
    <td align="right">   -2146.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     236.23</td>
    <td align="right">     438.05</td>
    <td align="right">    1832.78</td>
    <td align="right">   28652.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34246.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -97.85</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -59807.49</td>
    <td align="right">       0.00</td>
    <td align="right">   -1863.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     328.41</td>
    <td align="right">     760.89</td>
    <td align="right">    1804.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   64697.86</td>
    <td align="right">       0.00</td>
    <td align="right">   -5854.25</td>
    <td align="right">       0.00</td>
    <td align="right">     -66.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -165315.25</td>
    <td align="right">       0.00</td>
    <td align="right">  -16705.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2004.73</td>
    <td align="right">    6935.95</td>
    <td align="right">   13207.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  174276.85</td>
    <td align="right">       0.00</td>
    <td align="right">  -14221.58</td>
    <td align="right">       0.00</td>
    <td align="right">    -182.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F64-F70 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -72537.88</td>
    <td align="right">       0.00</td>
    <td align="right">   -3892.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1109.27</td>
    <td align="right">    2308.33</td>
    <td align="right">    4373.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   74416.26</td>
    <td align="right">       0.00</td>
    <td align="right">   -5733.44</td>
    <td align="right">       0.00</td>
    <td align="right">     -43.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5237.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     343.38</td>
    <td align="right">      77.26</td>
    <td align="right">    1169.24</td>
    <td align="right">    7065.18</td>
    <td align="right">       0.00</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3418.84</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_DINING ZN</td>
    <td align="right">03-JUL-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5515.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     441.52</td>
    <td align="right">     123.62</td>
    <td align="right">    1169.24</td>
    <td align="right">    7355.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.00</td>
    <td align="right">   -3572.07</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1738.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1618.63</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11990.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -672.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.47</td>
    <td align="right">     329.76</td>
    <td align="right">     624.73</td>
    <td align="right">    5935.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5665.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29223.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     389.17</td>
    <td align="right">    6429.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   22877.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -462.17</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -9202.98</td>
    <td align="right">       0.00</td>
    <td align="right">    -308.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.53</td>
    <td align="right">      62.58</td>
    <td align="right">     261.83</td>
    <td align="right">    4079.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5090.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8689.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -269.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.58</td>
    <td align="right">     108.70</td>
    <td align="right">     257.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9409.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -852.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F72 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -24737.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -2417.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     273.81</td>
    <td align="right">     990.85</td>
    <td align="right">    1886.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26103.94</td>
    <td align="right">       0.00</td>
    <td align="right">   -2072.95</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1007.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     895.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">19-MAY-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -755.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     755.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">19-MAY-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -756.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     756.62</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7164.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     153.34</td>
    <td align="right">     548.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6461.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1007.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     895.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13697.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     306.69</td>
    <td align="right">    1097.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12293.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">15-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1262.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.90</td>
    <td align="right">      81.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1158.05</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
